SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
LS-02,EL,00-ELP-02,Panel,A,ارت تجهیز نصب شود
LS-02,EL,00-ELP-02,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-02,EL,00-ELP-02,Panel,C,Pereservation تجهیز انجام شود
LS-02,EL,00-ELP-02,Panel,A,سربندی تجهیز انجام شود
LS-02,EL,00-ELP-03,Panel,A,ارت تجهیز نصب شود
LS-02,EL,00-ELP-03,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-02,EL,00-ELP-03,Panel,C,Pereservation تجهیز انجام شود
LS-02,EL,00-ELP-03,Panel,A,سربندی تجهیز انجام شود
LS-02,EL,00-ELP-04,Panel,A,ارت تجهیز نصب شود
LS-02,EL,00-ELP-04,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-02,EL,00-ELP-04,Panel,C,Pereservation تجهیز انجام شود
LS-02,EL,00-ELP-04,Panel,A,سربندی تجهیز انجام شود
LS-02,EL,00-ELP-04,Panel,C,گروت ریزی ساپورت تجهیز انجام شود
LS-02,EL,00-ELP-04,Panel,C,ASBUILT مدارک انجام شود
LS-01,EL,00-LP-02,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-LP-02,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-LP-02,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-LP-02,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-LP-03,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-LP-03,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-LP-03,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-LP-03,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-LP-04,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-LP-04,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-LP-04,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-LP-04,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-LP-04,Panel,C,گروت ریزی ساپورت تجهیز انجام شود
LS-01,EL,00-LP-04,Panel,C,ASBUILT مدارک انجام شود
LS-01,EL,00-RP-02,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-RP-02,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-RP-02,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-RP-02,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-RP-03,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-RP-03,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-RP-03,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-RP-03,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-RP-04,Panel,A,ارت تجهیز نصب شود
LS-01,EL,00-RP-04,Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
LS-01,EL,00-RP-04,Panel,C,Pereservation تجهیز انجام شود
LS-01,EL,00-RP-04,Panel,A,سربندی تجهیز انجام شود
LS-01,EL,00-RP-04,Panel,C,گروت ریزی ساپورت تجهیز انجام شود
LS-01,EL,00-RP-04,Panel,C,ASBUILT مدارک انجام شود
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB1_2-1-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB1_2-1-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB1_2-1-L1-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB1_2-1-L1-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB1_2-1-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB1_2-1-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB1_2-1-L3-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB1_2-1-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L1-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-05-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L1-05-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L1-06-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L1-06-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L2-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L2-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L2-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L3-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-EJB2_1-2-L3-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-EJB2_1-2-L3-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB1_2-1-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB1_2-1-L1-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB1_2-1-L1-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB1_2-1-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB1_2-1-L3-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB1_2-1-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB1_2-1-L3-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB1_2-1-L3-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L1-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L1-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L1-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L1-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L2-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L2-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L2-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L3-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L3-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L3-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L3-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-JB2_1-2-L3-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,A,Tag No S.S shall be installed.
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Cap jb shall be installed.
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,C,BUSHING SHALL BE INSTALLED.
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,A,JB NOT INSTALLED.
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Touch up  shall be done.
LS-08,EL,03-JB2_1-2-L3-05-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-08,EL,03-JB2_1-2-L3-05-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,A,S.S CABLE TAGS SHOULD BE INSTALL.
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,C,Cleaning TRAY shall be done
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L2-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1_1-3-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-EJB1_1-3-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1_1-3-L3-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,A,Cable Location shall be done
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Trench is not cleaning.
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Trench is not cleaning.
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,A,Cable Location shall be done
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,A,Cable Location shall be done
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Trench is not cleaning.
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L1-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L1-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L1-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L1-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L2-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L2-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,A,Termination shall be done.
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1_1-3-L3-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,CAP shall be installed.
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,Touch up shall be done.
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,A,Termination shall be done.
LS-09,EL,04-JB1_1-3-L3-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1_1-3-L3-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,A,Cable Location shall be done
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Trench is not cleaning.
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,A,Cable Location shall be done
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Trench is not cleaning.
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,B,Touch up support shall be done.
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,Filling of additional support holes should be done.
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,CAP IS NOT COMPLETE.
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,A,tag no S.S shall be installed.
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,A,Path is not complete.
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,Cable Arrangment shall be done.
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,A,Tag no(s.s) shall be install.
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,A,Path is not complete.
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-07,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-08,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-47,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-47,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-48,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-48,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-49,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-49,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-50,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-50,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-51,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-51,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-52,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-52,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-53,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-53,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-54,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-54,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-55,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-55,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-56,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-56,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-57,Lighting Fixture,A,Tag no(s.s) shall be install.
