SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
LS-02,EL,00-ELP-02,Panel,A,ارت تجهيز نصب شود,PL-05593
LS-02,EL,00-ELP-02,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05594
LS-02,EL,00-ELP-02,Panel,C,Preservation  تجهيز انجام شود,PL-05595
LS-02,EL,00-ELP-02,Panel,A,سربندي تجهيز انجام شود,PL-05596
LS-02,EL,00-ELP-03,Panel,A,ارت تجهيز نصب شود,PL-05605
LS-02,EL,00-ELP-03,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05606
LS-02,EL,00-ELP-03,Panel,C,Preservation  تجهيز انجام شود,PL-05607
LS-02,EL,00-ELP-03,Panel,A,سربندي تجهيز انجام شود,PL-05608
LS-02,EL,00-ELP-04,Panel,A,ارت تجهيز نصب شود,PL-05617
LS-02,EL,00-ELP-04,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05618
LS-02,EL,00-ELP-04,Panel,C,Preservation  تجهيز انجام شود,PL-05619
LS-02,EL,00-ELP-04,Panel,A,سربندي تجهيز انجام شود,PL-05620
LS-02,EL,00-ELP-04,Panel,C,گروت ريزي ساپورت تجهيز انجام شود,PL-05621
LS-02,EL,00-ELP-04,Panel,C,As-Built Drawing Should be done.,PL-05622
LS-01,EL,00-LP-02,Panel,A,ارت تجهيز نصب شود,PL-05597
LS-01,EL,00-LP-02,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05598
LS-01,EL,00-LP-02,Panel,C,Preservation  تجهيز انجام شود,PL-05599
LS-01,EL,00-LP-02,Panel,A,سربندي تجهيز انجام شود,PL-05600
LS-01,EL,00-LP-03,Panel,A,ارت تجهيز نصب شود,PL-05609
LS-01,EL,00-LP-03,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05610
LS-01,EL,00-LP-03,Panel,C,Preservation  تجهيز انجام شود,PL-05611
LS-01,EL,00-LP-03,Panel,A,سربندي تجهيز انجام شود,PL-05612
LS-01,EL,00-LP-04,Panel,A,ارت تجهيز نصب شود,PL-05623
LS-01,EL,00-LP-04,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05624
LS-01,EL,00-LP-04,Panel,C,Preservation  تجهيز انجام شود,PL-05625
LS-01,EL,00-LP-04,Panel,A,سربندي تجهيز انجام شود,PL-05626
LS-01,EL,00-LP-04,Panel,C,گروت ريزي ساپورت تجهيز انجام شود,PL-05627
LS-01,EL,00-LP-04,Panel,C,As-Built Drawing Should be done.,PL-05628
LS-01,EL,00-RP-02,Panel,A,ارت تجهيز نصب شود,PL-05601
LS-01,EL,00-RP-02,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05602
LS-01,EL,00-RP-02,Panel,C,Preservation  تجهيز انجام شود,PL-05603
LS-01,EL,00-RP-02,Panel,A,سربندي تجهيز انجام شود,PL-05604
LS-01,EL,00-RP-03,Panel,A,ارت تجهيز نصب شود,PL-05613
LS-01,EL,00-RP-03,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05614
LS-01,EL,00-RP-03,Panel,C,Preservation  تجهيز انجام شود,PL-05615
LS-01,EL,00-RP-03,Panel,A,سربندي تجهيز انجام شود,PL-05616
LS-01,EL,00-RP-04,Panel,A,ارت تجهيز نصب شود,PL-05629
LS-01,EL,00-RP-04,Panel,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05630
LS-01,EL,00-RP-04,Panel,C,Preservation  تجهيز انجام شود,PL-05631
LS-01,EL,00-RP-04,Panel,A,سربندي تجهيز انجام شود,PL-05632
LS-01,EL,00-RP-04,Panel,C,گروت ريزي ساپورت تجهيز انجام شود,PL-05633
LS-01,EL,00-RP-04,Panel,C,As-Built Drawing Should be done.,PL-05634
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09358
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09385
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09439
LS-08,EL,03-EJB1_2-1-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09188
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09365
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09446
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09392
LS-08,EL,03-EJB1_2-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09173
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09362
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09389
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09443
LS-08,EL,03-EJB1_2-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09172
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09360
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09441
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09387
LS-08,EL,03-EJB1_2-1-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09171
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09394
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09367
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.,PL-09448
LS-08,EL,03-EJB2_1-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09178
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09455
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09401
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09374
LS-08,EL,03-EJB2_1-2-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09181
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09376
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Cap JB shall be installed.,PL-09403
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Touch up  shall be done.,PL-09457
LS-08,EL,03-EJB2_1-2-L1-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09189
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Cap JB shall be installed.,PL-09410
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09383
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Touch up  shall be done.,PL-09464
LS-08,EL,03-EJB2_1-2-L1-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09193
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09369
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09396
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.,PL-09450
LS-08,EL,03-EJB2_1-2-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09179
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Touch up  shall be done.,PL-09459
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09405
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09378
LS-08,EL,03-EJB2_1-2-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09191
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09372
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09399
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.,PL-09453
LS-08,EL,03-EJB2_1-2-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09180
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09408
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09381
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Touch up  shall be done.,PL-09462
LS-08,EL,03-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09192
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09359
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09386
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09440
LS-08,EL,03-JB1_2-1-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09187
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09364
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09445
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09391
LS-08,EL,03-JB1_2-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09176
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09361
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09388
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09442
LS-08,EL,03-JB1_2-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09174
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09363
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09444
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09390
LS-08,EL,03-JB1_2-1-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09175
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09366
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09393
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Touch up  shall be done.,PL-09447
LS-08,EL,03-JB1_2-1-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09177
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09398
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09371
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.,PL-09452
LS-08,EL,03-JB2_1-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09184
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09379
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09460
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09406
LS-08,EL,03-JB2_1-2-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09194
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Cap JB shall be installed.,PL-09411
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09384
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09465
LS-08,EL,03-JB2_1-2-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09197
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09368
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09395
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.,PL-09449
LS-08,EL,03-JB2_1-2-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09182
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09454
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09400
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09373
LS-08,EL,03-JB2_1-2-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09185
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09382
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Cap JB shall be installed.,PL-09409
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Touch up  shall be done.,PL-09463
LS-08,EL,03-JB2_1-2-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09196
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.,PL-09451
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09370
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Cap JB shall be installed.,PL-09397
LS-08,EL,03-JB2_1-2-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09183
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09375
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09456
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Cap JB shall be installed.,PL-09402
LS-08,EL,03-JB2_1-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09186
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Cap JB shall be installed.,PL-09404
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Touch up  shall be done.,PL-09458
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09377
LS-08,EL,03-JB2_1-2-L3-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09190
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09380
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Touch up  shall be done.,PL-09461
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Cap JB shall be installed.,PL-09407
LS-08,EL,03-JB2_1-2-L3-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09195
LS-14,EL,03-JB2-2-L2-12-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21849
LS-14,EL,03-JB2-2-L3-11-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21850
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-09146
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09147
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,C,Cleaning TRAY shall be done,PL-09148
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,CAP shall be installed.,PL-09584
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09602
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.,PL-09620
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,A,Termination shall be done.,PL-09638
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11581
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11589
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,A,Termination shall be done.,PL-09643
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.,PL-09625
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09607
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,CAP shall be installed.,PL-09589
LS-09,EL,04-EJB1_1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09163
LS-09,EL,04-EJB1_1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09167
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,CAP shall be installed.,PL-09587
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09605
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.,PL-09623
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,A,Termination shall be done.,PL-09641
LS-09,EL,04-EJB1_1-3-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09169
LS-09,EL,04-EJB1_1-3-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09165
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,A,Termination shall be done.,PL-09631
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.,PL-09613
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09595
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,CAP shall be installed.,PL-09577
LS-09,EL,04-EJB1_1-3-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09153
LS-09,EL,04-EJB1_1-3-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09160
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,CAP shall be installed.,PL-09581
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09599
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.,PL-09617
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,A,Termination shall be done.,PL-09635
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11586
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11578
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,A,Termination shall be done.,PL-09628
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09592
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.,PL-09610
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,CAP shall be installed.,PL-09574
LS-09,EL,04-EJB1_1-3-L3-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09161
LS-09,EL,04-EJB1_1-3-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09154
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11561
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11566
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11556
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11557
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11567
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11562
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,B,Touch up support shall be done.,PL-09645
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-09651
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09657
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09663
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09669
LS-09,EL,04-EJB1-3-L2-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12634
LS-09,EL,04-EJB1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12640
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12633
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11563
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11568
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11558
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09672
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09666
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09660
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-09654
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,B,Touch up support shall be done.,PL-09648
LS-09,EL,04-EJB1-3-L3-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12637
LS-09,EL,04-EJB1-3-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12630
LS-09,EL,04-EJB2-4-L1-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12669
LS-09,EL,04-EJB2-4-L1-01,Lighting Fixture,B,Touch up support shall be done.,PL-12695
LS-09,EL,04-EJB2-4-L1-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12721
LS-09,EL,04-EJB2-4-L1-01,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12747
LS-09,EL,04-EJB2-4-L1-02,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12741
LS-09,EL,04-EJB2-4-L1-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12715
LS-09,EL,04-EJB2-4-L1-02,Lighting Fixture,B,Touch up support shall be done.,PL-12689
LS-09,EL,04-EJB2-4-L1-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12663
LS-09,EL,04-EJB2-4-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-12680
LS-09,EL,04-EJB2-4-L2-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12654
LS-09,EL,04-EJB2-4-L2-01,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12732
LS-09,EL,04-EJB2-4-L2-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12706
LS-09,EL,04-EJB2-4-L2-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12712
LS-09,EL,04-EJB2-4-L2-02,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12738
LS-09,EL,04-EJB2-4-L2-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12660
LS-09,EL,04-EJB2-4-L2-02,Lighting Fixture,B,Touch up support shall be done.,PL-12686
LS-09,EL,04-EJB2-4-L3-01,Lighting Fixture,B,Touch up support shall be done.,PL-12682
LS-09,EL,04-EJB2-4-L3-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12656
LS-09,EL,04-EJB2-4-L3-01,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12734
LS-09,EL,04-EJB2-4-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12708
LS-09,EL,04-EJB2-4-L3-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12718
LS-09,EL,04-EJB2-4-L3-02,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12744
LS-09,EL,04-EJB2-4-L3-02,Lighting Fixture,B,Touch up support shall be done.,PL-12692
LS-09,EL,04-EJB2-4-L3-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12666
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,A,Termination shall be done.,PL-09634
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,CAP shall be installed.,PL-09580
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09598
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.,PL-09616
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11574
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11582
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.,PL-09622
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09604
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,CAP shall be installed.,PL-09586
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,A,Termination shall be done.,PL-09640
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11580
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11588
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,A,Termination shall be done.,PL-09644
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,CAP shall be installed.,PL-09590
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,Touch up shall be done.,PL-09626
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09608
LS-09,EL,04-JB1_1-3-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09164
LS-09,EL,04-JB1_1-3-L1-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09168
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09594
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,Touch up shall be done.,PL-09612
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,CAP shall be installed.,PL-09576
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,A,Termination shall be done.,PL-09630
LS-09,EL,04-JB1_1-3-L1-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09157
LS-09,EL,04-JB1_1-3-L1-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09150
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,A,Termination shall be done.,PL-09636
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,CAP shall be installed.,PL-09582
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.,PL-09618
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09600
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11583
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11575
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09603
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.,PL-09621
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,CAP shall be installed.,PL-09585
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,A,Termination shall be done.,PL-09639
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11585
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11577
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09591
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,CAP shall be installed.,PL-09573
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,A,Termination shall be done.,PL-09627
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,Touch up shall be done.,PL-09609
LS-09,EL,04-JB1_1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09162
LS-09,EL,04-JB1_1-3-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09155
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09596
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,Touch up shall be done.,PL-09614
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,CAP shall be installed.,PL-09578
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,A,Termination shall be done.,PL-09632
LS-09,EL,04-JB1_1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09158
LS-09,EL,04-JB1_1-3-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09151
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,A,Termination shall be done.,PL-09637
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,CAP shall be installed.,PL-09583
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.,PL-09619
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09601
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11576
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11584
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09606
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.,PL-09624
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,CAP shall be installed.,PL-09588
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,A,Termination shall be done.,PL-09642
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09170
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09166
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,CAP shall be installed.,PL-09575
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,A,Termination shall be done.,PL-09629
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,Touch up shall be done.,PL-09611
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09593
LS-09,EL,04-JB1_1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09156
LS-09,EL,04-JB1_1-3-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09149
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09597
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,Touch up shall be done.,PL-09615
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,CAP shall be installed.,PL-09579
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,A,Termination shall be done.,PL-09633
LS-09,EL,04-JB1_1-3-L3-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09159
LS-09,EL,04-JB1_1-3-L3-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09152
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,B,Touch up support shall be done.,PL-09649
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-09655
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09661
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09667
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09673
LS-09,EL,04-JB1-3-L1-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12639
LS-09,EL,04-JB1-3-L1-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12632
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11560
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11565
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11555
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09665
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09671
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-09653
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09659
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,B,Touch up support shall be done.,PL-09647
LS-09,EL,04-JB1-3-L2-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12638
LS-09,EL,04-JB1-3-L2-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12631
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09662
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09668
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-09656
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,B,Touch up support shall be done.,PL-09650
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09674
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11554
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11559
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11564
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,WASHER HIGHTING IS NOT COMPLETE.,PL-09670
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-09652
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,CAP IS NOT COMPLETE.,PL-09658
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,C,Filling of additional support holes should be done.,PL-09664
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,B,Touch up support shall be done.,PL-09646
LS-09,EL,04-JB1-3-L3-11-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12635
LS-09,EL,04-JB1-3-L3-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12641
LS-09,EL,04-JB2-4-L1-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12658
LS-09,EL,04-JB2-4-L1-01,Lighting Fixture,B,Touch up support shall be done.,PL-12684
LS-09,EL,04-JB2-4-L1-01,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12736
LS-09,EL,04-JB2-4-L1-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12710
LS-09,EL,04-JB2-4-L1-03,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12705
LS-09,EL,04-JB2-4-L1-03,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12731
LS-09,EL,04-JB2-4-L1-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12653
LS-09,EL,04-JB2-4-L1-03,Lighting Fixture,B,Touch up support shall be done.,PL-12679
LS-09,EL,04-JB2-4-L1-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12667
LS-09,EL,04-JB2-4-L1-04,Lighting Fixture,B,Touch up support shall be done.,PL-12693
LS-09,EL,04-JB2-4-L1-04,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12719
LS-09,EL,04-JB2-4-L1-04,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12745
LS-09,EL,04-JB2-4-L1-05,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12740
LS-09,EL,04-JB2-4-L1-05,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12714
LS-09,EL,04-JB2-4-L1-05,Lighting Fixture,B,Touch up support shall be done.,PL-12688
LS-09,EL,04-JB2-4-L1-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12662
LS-09,EL,04-JB2-4-L1-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-12677
LS-09,EL,04-JB2-4-L1-10,Lighting Fixture,B,Touch up support shall be done.,PL-12703
LS-09,EL,04-JB2-4-L1-10,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12729
LS-09,EL,04-JB2-4-L1-10,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12755
LS-09,EL,04-JB2-4-L1-11,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12750
LS-09,EL,04-JB2-4-L1-11,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12724
LS-09,EL,04-JB2-4-L1-11,Lighting Fixture,B,Touch up support shall be done.,PL-12698
LS-09,EL,04-JB2-4-L1-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-12672
LS-09,EL,04-JB2-4-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-12683
LS-09,EL,04-JB2-4-L2-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12657
LS-09,EL,04-JB2-4-L2-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12709
LS-09,EL,04-JB2-4-L2-01,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12735
LS-09,EL,04-JB2-4-L2-03,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12748
LS-09,EL,04-JB2-4-L2-03,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12722
LS-09,EL,04-JB2-4-L2-03,Lighting Fixture,B,Touch up support shall be done.,PL-12696
LS-09,EL,04-JB2-4-L2-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12670
LS-09,EL,04-JB2-4-L2-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12665
LS-09,EL,04-JB2-4-L2-04,Lighting Fixture,B,Touch up support shall be done.,PL-12691
LS-09,EL,04-JB2-4-L2-04,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12717
LS-09,EL,04-JB2-4-L2-04,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12743
LS-09,EL,04-JB2-4-L2-05,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12739
LS-09,EL,04-JB2-4-L2-05,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12713
LS-09,EL,04-JB2-4-L2-05,Lighting Fixture,B,Touch up support shall be done.,PL-12687
LS-09,EL,04-JB2-4-L2-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12661
LS-09,EL,04-JB2-4-L2-08,Lighting Fixture,B,tag no S.S shall be installed.,PL-12678
LS-09,EL,04-JB2-4-L2-08,Lighting Fixture,B,Touch up support shall be done.,PL-12704
LS-09,EL,04-JB2-4-L2-08,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12730
LS-09,EL,04-JB2-4-L2-08,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12756
LS-09,EL,04-JB2-4-L2-09,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12752
LS-09,EL,04-JB2-4-L2-09,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12726
LS-09,EL,04-JB2-4-L2-09,Lighting Fixture,B,Touch up support shall be done.,PL-12700
LS-09,EL,04-JB2-4-L2-09,Lighting Fixture,B,tag no S.S shall be installed.,PL-12674
LS-09,EL,04-JB2-4-L3-02,Lighting Fixture,B,Touch up support shall be done.,PL-12681
LS-09,EL,04-JB2-4-L3-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12655
LS-09,EL,04-JB2-4-L3-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12707
LS-09,EL,04-JB2-4-L3-02,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12733
LS-09,EL,04-JB2-4-L3-03,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12720
LS-09,EL,04-JB2-4-L3-03,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12746
LS-09,EL,04-JB2-4-L3-03,Lighting Fixture,B,Touch up support shall be done.,PL-12694
LS-09,EL,04-JB2-4-L3-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12668
LS-09,EL,04-JB2-4-L3-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12664
LS-09,EL,04-JB2-4-L3-04,Lighting Fixture,B,Touch up support shall be done.,PL-12690
LS-09,EL,04-JB2-4-L3-04,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12742
LS-09,EL,04-JB2-4-L3-04,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12716
LS-09,EL,04-JB2-4-L3-05,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12711
LS-09,EL,04-JB2-4-L3-05,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12737
LS-09,EL,04-JB2-4-L3-05,Lighting Fixture,B,Touch up support shall be done.,PL-12685
LS-09,EL,04-JB2-4-L3-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12659
LS-09,EL,04-JB2-4-L3-09,Lighting Fixture,B,tag no S.S shall be installed.,PL-12675
LS-09,EL,04-JB2-4-L3-09,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12753
LS-09,EL,04-JB2-4-L3-09,Lighting Fixture,B,Touch up support shall be done.,PL-12701
LS-09,EL,04-JB2-4-L3-09,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12727
LS-09,EL,04-JB2-4-L3-10,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12723
LS-09,EL,04-JB2-4-L3-10,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12749
LS-09,EL,04-JB2-4-L3-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-12671
LS-09,EL,04-JB2-4-L3-10,Lighting Fixture,B,Touch up support shall be done.,PL-12697
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11579
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11587
LS-09,EL,04-RJB1-1-L1-05-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-12642
LS-09,EL,04-RJB1-1-L1-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12636
LS-09,EL,04-SJB1-4-07,Lighting Fixture,B,tag no S.S shall be installed.,PL-12673
LS-09,EL,04-SJB1-4-07,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12751
LS-09,EL,04-SJB1-4-07,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12725
LS-09,EL,04-SJB1-4-07,Lighting Fixture,B,Touch up support shall be done.,PL-12699
LS-09,EL,04-SJB1-4-08,Lighting Fixture,B,Touch up support shall be done.,PL-12702
LS-09,EL,04-SJB1-4-08,Lighting Fixture,C,Filling of additional support holes should be done.,PL-12728
LS-09,EL,04-SJB1-4-08,Lighting Fixture,B,INSTALL THE CAP IN LIGHTING POLE,PL-12754
LS-09,EL,04-SJB1-4-08,Lighting Fixture,B,tag no S.S shall be installed.,PL-12676
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06170
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06171
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06172
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,A,Path is not complete.,PL-06173
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06150
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06151
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06152
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,A,Path is not complete.,PL-06153
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05982
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05983
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05984
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,A,Path is not complete.,PL-05985
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06102
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06103
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06104
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,A,Path is not complete.,PL-06105
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06046
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06047
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06048
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,A,Path is not complete.,PL-06049
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06158
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06159
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06160
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,A,Path is not complete.,PL-06161
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06006
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06007
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06008
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,A,Path is not complete.,PL-06009
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06110
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06111
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06112
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,A,Path is not complete.,PL-06113
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06086
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06087
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06088
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,A,Path is not complete.,PL-06089
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06174
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06175
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06176
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,A,Path is not complete.,PL-06177
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06134
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06135
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06136
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,A,Path is not complete.,PL-06137
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05970
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05971
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05972
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,A,Path is not complete.,PL-05973
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06062
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06063
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06064
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,A,Path is not complete.,PL-06065
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06034
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06035
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06036
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,A,Path is not complete.,PL-06037
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06138
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06139
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06140
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,A,Path is not complete.,PL-06141
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06026
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06027
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06028
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,A,Path is not complete.,PL-06029
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05974
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05975
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05976
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,A,Path is not complete.,PL-05977
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05986
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05987
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05988
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,A,Path is not complete.,PL-05989
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06122
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06123
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06124
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,A,Path is not complete.,PL-06125
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06010
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06011
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06012
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,A,Path is not complete.,PL-06013
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05962
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05963
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05964
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,A,Path is not complete.,PL-05965
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06094
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06095
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06096
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,A,Path is not complete.,PL-06097
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06070
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06071
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06072
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,A,Path is not complete.,PL-06073
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06058
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06059
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06060
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,A,Path is not complete.,PL-06061
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06130
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06131
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06132
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,A,Path is not complete.,PL-06133
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06018
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06019
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06020
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,A,Path is not complete.,PL-06021
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06154
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06155
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06156
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,A,Path is not complete.,PL-06157
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06106
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06107
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06108
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,A,Path is not complete.,PL-06109
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05978
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05979
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05980
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,A,Path is not complete.,PL-05981
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05990
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05991
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05992
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,A,Path is not complete.,PL-05993
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06002
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06003
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06004
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,A,Path is not complete.,PL-06005
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06082
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06083
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06084
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,A,Path is not complete.,PL-06085
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06074
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06075
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06076
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,A,Path is not complete.,PL-06077
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06054
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06055
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06056
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,A,Path is not complete.,PL-06057
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06126
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06127
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06128
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,A,Path is not complete.,PL-06129
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06022
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06023
