SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-57,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-58,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-58,Lighting Fixture,A,Path is not complete.
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,Cable Arrangment shall be done.
LS-10,EL,05-SJB1-5-59,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.
LS-10,EL,05-SJB1-5-59,Lighting Fixture,A,Path is not complete.
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,CAP shall be installed.
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,Touch up shall be done.
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,A,Termination shall be done.
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,A,Earthing /Bounding shall be done.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Touch up support and tray shall be done.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,C,Filling of additional support holes should be done.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Cover Shall Be Installed.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,A,Tag no(s.s) shall be install.
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,A,Earthing /Bounding shall be done.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Touch up support and tray shall be done.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,C,Filling of additional support holes should be done.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Cover Shall Be Installed.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,A,Tag no(s.s) shall be install.
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,A,Earth Jumper Shall Be Installed.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,A,Earthing /Bounding shall be done.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Touch up support and tray shall be done.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,C,Filling of additional support holes should be done.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Cover Shall Be Installed.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,A,Tag no(s.s) shall be install.
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,A,Termination shall be done.
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,B,Cable Arrangment shall be done.
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,A,CABLE TEST SHALL BE DONE.
LS-12,EL,07-EJB1_1-1-L1-03-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-EJB1_1-1-L1-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB1_1-1-L1-03-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB1_1-1-L2-03-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB1_1-1-L2-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB1_1-1-L2-03-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-EJB2_1-2-L1-04-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-EJB2_1-2-L1-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB2_1-2-L1-04-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB2_1-2-L3-03-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB2_1-2-L3-03-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-EJB2-2-L2-04-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-EJB2-2-L2-04-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB2-2-L2-04-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-EJB2-2-L3-05-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-EJB2-2-L3-05-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-EJB2-2-L3-05-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1_1-1-L1-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L1-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L1-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L1-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L1-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L1-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L1-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L1-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L1-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1_1-1-L2-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L2-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L2-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L2-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L2-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L2-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L2-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L2-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L2-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1_1-1-L3-06-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L3-06-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L3-06-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L3-07-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L3-07-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L3-07-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L3-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1_1-1-L3-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L3-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L3-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB1_1-1-L3-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB1_1-1-L3-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2_1-2-L1-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L1-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L1-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L1-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L1-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L1-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L1-11-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L1-11-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L1-11-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2_1-2-L2-07-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L2-07-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L2-07-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L2-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L2-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L2-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L2-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L2-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L2-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L2-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L2-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L2-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L3-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L3-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L3-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L3-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L3-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L3-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L3-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2_1-2-L3-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L3-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L3-11-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2_1-2-L3-11-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2_1-2-L3-11-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2-2-L1-06-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L1-06-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L1-06-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L1-07-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L1-07-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L1-07-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L1-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L1-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L1-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2-2-L2-05-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L2-05-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L2-05-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L2-06-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L2-06-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L2-06-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L2-07-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L2-07-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L2-07-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L2-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L2-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L2-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Tag No S.S shall be installed.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,JB is not full bolted.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,B,Touch up support shall be done.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Heat shrink is not sealed.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Earth Jb Shall Be Installed.
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Earth Fixture Shall Be Installed.
LS-12,EL,07-JB2-2-L3-08-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L3-08-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L3-08-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L3-09-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-JB2-2-L3-09-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L3-09-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L3-10-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-JB2-2-L3-10-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-JB2-2-L3-10-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-RJB1_1-1-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-RJB1_1-1-L2-02-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB1_1-1-L2-02-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB1_1-1-L3-01-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB1_1-1-L3-01-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB1_1-1-L3-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-RJB2_1-2-L2-02-FJB01,Lighting Cable,A,Tag No shall be installed.
