SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06024
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,A,Path is not complete.,PL-06025
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06146
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06147
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06148
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,A,Path is not complete.,PL-06149
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05966
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05967
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05968
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,A,Path is not complete.,PL-05969
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06114
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06115
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06116
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,A,Path is not complete.,PL-06117
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05994
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05995
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05996
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,A,Path is not complete.,PL-05997
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05998
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05999
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06000
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,A,Path is not complete.,PL-06001
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06098
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06099
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06100
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,A,Path is not complete.,PL-06101
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06078
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06079
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06080
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,A,Path is not complete.,PL-06081
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06066
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06067
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06068
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,A,Path is not complete.,PL-06069
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06042
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06043
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06044
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,A,Path is not complete.,PL-06045
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06178
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06179
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06180
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,A,Path is not complete.,PL-06181
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,Cable Arrangement shall be done.,PL-05926
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05927
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05928
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,A,Path is not complete.,PL-05929
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,Cable Arrangement shall be done.,PL-05934
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05935
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05936
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,A,Path is not complete.,PL-05937
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,Cable Arrangement shall be done.,PL-05918
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05919
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05920
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,A,Path is not complete.,PL-05921
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,Cable Arrangement shall be done.,PL-05930
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05931
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05932
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,A,Path is not complete.,PL-05933
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,Cable Arrangement shall be done.,PL-05922
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05923
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05924
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,A,Path is not complete.,PL-05925
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,Cable Arrangement shall be done.,PL-05914
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05915
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05916
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,A,Path is not complete.,PL-05917
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06050
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06051
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06052
LS-10,EL,05-SJB1-5-07,Lighting Fixture,A,Path is not complete.,PL-06053
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06090
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06091
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06092
LS-10,EL,05-SJB1-5-08,Lighting Fixture,A,Path is not complete.,PL-06093
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05938
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05939
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05940
LS-10,EL,05-SJB1-5-47,Lighting Fixture,A,Path is not complete.,PL-05941
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06118
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06119
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06120
LS-10,EL,05-SJB1-5-48,Lighting Fixture,A,Path is not complete.,PL-06121
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05942
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05943
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05944
LS-10,EL,05-SJB1-5-49,Lighting Fixture,A,Path is not complete.,PL-05945
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06014
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06015
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06016
LS-10,EL,05-SJB1-5-50,Lighting Fixture,A,Path is not complete.,PL-06017
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05946
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05947
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05948
LS-10,EL,05-SJB1-5-51,Lighting Fixture,A,Path is not complete.,PL-05949
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06142
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06143
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06144
LS-10,EL,05-SJB1-5-52,Lighting Fixture,A,Path is not complete.,PL-06145
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05950
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05951
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05952
LS-10,EL,05-SJB1-5-53,Lighting Fixture,A,Path is not complete.,PL-05953
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06030
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06031
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06032
LS-10,EL,05-SJB1-5-54,Lighting Fixture,A,Path is not complete.,PL-06033
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05954
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05955
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05956
LS-10,EL,05-SJB1-5-55,Lighting Fixture,A,Path is not complete.,PL-05957
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06162
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06163
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06164
LS-10,EL,05-SJB1-5-56,Lighting Fixture,A,Path is not complete.,PL-06165
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06166
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06167
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06168
LS-10,EL,05-SJB1-5-57,Lighting Fixture,A,Path is not complete.,PL-06169
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06038
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06039
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06040
LS-10,EL,05-SJB1-5-58,Lighting Fixture,A,Path is not complete.,PL-06041
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05958
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05959
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05960
LS-10,EL,05-SJB1-5-59,Lighting Fixture,A,Path is not complete.,PL-05961
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11304
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11332
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11360
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11364
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11336
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11308
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11315
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11343
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11371
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11374
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11346
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11318
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11320
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11348
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11376
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05873
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05874
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05875
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Cover Shall Be Installed.,PL-05876
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05877
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05878
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05887
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05888
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05889
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Cover Shall Be Installed.,PL-05890
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05891
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05892
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05901
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05902
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05903
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Cover Shall Be Installed.,PL-05904
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05905
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05906
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,A,Termination shall be done.,PL-09561
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,CAP shall be installed.,PL-09501
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09521
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,B,Touch up shall be done.,PL-09541
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-11358
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11330
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11302
LS-11,EL,06-EJB1_1-3-L1-05,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12360
LS-11,EL,06-EJB1_1-3-L1-05,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12374
LS-11,EL,06-EJB1_1-3-L1-06,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12371
LS-11,EL,06-EJB1_1-3-L1-06,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12385
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,A,Termination shall be done.,PL-09554
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,Touch up shall be done.,PL-09534
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09514
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,B,CAP shall be installed.,PL-09494
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11322
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-11350
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11294
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,CAP shall be installed.,PL-09506
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09526
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,B,Touch up shall be done.,PL-09546
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,A,Termination shall be done.,PL-09566
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11338
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11310
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,A,Termination shall be done.,PL-11366
LS-11,EL,06-EJB1_1-3-L2-06,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12377
LS-11,EL,06-EJB1_1-3-L2-06,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12363
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,A,Termination shall be done.,PL-09556
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,Touch up shall be done.,PL-09536
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09516
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,B,CAP shall be installed.,PL-09496
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11297
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11325
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,A,Termination shall be done.,PL-11353
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,CAP shall be installed.,PL-09509
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09529
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,B,Touch up shall be done.,PL-09549
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,A,Termination shall be done.,PL-09569
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11341
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11313
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,A,Termination shall be done.,PL-11369
LS-11,EL,06-EJB1_1-3-L3-08,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12367
LS-11,EL,06-EJB1_1-3-L3-08,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12381
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05782
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05783
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05784
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Cover Shall Be Installed.,PL-05785
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05786
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05787
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05831
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05832
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05833
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Cover Shall Be Installed.,PL-05834
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05835
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05836
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05859
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05860
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05861
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Cover Shall Be Installed.,PL-05862
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05863
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05864
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05845
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05846
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05847
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Cover Shall Be Installed.,PL-05848
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05849
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05850
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,A,Termination shall be done.,PL-09557
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,Touch up shall be done.,PL-09537
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09517
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,B,CAP shall be installed.,PL-09497
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11326
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11298
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,A,Termination shall be done.,PL-11354
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,CAP shall be installed.,PL-09500
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09520
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,B,Touch up shall be done.,PL-09540
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,A,Termination shall be done.,PL-09560
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,A,Termination shall be done.,PL-11357
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11301
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11329
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,A,Termination shall be done.,PL-09564
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,Touch up shall be done.,PL-09544
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09524
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,B,CAP shall be installed.,PL-09504
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11307
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11335
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11363
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,CAP shall be installed.,PL-09508
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09528
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,B,Touch up shall be done.,PL-09548
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,A,Termination shall be done.,PL-09568
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11368
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11340
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11312
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,A,Termination shall be done.,PL-09572
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,Touch up shall be done.,PL-09552
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09532
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,B,CAP shall be installed.,PL-09512
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11319
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11347
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11375
LS-11,EL,06-JB1_1-3-L1-14,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12375
LS-11,EL,06-JB1_1-3-L1-14,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12361
LS-11,EL,06-JB1_1-3-L1-15,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12365
LS-11,EL,06-JB1_1-3-L1-15,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12379
LS-11,EL,06-JB1_1-3-L1-16,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12383
LS-11,EL,06-JB1_1-3-L1-16,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12369
LS-11,EL,06-JB1_1-3-L1-17,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12370
LS-11,EL,06-JB1_1-3-L1-17,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12384
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09513
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,CAP shall be installed.,PL-09493
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,B,Touch up shall be done.,PL-09533
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,A,Termination shall be done.,PL-09553
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11349
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11321
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11293
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,Touch up shall be done.,PL-09538
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,CAP shall be installed.,PL-09498
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09518
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,A,Termination shall be done.,PL-09558
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11299
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11327
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11355
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,A,Termination shall be done.,PL-09562
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09522
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,CAP shall be installed.,PL-09502
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,B,Touch up shall be done.,PL-09542
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11359
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11331
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11303
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,Touch up shall be done.,PL-09545
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09525
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,B,CAP shall be installed.,PL-09505
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,A,Termination shall be done.,PL-09565
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11309
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11337
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,A,Termination shall be done.,PL-11365
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,A,Termination shall be done.,PL-09571
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,CAP shall be installed.,PL-09511
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09531
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,B,Touch up shall be done.,PL-09551
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11345
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11317
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,A,Termination shall be done.,PL-11373
LS-11,EL,06-JB1_1-3-L2-16,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12376
LS-11,EL,06-JB1_1-3-L2-16,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12362
LS-11,EL,06-JB1_1-3-L2-17,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12366
LS-11,EL,06-JB1_1-3-L2-17,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12380
LS-11,EL,06-JB1_1-3-L2-18,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12387
LS-11,EL,06-JB1_1-3-L2-18,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12373
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,A,Termination shall be done.,PL-09555
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,Touch up shall be done.,PL-09535
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09515
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,B,CAP shall be installed.,PL-09495
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11323
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,A,Termination shall be done.,PL-11351
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11295
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,CAP shall be installed.,PL-09499
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09519
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,B,Touch up shall be done.,PL-09539
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,A,Termination shall be done.,PL-09559
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11356
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11328
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11300
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,A,Termination shall be done.,PL-09563
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,Touch up shall be done.,PL-09543
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09523
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,B,CAP shall be installed.,PL-09503
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11305
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11361
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11333
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,CAP shall be installed.,PL-09507
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,Touch up shall be done.,PL-09547
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09527
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,A,Termination shall be done.,PL-09567
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11339
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11311
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11367
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,A,Termination shall be done.,PL-09570
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,BUSHING SHALL BE INSTALLED.,PL-09530
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,Touch up shall be done.,PL-09550
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,B,CAP shall be installed.,PL-09510
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,A,Termination shall be done.,PL-11372
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11316
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11344
LS-11,EL,06-JB1_1-3-L3-15,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12378
LS-11,EL,06-JB1_1-3-L3-15,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12364
LS-11,EL,06-JB1_1-3-L3-16,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12368
LS-11,EL,06-JB1_1-3-L3-16,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12382
LS-11,EL,06-JB1_1-3-L3-17,Lighting Fixture,B,TOuch up support  JB  & LIGHTING POLE shall be done.,PL-12372
LS-11,EL,06-JB1_1-3-L3-17,Lighting Fixture,B,HEAD BUSHING LIGHTING SHALL BE INSTALL.,PL-12386
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05775
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05776
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05777
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Cover Shall Be Installed.,PL-05778
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05779
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05780
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05789
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05790
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05791
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Cover Shall Be Installed.,PL-05792
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05793
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05794
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05803
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05804
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05805
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Cover Shall Be Installed.,PL-05806
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05807
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05808
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05880
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05881
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05882
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Cover Shall Be Installed.,PL-05883
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05884
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05885
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05810
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05811
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05812
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Cover Shall Be Installed.,PL-05813
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05814
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05815
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05817
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05818
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05819
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Cover Shall Be Installed.,PL-05820
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05821
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05822
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05824
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05825
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05826
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Cover Shall Be Installed.,PL-05827
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05828
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05829
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05894
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05895
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05896
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Cover Shall Be Installed.,PL-05897
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05898
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05899
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05838
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05839
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05840
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Cover Shall Be Installed.,PL-05841
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05842
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05843
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05866
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05867
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05868
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Cover Shall Be Installed.,PL-05869
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05870
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05871
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,A,Earthing /Bounding shall be done.,PL-05908
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Touch up support and tray shall be done.,PL-05909
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,C,Filling of additional support holes should be done.,PL-05910
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Cover Shall Be Installed.,PL-05911
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05912
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05913
TEL-06,EL,06-PJB1,Paging Device,A,TERMINATION SHALL BE DONE.,PL-14182
TEL-06,EL,06-PJB1,Paging Device,A,EARTH SHALL BE DONE.,PL-14184
TEL-06,EL,06-PJB1,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14186
TEL-06,EL,06-PJB1,Paging Device,A,INSTALL CAP FOR JB,PL-14188
TEL-06,EL,06-PJB1,Paging Device,C,Filling of additional support holes should be done.,PL-14190
TEL-06,EL,06-PJB3,Paging Device,C,Filling of additional support holes should be done.,PL-14191
TEL-06,EL,06-PJB3,Paging Device,A,INSTALL CAP FOR JB,PL-14189
TEL-06,EL,06-PJB3,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14187
TEL-06,EL,06-PJB3,Paging Device,A,EARTH SHALL BE DONE.,PL-14185
TEL-06,EL,06-PJB3,Paging Device,A,TERMINATION SHALL BE DONE.,PL-14183
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,A,Earthing /Bounding shall be done.,PL-05796
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Touch up support and tray shall be done.,PL-05797
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,C,Filling of additional support holes should be done.,PL-05798
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Cover Shall Be Installed.,PL-05799
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05800
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Cable Arrangement shall be done.,PL-05801
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,A,Earthing /Bounding shall be done.,PL-05852
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Touch up support and tray shall be done.,PL-05853
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,C,Filling of additional support holes should be done.,PL-05854
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Cover Shall Be Installed.,PL-05855
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05856
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Cable Arrangement shall be done.,PL-05857
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-11352
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11324
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11296
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11306
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-11362
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11334
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11342
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11314
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-11370
LS-12,EL,07-EJB1_1-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11486
LS-12,EL,07-EJB1_1-1-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11485
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09231
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,B,Touch up support shall be done.,PL-09250
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09345
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09269
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09326
LS-12,EL,07-EJB1_1-1-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12773
LS-12,EL,07-EJB1_1-1-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12792
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09320
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09263
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09339
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,B,Touch up support shall be done.,PL-09244
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09225
LS-12,EL,07-EJB1-1-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12790
LS-12,EL,07-EJB1-1-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12771
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09226
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-09245
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09340
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09264
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09321
LS-12,EL,07-EJB1-1-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12772
LS-12,EL,07-EJB1-1-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12791
LS-12,EL,07-EJB2_1-2-L1-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11490
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09279
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-09260
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09336
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09355
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09241
LS-12,EL,07-EJB2_1-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12794
LS-12,EL,07-EJB2_1-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12775
LS-12,EL,07-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11489
LS-12,EL,07-EJB2-2-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11488
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09236
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09350
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09331
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,B,Touch up support shall be done.,PL-09255
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09274
LS-12,EL,07-EJB2-2-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12774
LS-12,EL,07-EJB2-2-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12793
LS-12,EL,07-EJB2-2-L3-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12808
LS-12,EL,07-EJB2-2-L3-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11487
TEL-07,EL,07-IS-01,Telecom Device,C, Tag(S.S) Shall Be Installed.,PL-21924
TEL-07,EL,07-IS-01,Telecom Device,C,Touch Up Should Be Done.,PL-21927
TEL-07,EL,07-IS-01,Telecom Device,C,Washer Flat Should Be Done.,PL-21936
TEL-07,EL,07-IS-01,Telecom Device,C,Preservation Should Be Done.,PL-21930
TEL-07,EL,07-IS-01,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21933
TEL-07,EL,07-IS-02,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21934
TEL-07,EL,07-IS-02,Telecom Device,C,Preservation Should Be Done.,PL-21931
TEL-07,EL,07-IS-02,Telecom Device,C,Washer Flat Should Be Done.,PL-21937
TEL-07,EL,07-IS-02,Telecom Device,C,Touch Up Should Be Done.,PL-21928
TEL-07,EL,07-IS-02,Telecom Device,C,Tag(S.S) Shall Be Installed.,PL-21925
TEL-07,EL,07-IS-03,Telecom Device,C,Tag(S.S) Shall Be Installed.,PL-21926
TEL-07,EL,07-IS-03,Telecom Device,C,Touch Up Should Be Done.,PL-21929
TEL-07,EL,07-IS-03,Telecom Device,C,Washer Flat Should Be Done.,PL-21938
TEL-07,EL,07-IS-03,Telecom Device,C,Preservation Should Be Done.,PL-21932
TEL-07,EL,07-IS-03,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21935
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09327
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09270
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09346
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,B,Touch up support shall be done.,PL-09251
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09232
LS-12,EL,07-JB1_1-1-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12783
LS-12,EL,07-JB1_1-1-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12764
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09234
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,B,Touch up support shall be done.,PL-09253
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09348
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09272
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09329
LS-12,EL,07-JB1_1-1-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12762
LS-12,EL,07-JB1_1-1-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12781
LS-12,EL,07-JB1_1-1-L1-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12800
LS-12,EL,07-JB1_1-1-L1-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11463
LS-12,EL,07-JB1_1-1-L1-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11457
LS-12,EL,07-JB1_1-1-L1-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11460
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,JB is not full bolted.,PL-09330
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09273
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09349
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,B,Touch up support shall be done.,PL-09254
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09235
LS-12,EL,07-JB1_1-1-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12780
LS-12,EL,07-JB1_1-1-L2-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12761
LS-12,EL,07-JB1_1-1-L2-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12798
LS-12,EL,07-JB1_1-1-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11462
LS-12,EL,07-JB1_1-1-L2-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11458
LS-12,EL,07-JB1_1-1-L2-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11455
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09233
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,B,Touch up support shall be done.,PL-09252
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09347
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09271
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09328
LS-12,EL,07-JB1_1-1-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12782
LS-12,EL,07-JB1_1-1-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12763
LS-12,EL,07-JB1_1-1-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12799
LS-12,EL,07-JB1_1-1-L3-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11461
LS-12,EL,07-JB1_1-1-L3-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11459
LS-12,EL,07-JB1_1-1-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11456
LS-12,EL,07-JB1_1-1-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11454
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09323
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09266
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09342
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,B,Touch up support shall be done.,PL-09247
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09228
LS-12,EL,07-JB1-1-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12777
LS-12,EL,07-JB1-1-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12758
LS-12,EL,07-JB1-1-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12796
