SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
LS-12,EL,07-RJB2_1-2-L2-02-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB2_1-2-L2-02-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB2_1-2-L3-02-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB2_1-2-L3-02-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB2_1-2-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-RJB2-2-L1-01-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-RJB2-2-L1-01-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB2-2-L1-01-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB2-2-L3-02-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-RJB2-2-L3-02-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-RJB2-2-L3-02-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-18-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-18-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-18-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-19-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-19-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-19-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-20-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-20-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-20-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-21-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-21-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-21-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-22-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-12,EL,07-SJB1-7-22-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-22-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-23-FJB01,Lighting Cable,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-12,EL,07-SJB1-7-23-FJB01,Lighting Cable,A,زدن زیپ شرینگ در نفاطی که کابل اسیب دیده است.
LS-12,EL,07-SJB1-7-23-FJB01,Lighting Cable,A,Tag No shall be installed.
1000-01,PI,1000-01-NG-01-209,PI_TP,C,TI(1001) SHALL BE INSTALL BEFOR COMMISSINING
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 9 (HODE COUPLING) SHALL BE INSTALLED AFTER TEST
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(TG 1002) SHALL BE INSTALL BEFOR COMMISSIONING
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(AP 1002) SHALL BE INSTALL BEFOR COMMISSIONING
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(PT 1001) AND (PG 1002) SHALL BE INSTALLED BEFOR COMMISSIOING (TG 1002)
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 5 (PLUG SC) J:4|7 AND 10 SHALL BE INSTALL AFTER TEST
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 13|13|12 (AST 1001 A | AST 1001 BN | AST 1001C) SHALL BE INSTALLED BEFOR COMMISSIONING AND J: 5|8|11 SHALL BE WELDED AND PT SHALL BE DONE
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J:4 & 7 SHALL BE SEALWELD AFTER TEST
1000-01,PI,1000-01-NG-01-209,PI_TP,C,CONSIDERING THAT THE GROUTING OF THE FUNDATION OF THE SUPPORTS HAS NOT BEEN DONE. TEMPRORY SUPPORTS SHOULD BE REMOVED AFTER GROUTING
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J: TP1|TP2|TP3(TEMPRORY CAP) SHALL BE BEFOR CONNECTION TO THE OPPSITE PACKAGE (GAS STATION)
1000-01,PI,1000-01-NG-06-921,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALL BEFORE PRECOMM
1000-01,PI,1000-01-NG-06-921,PI_TP,C,J:21TN BEFORE CONNECTING THE LABORATORY WITH THE FLANGE LINE MUST BE ALIGNED AND THE FLANGES MUST BE FREE OF TENSION AND MISMATCH
1000-01,PI,1000-01-NG-07-998,PI_TP,C,THE INSTRUMENT DEVICE (PT:1005) MUST BE INSTALL
1000-01,PI,1000-01-NG-07-998,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-01,PI,1000-01-NG-07-998,PI_TP,C,ALL TEMPORARY GASKETS USED FOR PSV AND OTHER FLANGES CONNECTION MUST BE REPLACED WITH ORIGINAL GASKETS BEFORE PRECOMM
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,INSTRUMENT INDICATOR (PT:1006) (PG 1007) SHALL BE INSTALL
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,LG-1005 & LST 1004 A/B/C MUST BE PRESERVED
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:1005 & LST:1004A|B|C) ALSO ORIGINAL B|G SHALL BE INSTALL FOR LG
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-01,PI,1000-01-OW-01-233,PI_TP,C,INSULATION KIT SHALL BE INSTALL
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,ALL MTEMPORARY GASKETS USED FOR ALL PSV SHALL BE REPLACED WITH THE ORIGINAL GASKET
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(AP-1040) | (PG-1040) | (TI-1041) SHOULD BE INSTALLED BEFORE PRECOM
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(TI-1042) SHOULD BE INSTALLED BEFORE PRECOM
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,ITEM 7 (FST6070) SHOULD BE INSTALLED BEFORE PRECOMM
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,J:12|15|18 SHALL BE WELDED BEFORE PRECOMM
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTALLED BEFORE PRECOMM (TIC:2020|PDT:1032 | PG:1033)
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,"THE TEMPORARY GASKET USED FOR PSV:1031-2""*1"") SHALL BE REPLACED WITH ORIGINAL GASKET BEFORE PRECOMM"
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,THE TEMPORARY GASKET REPLACED WITH ORIGINAL J:4|21
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,ALL INSTALLED VALVES SHALL BE LUBRICATE
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,THE VENT HOLE OF THE DUMMY AND FLOOR STAND (SUPPORT) SHOULD BE FILLED WITH MASTIC AFTER PAINTING
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,All Instrument Device Must Be Installed Before The Precom (SL-1045|PV-1045|PT-1045|TI-1045|AT-1045|AP-1045 And PG-1045)
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,The Grouting Of Support S1 Shall Be  Done Before Comm
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,Original G10 And B13 Shall Be Installed
1000-01,PI,1000-01-PRG-05-692,PI_TP,C,THE INSTRUMENT DEVICE (FZ-6058) MUST BE BEFORE TEST UNSTALLED | ALSO INSTALL BEFORE REINSTATMENT
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1039 SHALL BE INSTALL
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1044 SHALL BE INSTALL
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USR 2543) DIDN’T INSTALL . WITH OWNER PUNCH
1000-02,PI,1000-02-FG-01-406,PI_TP,C,ITEM 13 B.FLY VALVE IS NIS
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE COMPLETED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,HISTORY SHEET SHALL BE CHENGED AFTER
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:17 (CAP SC) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,F9 (FLANGE BLIND) SHALL BE INSTALLED AFTER
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USV-2543) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:7 AND J:24 (CAP SC) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST
1000-02,PI,1000-02-FG-02-579,PI_TP,C,All instrument devices shall be install
1000-02,PI,1000-02-FG-02-579,PI_TP,C,All valve shall be lubricute
1000-02,PI,1000-02-VA-01-475,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-02,PI,1000-02-VA-01-475,PI_TP,C,THE USV-2543 SHALL BE INSTALL
1000-03,PI,1000-03-BD-01-409,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
1000-03,PI,1000-03-BD-01-409,PI_TP,C,SUPPORT SP-4501| SP-4503- GASKET FLA RING 150# ARE NIS REQUEST IS ATTACHED
1000-03,PI,1000-03-BD-02-410,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH
1000-03,PI,1000-03-BD-02-410,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (FN:6081 USV:6081 TG:6084 | TI:6084 | TST:6032)
1000-03,PI,1000-03-BD-03-411,PI_TP,C,"INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOMM"
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE CLEANING | BEFORE PRECOM (FT: 6082 AND AP:8415)
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE CLEANING | BEFORE PRECOM (FT: 6082 AND AP:8415)
1000-03,PI,1000-03-BD-03-411,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE INSTALLED BEFORE PRECOMM
1000-03,PI,1000-03-BD-03-411,PI_TP,C,THE  PAVING OF THE AREA IS NOT READY FOR THE SEAT OF THE LINE SUPPORT AND IS NOT POSSIBLE TO RESTRAIN THE INSTALLED SUPPORT PAVING OF THE AREA SHOULD BE DONE AND BASE PLATES SHALL BE INSTALLED BEFORE PRECOMM
1000-03,PI,1000-03-BD-03-411,PI_TP,C,SP-3601-TYPE50 NOT INSTALLED SHOULD BE INSTALLED AND COMPLATED (ACCESSORY SUPPORT P.T.F AND SS PLATE) BEFORE THE PRECOMM
1000-03,PI,1000-03-BD-04-455,PI_TP,B,ALL GASKET AND STUD BOLT MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
1000-03,PI,1000-03-BD-04-455,PI_TP,B,ISOMETRIC NOMBER 45022|45023 MUST BE ASBUILT
1000-03,PI,1000-03-BD-05-543,PI_TP,C,ALL VALVES SHOULD BE LUBRICATE
1000-03,PI,1000-03-BD-07-793,PI_TP,C,DEM WATER ANALIZ ATTACH
1000-03,PI,1000-03-BD-07-793,PI_TP,C,ALL VALVES SHALL BE LIBRICATE
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM
1000-03,PI,1000-03-BD-08-795,PI_TP,C,ALL INSTRUMENT DEVICES (PT:6088 AND PG:6082 | 6087) SHOULD BE INSTALLED BEFORE THE PRECOMM
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE WELDING OF THE FLORSTAND SUPPORTS WICH HAVE BEEN DON FOR THE ALIGNMENT OF THE PUMPS MUST BE WELDED BEFORE PRECOMM
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE PAVING OF THE AREA IS NOT READY FOR THE SEAT OF THE LINE SUPPORTS AND IT IS NOT POSSIBLE TO RESRAIN . PAVING SHOULD BE DONE AND BASE PLATE SHALL BE INSTALL  BEFORE PRECOMM
1000-03,PI,1000-03-BFW-01-807,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
1000-03,PI,1000-03-MPC-01-456,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE 14""-CL:600 AFTER THE REPAIRED BODY OR CHANGE WITH ANOTHER VALVE| SHOULD BE TESTED WITH 116 BAR PRESSURE AND INSTALLED WITH ORIGINAL GASKET AND STUD BOLTS BEFORE THE PRECOMM"
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,SP-4504-TYPE43 AND SP--4505 TYPE 21 SHOULD BE INSTALLED (NIS)
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE (14""-600#RF) IS REJECTED DUE TO LEAKING FROM THE BODY AT A PRESSURE OD 20 BAR IN THE FIRST STAGE OF THE HYDRO TEST"
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,THE PG-6002 MUST BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,INSTRUMENT ITEM : PG-6006 NPT | MUST BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,ACCORDING TO PRECOMM COMMENT FOR GASKET ORIGINAL CHANGED TO TEMPORARY
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,AS MEETING WITH NO: MOM-SB-PI-0010 FOR SPRING SUPPORT PUNCH B CHANGED TO C AND SPRING SUPPORT WILL INSTALL AFTER ARRIVE
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,ACCORDING TO PRECOMM COMMENT FOR GASKET ORIGINAL CHANGED TO TEMPORARY
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,SPRING SUPPORT ACCORDING TO OWNER MEETING MOM-SB2-PI-0010 DIDN’T INSTALL
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,INSTRUMENT ITEM : PG-6011 NPT | MUST BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-MPC-06-599,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,TO ALIGNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN THE FLANGES WAS USED TO INSTALL PULLY MUST BE ORIGINAL GASKET REPALCED BEFORE PRECOMM
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE ALIGHNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN  THE FLANGES WAS USED TO INSTALL PULLY | MUST BE ORIGINAL GASKET REPLACED BEFORE PRECOMM
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,GROUTING UNDER THE BASE PLATE SUPPORT SHALL BE DONE BEFORE PRECOMM
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE WELDING OF THE FS SUPPORTS SHALL BE DONE BEFORE PRECOMM
1000-03,PI,1000-03-MPC-08-932,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-MPC-08-932,PI_TP,C,"THE EYE BOLT ON THE FLAPPER COVER OF THE CHECK VALVE (6""-CL:600) IS BROKEN AND NEED TO BE MACHINED AND REPLACED"
1000-03,PI,1000-03-PRC-03-239,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH
1000-03,PI,1000-03-PRC-03-239,PI_TP,C,THE VENT HOLE OF THE DUMMY SHALL BE FILLED WITH MUSTIC AFTER PAINTING
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,SPRING SUPPORT 4514 IS NIS
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO6062 AND ORIGINAL GASKET DIDN’T INSTALL
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FT6068 DIDN’T INSTALL ACCORDING TO PRCOMM NOTE ON P&ID
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,B|N|G ORIGINAL DIDN’T INSTALL WILL INSTALL WITH OPPOSITE LINE
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO 6062 DIDN’T INSTALL ACCORDING TO OWNER NOTE
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,SPRING SUPPORT 4515 DIDN’T INSTALL
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,SUPPORT RIGID STRUT DIDN’T INSTALL ACCORDING TO OWNER SITE MANGER NOTE
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6001) SHOULD BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6002) SHOULD BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-PRC-09-449,PI_TP,C,ORIGINAL GASKET FOR PSV SHALL BE INSTALL
1000-03,PI,1000-03-PRC-10-454,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,FOR ALL SUPPORT GROUTING SHALL BE DONE
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,SPRING SUPPORT (SP-3636) HAS NOT BEEN INSTALLED NIS
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALLING SP-3636
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-13-577,PI_TP,C,(PDT-6059) SHOULD BE INSTALLED BEFORE PRECOM
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,LEVEL GAUGE (RTJ-LG 6052  1|2) SHALL BE INSTALL
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ORIFICE PLATE & INTRUMENT SHALL BE INSTALL (LST:6051A|B|C)
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL INSTRUMENT DEVICES GASKET MUST BE INSTALLED WITH RELATED DEVICES BEFORE PRECOMM
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056B) SHOULD BE INSTALLED BEFORE comm
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056A) SHOULD BE INSTALLED BEFORE comm
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PDT-6057)SHOULD BE INSTALLED BEFORE comm
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,AP 7101 SHALL BE INSTALLED BEFORE COMM
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,THE SPOOL FLANGES OF THE ISO:36075 SH2/2 AND ISO 36077 SH1/1 LINES SHOULD BE CONNECTED TO THE PUMP NOZZLE (P:7004 A/B-N1) WITHOUT TENSION AND MISMATCH
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,ALL INSTALLED VALVE SHALL BE LUBRICATED BEFORE PRECOMM
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,THE APPROVED WATER DEM ANALAYSIS SHALL BE ATTACH
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,GROUTING UNDER THE PLATE OF SUPPORT SHALL BE DONE
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ALL INSTRUMENT DEVICE (LG:6034 | 6033-1|2) SHALL BE INSTALL BEFORE PRECOMM
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ORIGINAL GASKET FOR LEVEL GAUGE SHALL BE INSTALL
1000-03,PI,1000-03-PRC-21-879,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-21-879,PI_TP,C,ALL TEMPORARY WELDS MUST BE CUTTED AND ALL TIE-IN JOINTS SHALL BE WORK AND NDT AND HISTORY UPDATED
1000-03,PI,1000-03-PRC-22-880,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL INSTRUMENT DEVICE MUST BE INSTALLED BEFORE PRECOMM
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,DEM WATER ANALYSIS ATTACH
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL TEMPORARY FLANGES J:15 | J:19 MUST BE CHANGED TO ORIFICE FLANGES AND J:1TN~9TN SHALL BE WORK AND NDT DONE AND HISTORY UPDATED
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,B.FLY VALVE BOLT DIDN’T INSTALL ACCORDING TO SHORTAGE MATERIAL
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIGINAL HASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR DIDN’T INSTALL
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,INSTRUMENT INDICATOR TI6056 DIDN’T INSTALL
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,ORIGINAL BOLT DIDN’T INSTALL ACCORDING TO SHORTAGE MATERIAL
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE
1000-03,PI,1000-03-PRG-03-843,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL NIS
1000-03,PI,1000-03-PRG-03-843,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,THE TEMPORARY GASKET USED FOR PSV MUST BE AFTER CALIBRATED (PSV) ORIGINAL GASKET REPLACED
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,PSV-6053 IN LEAKAGE TEST SHALL BE ZERO LEAKAGE| BECAUSE THIS PSV IN FIRE CASE
2000-01,PI,2000-01-PMP-01-379,PI_TP,C,ALL INSTALLED VALVE SHALL BE LUBRICATE
2000-01,PI,2000-01-PRG-04-942,PI_TP,C,CHECK VALVE BOLT SHALL BE INSTALL. NIS
2000-01,PI,2000-01-PRG-04-942,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ALL ORIGINAL GASKET AND BOLT SHALL BE INSTALL
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ALL TEMPORARY WELD MUST BE CUTTED AND J:1TN & J:2RWTN SHALL BE WORK AND NDT DONE AND HISTORY SHEET UPDATED
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS)
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS)
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL. ACCORDING TO PRECOMM NOTE ON P&ID
2000-01,PI,2000-01-VA-01-678,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
2000-01,PI,2000-01-VA-02-679,PI_TP,C,ALL VENT HOLES OF DUMMY SUPPORTS SHOULD BE FILLED WITH MASTIC AFTER PAINTING
2000-01,PI,2000-01-VA-02-679,PI_TP,C,INSTALLED VALVES SHALL BE LUBRICATED
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP SHALL BE INSTALL
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFIE PLATE SHALL BE INSTALL
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL ACCORDING TO PRECOMM ORDER
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP DIDN’T INSTALL DUE TO NIS REPORT ATTACH ON THE PACKAGE
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,ALL TN JOINTS SHALL BE NDT BEFORE PRECOMM AND HISTORY SHEET UPDATE
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,SPRING SUPPORT SP-1606 SHALL BE INSTALL
2000-02,PI,2000-02-VA-01-451,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV:2121 AND PSV:2122 MUST BE ORIGINAL GASKET REPLACED AND CALIBRATED
2000-02,PI,2000-02-VA-01-451,PI_TP,C,ALL VENT HOLES OF DUMMY AND OTHER SUPPORTS MUST BE FILLED WITH MASTIC AFTER PAINTING
2000-02,PI,2000-02-VA-02-452,PI_TP,C,FLANGE NO3 GASKET AND BOLTS WILL COMPELETE IN (2000-02-HPS-01-529) AFTER HYDRO TEST
2000-02,PI,2000-02-VA-02-452,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-02,PI,2000-02-VA-02-452,PI_TP,C,"FOR 12"" LINE ORIGINAL GASKET WILL INSTALL WITH PRECOMM GROUP AS THEIR ORDER ON P&ID"
2000-03,PI,2000-03-HPC-01-989,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL (SP-4813 | SP-4814-TYPE-21)
2000-03,PI,2000-03-HPC-02-996,PI_TP,C,ALL VALVES SHALL BE LUBRICTAE
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,Instrument indicator shall be install (pg:2018)
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,thay temporary gaskets used for the psv:2019 must be replaced with the orginal gaskets.
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,All installed valves shall be lubricated
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,LG-2017 MUST BE PRESERVED
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:2017 & LT:2016) ALSO ORIGINAL B|G FOR LG
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-03,PI,2000-03-VA-03-682,PI_TP,C,INSTRUMENT DEVICE (TI:2051) SHALL BE INSTALL
2000-03,PI,2000-03-VA-03-682,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-03,PI,2000-03-VA-03-682,PI_TP,C,THE VENT HOLE OF THE DUMMY SUPPORT SHALL BE FILLED WITH MASTIC AFTER PAINTING
2000-03,PI,2000-03-VA-04-757,PI_TP,C,they temporary gaskets used for the PSV - 7253 and 7254 must be replaced with the original gaskets . ( Also | psv : 2019 )
2000-04,PI,2000-04-BFW-02-800,PI_TP,C,All instrument devaices should be installed with the related orginal gaskets and stud bolts.
2000-04,PI,2000-04-BFW-02-800,PI_TP,C,All installed valves must be lubricated
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,INSTRUMENT DEVICE SHALL BE INSTALL
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,ALL SPRING SUPPORT SP-4701 | SP-4702 SHALL BE INSTALL . NIS
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,SPRING SUPPORT (SP-4704-TYPE-21) NIS. MUST BE INSTALL BEFORE PRECOMM
2000-04,PI,2000-04-HHPS-01-684,PI_TP,C,VALVE SHALL BE LUBRICATE
2000-04,PI,2000-04-HHPS-02-893,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-04,PI,2000-04-HHPS-02-893,PI_TP,C,PSV ORIGINAL GASKET SHALL BE INSTALL AFTER CALIBRATED
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,INSTRUMENT INDICATOR (TI-2359) SHALL BE INSTALL
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,TIE-IN HOINT SHALL BE WORK AND NDT AND HISTORY SHEET SHALL BE UPDATE
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,TIE-IN HOINT SHALL BE WORK AND NDT AND HISTORY SHEET SHALL BE UPDATE
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,ALL TEMPORARY GASKETS USED FOR STEAM TRAP FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET AFTER STEAM OUT
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,INSTRUMENT INDICATOR (TI-2352 | PT-2352) SHALL BE INSTALL
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE REPLACED WITH ORIGINAL GASKETS (PSV:2354~2360)
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM (SP-4705|4726|4824|4825 TYPE-60)
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,TIE IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE
2000-04,PI,2000-04-RFG-03-589,PI_TP,C,JOINT NO : 1 SHOULD BE PMI DONE
2000-04,PI,2000-04-RFG-06-385,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
2000-04,PI,2000-04-RFG-06-385,PI_TP,C,SPRING SUPPORT (SP-4712-TYPE-60) MUST BE INSTALL BEFORE PRECOMM
2000-04,PI,2000-04-VA-01-560,PI_TP,C,ALL TEMPORARY GASKETS USED FOR THE PSV MUST BE REPLACED WITH ORIGINAL GASKETS AFTER CALIBRAED
2000-04,PI,2000-04-VA-01-560,PI_TP,C,ALL SPRING SUPPORTS SHOULD BE INSTALLED BEFORE PRECOMM (SP-4809-4810-4811-4812-TYPE-60
2000-04,PI,2000-04-VA-01-560,PI_TP,C,BIRD SCREEN SHALL BE INSTALL
2000-04,PI,2000-04-VA-02-562,PI_TP,C,the installed valve shall be lubricated
2000-04,PI,2000-04-VA-02-562,PI_TP,C,"stud bolt 3"" * 795 mm ASTM A193 Gr.B16 shall be installed. (NIS) (IS ATTACH)"
2000-04,PI,2000-04-VA-03-676,PI_TP,C,ORIGINAL GASKET FOR PSV MUST BE INSTALL
2000-04,PI,2000-04-VA-04-683,PI_TP,C,SPRING SUPPORTS SP-4826|4827|4828 SHALL BE INSTALL
2000-04,PI,2000-04-VA-04-683,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Instrument Devices Must Be Installed After Face Cleaning And Before Pre Com
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Pressure Safety Valves Should Be Installed With Temporary Gaskets Before Reinstatment Also| They Must Be Calibrated Before Pre Com
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,A Water Asample (DEM) Taken Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,Stainless Steel Pipe Is Used And Some Welds Should Be PMI To Confirm The Material
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,A Water Sample (DEM) Collected Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package
2000-05,PI,2000-05-PRC-03-369,PI_TP,B,PIPE BETWEEN J:4 AND J:16 SHALL BE DONE PMI
2000-05,PI,2000-05-PRC-03-369,PI_TP,C,(PG-2449) SHOULD BE INSTALLED BEFORE PRECOM
2000-05,PI,2000-05-PRC-04-370,PI_TP,B,PIPE BETWEEN J:31 AND J:19 SHALL BE DONE PMI
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,(PG-2445) SHOULD BE INSTALLED BEFORE PRECOM
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,A Water Sample (DWG) Inside Lins For Analysis Certified Cartificat Must Be Attached To The Package
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,Item No:19 And Item No:8 Donot Have A Name Plate | The Specifiction Plate Should Be Prepared And Installed To The Related Valves
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,(PG-2492|PG-2488 AND PT-2493) MUST BE INSTALLED BEFORE PRECOM
2000-05,PI,2000-05-PRC-09-478,PI_TP,C,ALL INSTRUMENT ITEMS (LG-2420|LT2419) MUST BE ACCORDING ISOMETRIC AND P&ID INSTALLED
2000-05,PI,2000-05-PRC-12-625,PI_TP,C,THE APPROVE WATER (DEM) ANALYSIS SHALL BE ATTACH TO PACKAGE AFTER
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,ALL INSTRUMENTION DEVICE SHOULD BE INSTALL BEFOR PRECOMM
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,A WATER SAMPEL (DMW) INSIDE THE LINES FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE FLANGE CONNECTION WITH PUMP (F10) SHALL BE FINAL ALAIGHNMENT BEFOR PRECOMM
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,WELD OF SUPPORT S-2-1 S-1 SHALL BE COMPELITED BEFORE COMM
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,GROOTING OF SUPPORT 3-PS81A- SHALL BE DONE BEFORE COMM
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,THE VENT HOLE OF THE FLOOR STAND SUPPORT SHOULD BE FILLED BY MASTIC
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,ALL INSTRUMENT DEVICES (FO:6003 AND FO:6004) SHOULD BE INSTALLED BEFORE PRECOMM
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,A WATER SAMPLE (DEM) SHOULD ANALYSIS AND A CERTIFIED MUST BE ATTACHED TO THE PACKAGE
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
1000-03,PI,2000-05-PRC-16-769,PI_TP,C,A Water Samlpe (DMW) Collected Inside The Line For Acertified Certificate Must Be Attached To The Package
1000-03,PI,2000-05-PRC-16-769,PI_TP,C,Grouting Of Support J1 Shall Be Done Befor Com
2000-05,PI,2000-05-PRC-20-851,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2406) SHALL BE INSTALL
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2412) SHALL BE INSTALL
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG:2408 AND PG:2412)
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,GROUTING UNDER THE BASE PLATE OF SUPPORT HAS NOT BEEN DONE
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,THE WELDING OF THE FLOOR STAND SUPPORT S2.1 & S2.2 MUST BE AFTER ALIGHMENTING THE PUPMS WELDED
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,THE VENT HOLE OF THE DUMMY AND OTHER TYPE SUPPORTS SHALL BE FILLED WITH MASTIC
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTYALLED (LT: 2403-1|2 & LST : 2404-1|2 AND LG:2405)
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-03,PI,2000-05-PRC-28-928,PI_TP,B,ALL ORIGINAL B|N|G SHAHOULD BE INSTALLED AFTER TEST
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,(TV-5277) SHALL BE INSTALLED AFTER TEST
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5040) AND (TI 5064) SHOULD BE INSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 2421) SHALL BE IONSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5093) SHALL BE IONSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G12 & B14) SHOULD BE INSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G10 & B12) ARE NIS. SHOULD BE INSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,MACHIN BOLT (VALVE ITEM 14) SHOULD BE INSTALLED BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G9 & B11 SHALL BE INSTALL BEFORE COMM
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G7 & B9 SHALL BE INSTALL BEFORE COMM
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,ITEM 17 (PT-2450) SHOULD BE INSTALLED BEFORE PRECOM
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,(PG-2453) SHOULD BE INSTALLED BEFORE PRECOM
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,STUD BOLT 7/8*306(L7 GALVANAIZED(NIS)) 12 PCS SHOULD BE INSTALL BEFORE PRECOMM
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALLED AFTER FACE CLEANING AND BEFORE REINSTATE
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE RESULT OF DEM WATER ANALYSIS SHALL BE ATTACH TO THE PACKAGE
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,TIC (5277) SHALL BE INSTALED BEFOR PRECOM
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,SPRING SUPPORT (SP-4707-TYPE-41) MUST BE INSTALLED BEFORE PRECOMM NIS
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,STUD BOLTS 1.3/8*525 36PCS SHALL BE INSTALL BEFORE PRECOMM NIS
2000-05,PI,2000-05-RFG-09-744,PI_TP,C,ALL INSTRUMENTATION DEVICES SHOULD BE INSTALLED BEFOR THE PRECOM (LST: 2474A/B/C| LG:2475
2000-05,PI,2000-05-SG-01-321,PI_TP,C,A NUMBER OF BW AND SUPPORSTS WELED TO THE PIPE SHALL BE PMI FOR MATERIAL APPROVE BEFORE PRECOMM
2000-05,PI,2000-05-SG-01-321,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM
2000-05,PI,2000-05-SG-01-321,PI_TP,C,"THE HOSE COUPLING 1.1/2""-3000# (NITROGEN) SHALL BE INSTALL BEFORE PRECOMM"
2000-05,PI,2000-05-SG-01-321,PI_TP,C,STUD BOLT 1.1/8*220-5PCS (GALV) SHALL BE INSTALL BEFOE PRECOMM NIS
2000-05,PI,2000-05-SG-01-321,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH
2000-05,PI,2000-05-SG-01-321,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-SG-03-877,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL
2000-05,PI,2000-05-SG-03-877,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
2000-05,PI,2000-05-SG-03-877,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
2000-05,PI,2000-05-SG-03-877,PI_TP,C,"ALL STUD BOLTS 1 1/7""*371|375MM SHALL BE INSTALL BEFORE PRECOMM NIS (L7-GALV)"
2000-05,PI,2000-05-VA-01-571,PI_TP,C,J:1TN SHALL BE WORKED AFTER
4000-01,PI,2000-06-VA-01-220,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDIING TO PRECOMM NOTE ON P&ID
3000-01,PI,3000-01-HPC-01-861,PI_TP,C,SUPPORT GROUTING SHALL BE COMPELETE
3000-01,PI,3000-01-LPC-05-859,PI_TP,C,THIS LINE NEED PMI TEST
3000-01,PI,3000-01-LPC-07-862,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH
3000-01,PI,3000-01-SG-01-322,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH
3000-01,PI,3000-01-SG-01-322,PI_TP,C,SPRING SUPPORT & RIGID SUPPORTS ARE NIS
3000-01,PI,3000-01-SG-01-322,PI_TP,C,GASKET RTJ-CL:900-2PCS AND STUD BOLT 3.1/2*731-16PCS NIS
3000-01,PI,3000-01-SG-01-322,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-01,PI,3000-01-SG-01-322,PI_TP,C,A NUMBER OF BW AND SUPPORTS WELD TO PIPE MUST BE PMI BEFORE THE PRECOMM
3000-01,PI,3000-01-SG-01-322,PI_TP,C,"PSV-30118A (8""*6"" CL-400#*300#) SHALL BE CALIBRATION AFTER INSTALLED BEFORE PRECOMM"
3000-01,PI,3000-01-SG-01-322,PI_TP,C,INSTRUMENT DEVICE (PDIT-30178) SHOULD BE INSTALLED BEFORE PRECOME
3000-01,PI,3000-01-SG-03-460,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM
3000-01,PI,3000-01-SG-03-460,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE
3000-01,PI,3000-01-SG-03-460,PI_TP,C,SPRING AND RAGID SUPPORTS AND EYE PLATE SHALL BE WELDED AND PT BEFORE PRECOMM
3000-01,PI,3000-01-SG-03-460,PI_TP,C,SUPPORT TYPE RIGID (3406| 3407 | 3408) SHALL B ATTACH
3000-01,PI,3000-01-SG-04-815,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-01,PI,3000-01-SG-05-816,PI_TP,C,CTRL VALVE & INSTRUMENT INDICATOR SHALL BE INSTALL
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE SUPPORT SHALL BE DONE AND NDT AFTER REINSTATE
3000-01,PI,3000-01-SG-06-817,PI_TP,C,SUPPORT S1 DIDN’T INSTALL ACCORDING TO MOM-SB2-PI0010. SHALL BE INSTALL AND NDT AFTER REINSTATE
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE DEM WATER CERTIFICATE SHALL BE ATTACH
3000-01,PI,3000-01-SG-07-330,PI_TP,C,ALL ORIGINAL SUPPORTS SHALL BE INSTALL (SPRING AND RIGID)
3000-01,PI,3000-01-SG-07-330,PI_TP,C,TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE AFTER
3000-01,PI,3000-01-SG-07-330,PI_TP,C,STUD BOLT 3*586(B18) AND GASKET RTJ-1500 SHALL BE INSTALL BEFORE PRECOMM
3000-01,PI,3000-01-SG-08-629,PI_TP,C,S10 SHALL BE INSTALL NIS
3000-01,PI,3000-01-SG-08-629,PI_TP,C,SIDE GLASS DIDN’T INSTALL
3000-01,PI,3000-01-SG-08-629,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH
3000-01,PI,3000-01-SG-08-629,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ALL GASKET ARE INSTALL
3000-01,PI,3000-01-TC-02-863,PI_TP,C,ALL TEMPORARY GASKET USED FOR ALL PSV SHALL BE ORIGINAL GASKET REPLACED
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets
3000-01,PI,3000-01-TC-03-864,PI_TP,C,All installed valves must be lubricated
3000-01,PI,3000-01-TC-04-865,PI_TP,C,THE INSTRUMENT DEVICE (SG: 30103 | SG:30104) SHALL BE INSTALLED BEFORE PRECOMM. ALSO STUD  BOLT ABD GASKET
3000-01,PI,3000-01-TC-04-865,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL PSV:30126A | PSV:30126B
3000-01,PI,3000-01-VA-01-486,PI_TP,C,EXPANSION JOINT SHALL BE INSTALL
3000-01,PI,3000-01-VA-01-486,PI_TP,C,TEMPORARY GASKET IS INSTALL AS PRECOMM COMMENT
3000-01,PI,3000-01-VA-02-487,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE
3000-01,PI,3000-01-VA-02-487,PI_TP,C,EXPANTION JOINT DIDN’T INSTALL . NIS
3000-01,PI,3000-01-VA-02-487,PI_TP,B,ALL ORIGINALL GASKET AND STUD BOLT MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
3000-01,PI,3000-01-VA-02-487,PI_TP,B,SUPPORT DETAIL ACCORDING ISOMETRIC AND SUPPORT DWG MUST BE INSTALLED
3000-01,PI,3000-01-VA-02-487,PI_TP,B,SPOOL NO:1 MUST BE INSTALLED AFTER TEST
3000-01,PI,3000-01-VA-03-488,PI_TP,C,PSV:30126A | 30126B PRESSURE SAFETY VALVES SHOULD BE INSTALLED AFER CALIBRATION BEFORE THE PRECOMM
3000-01,PI,3000-01-VA-04-510,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-01,PI,3000-01-VA-05-558,PI_TP,C,S7 AS SPRING SUPPORT NIS
3000-01,PI,3000-01-VA-05-558,PI_TP,C,ITEM NO:8 GASKET FLAT DIDN’T INSTALL FORE PSV VALVE
3000-01,PI,3000-01-VA-06-559,PI_TP,C,TEMPORARY GASKET INSTALLED ACCORDING TO PRECOMM COMMENT
3000-01,PI,3000-01-VA-06-559,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL. NIS
3000-01,PI,3000-01-VA-06-559,PI_TP,C,BIRD SCREEN SHALL BE INSTALLED AFTER
3000-01,PI,3000-01-VA-09-728,PI_TP,C,"The Rupture Disc 3""-150# Item Should Be Installed Before The Precom"
3000-01,PI,3000-01-VA-10-729,PI_TP,C,J: 1 SHOULD BE PMI DONE
3000-01,PI,3000-01-VA-10-729,PI_TP,C,"THE FLAME ARESTORE 6""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM"
3000-01,PI,3000-01-VA-10-729,PI_TP,C,THE GASKET AND STUD BOLTS SHOULD BE INSTALLED BEFORE THE PRECOM ( FLAME ARESTORE)
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,THE INSTRUMENT DEVICE (FT:3041) SHOULD BE INSTALLED BEFORE PRECOM
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,SPRING SUPPORT SP(3101) SHOULD BE INSTALL BEFORE PRECOMM
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL LG SHALL BE INSTALL
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES AND LAVEL GAUGE MUST BE  REPLACED WITH ORIGINAL GASKETS
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL ORIGINAL B|G|N SHALL BE INSTALL
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL PSV SHALL BE UNINSTALLED AND CALIBRATAED AND INSTALL WITH ORIGINAL GASKETS
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ORIGINAL AND TEMPORARY GASKET INSTALLED
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 30109) SHOULD BE INSTALLED BEFORE COMM
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 3108A SHALL BE INSTALLED BEFOR COMM
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108) SHALL BE INSTALL BEFORE COMM
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108B) SHOULD BE INSTALLED BEFORE COMM
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108C) SHALL BE INSTALL BEFORE COMM
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108C) SHOULD BE INSTALLED BEFORE COMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,ITEM 4 (STR-804) SHAL BE INSTAL BEFORE PRECOMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,DEM WATER ANALYZ ATTACH
3000-02,PI,3000-02-SG-05-711,PI_TP,C,SPRING SUPPORT SP-3451 | 3464 NIS. SHALL BE INSTALL BEFORE PRECOMM
3000-02,PI,3000-02-SG-05-711,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-02,PI,3000-02-SG-09-897,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL SPRING SUPPORTS (SP: 3452| 3453| 3454) SHALL BE INSTALL
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL INSTRUMENT DEVICE (PIT: 30184 | TT: 31067 AND  TE:31067B) SHALL BE INSTALL BEFORE REINSTATE
3000-02,PI,3000-02-SG-10-390,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
3000-02,PI,3000-02-SG-14-940,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE
3000-02,PI,3000-02-SG-15-941,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE
3000-02,PI,3000-02-VA-01-557,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID
3000-03,PI,3000-03-CD-01-811,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL
3000-03,PI,3000-03-CD-02-812,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
3000-03,PI,3000-03-CD-02-812,PI_TP,B,IN ORDER TO RECIVE THE REINSTATMENT THE LINE MUST BE PERFECTLY ALIGHNED THE END PIPE SHOULD BE INSTALLED IN THE CENTER OF THE FUNNEL AND THE FLANGES MUST BE INSTALLED WITHOUT TENSION TO THE FLANGE UG AND GLOBE VALVE
3000-03,PI,3000-03-CD-02-812,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOMM"
3000-03,PI,3000-03-LPS-04-976,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL BEFORE REINSTATE
3000-03,PI,3000-03-PG-01-471,PI_TP,C,"All Gaskets (Spiral Wound) 6""-300# And Stud Bolts 3/4*155 Should Be Installed After (Calibration) PSV :3196|3197|3206"
3000-03,PI,3000-03-PG-01-471,PI_TP,C,PSV-3196 AND PSV-3197 MUST BE INSTALLED AFTER TEST
3000-03,PI,3000-03-PG-01-471,PI_TP,C,PSV-3206 MUST BE INSTALLED AFTER TEST
3000-03,PI,3000-03-PG-02-655,PI_TP,C,All Instrument Devices Must Be Installed Before The Precom (TI-2536|PT-2536|FT-2536|FV-2536|AP-2539|PG-2539|AT-2532|USV-2544 And 2545)
3000-03,PI,3000-03-PG-02-655,PI_TP,C,The instrument Item (SL-2536) Should Be Installed Before The Precom
3000-03,PI,3000-03-PG-02-655,PI_TP,C,"According To The Conditions Of Globe Valve 14""-150# And The Fluid Path The Valve Handle Is Located On The Eastern Side Of The Site Which Is Not Suitable For The Operator There Fore The Contractor According To The Opinion Of The Precommissining Group Or *"
3000-03,PI,3000-03-PG-02-655,PI_TP,C,"All Pressure Safty Valves (10""x8"") Must Be Installed With Temporary Gaskets Befre Reinstatment Also They Must Be Calibrated Before Precom"
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM
3000-03,PI,3000-03-PG-03-656,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,ITEM NO : 8|9|10 (LST-3161A|B|C) MUST BE INSTALLED BRFORE PRECOM
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,Item no :G5 And B6 Shall be Used When Installing The (LST:3161A/B/C)
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(PG-3191) SHOULD BE INSTALLED BEFORE Comm
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(FO-3191) SHOULD BE INSTALLED BEFORE Comm
3000-03,PI,3000-03-PMC-04-709,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom"
3000-03,PI,3000-03-PMC-05-710,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom"
3000-03,PI,3000-03-PMC-06-778,PI_TP,C,ORIGINAL GASKET BEFORE GATE VALVE DIDN’T INSTALL
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192A) SHOULD BE INSTALLED BEFORE Precom
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192C) SHOULD BE INSTALLED BEFORE Precom
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192B) SHOULD BE INSTALLED BEFORE Precom
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LG-3193) SHOULD BE INSTALLED BEFORE Precom
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,J:1TN Shall Be Worked Before comm
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,ALL TEMPRORY GASKETS USED FOR THE LEVEL GAUGE 3162 FLANGES MUST BE REPLACED WITH THE ORIGINAL GASKET
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,"THE INSTRUMENT DEVICE ITEM (FO-3191-12""-CL:900-RTJ) MUST BE INSTALLED"
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PI,3000-03-SG-01-463,PI_TP,C,ITEM 18 (TI3150) SHALL BE INSTALLED AFTER
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A WATER SAMPLE (DMW) INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE AFRET THE HYDROTEST
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A NMUMBER OD BW AND SUPPORTS WELDED TO THE PIPE SHOULD BE PMI FOR MATERIAL APPROVAL
3000-03,PI,3000-03-SG-01-463,PI_TP,C,G14 & B17 SHOULD BE INSTALLED BEFORE COMM
3000-03,PI,3000-03-SG-02-464,PI_TP,C,A WATER SAMPLE (DMW) INSIDE LINES FOR ANALYSIS AND CERTIFICATE MUST BE ATTACHED TO THE PACKAGE
3000-03,PI,3000-03-SG-02-464,PI_TP,C,(TI-3147) SHOULD BE INSTALLED BEFORE PRECOM
3000-03,PI,3000-03-SG-02-464,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
3000-03,PI,3000-03-SG-03-465,PI_TP,C,(TI-3144) SHOULD BE INSTALLED BEFORE PRECOM
3000-03,PI,3000-03-SG-03-465,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
3000-03,PI,3000-03-SG-04-552,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL
3000-03,PI,3000-03-SG-04-552,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE
3000-03,PI,3000-03-SG-04-552,PI_TP,C,ACCORDING TO MATERIAL REQUEST ALL MSPRING SUPPORT DIDN’T INSTALL. REQ RREP IS ATTACHED
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S1 PAVING AND GROUTING SHALL BE COMPELETE
3000-03,PI,3000-03-SG-05-600,PI_TP,C,THE INSTRUMENT DEVICE (TI:3142) SHALL BE INSTALLED BEFORE PRECOMM
3000-03,PI,3000-03-SG-05-600,PI_TP,C,SPRING SUPPORT (SP-2001|2002-TYPE 60) SHALL BE INSTALL NIS
3000-03,PI,3000-03-SG-07-602,PI_TP,C,THE INSTRUMENT DEVICE (TI-3148) SHALL BE INSTALLED BEFORE PRECOMM
3000-03,PI,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
3000-03,PI,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
3000-03,PI,3000-03-SG-08-702,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE ATTACH TO THE PACKAGE
3000-03,PI,3000-03-SG-08-702,PI_TP,C,PSV ORIGINAL GASKET DIDN INSTALL ACCORDING TO PRECOMM COMMENT
3000-03,PI,3000-03-SG-09-822,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (PT-3166|2607)(PG-3165) AND (TI-3164|2607) AND (PDI-3024) AND (AP-3019) AND (FT-3171|3169|2607)
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PI,3000-03-SG-09-822,PI_TP,C,THE TEMPORARY GASKET USED FOR NOZZLE D:3001/B1 MUST BE REPLACED WITH ORIGINAL GASKET
3000-03,PI,3000-03-SG-09-822,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS"
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS"
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLTS 2.1/2""*573 20 PCS AND 2.1/2*480 6 PCS NIS | SHALL BE INSTALL"
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER HYDRO TEST
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AFTER TEST
3000-03,PI,3000-03-SG-10-896,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER TEST
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP1 | TP2 | TP3 SHALL BE REWELDED AFTER TEST
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
