SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09227
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,B,Touch up support shall be done.,PL-09246
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09341
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09265
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,JB is not full bolted.,PL-09322
LS-12,EL,07-JB1-1-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12776
LS-12,EL,07-JB1-1-L2-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12757
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,JB is not full bolted.,PL-09325
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Heat shrink is not sealed.,PL-09268
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09344
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,B,Touch up support shall be done.,PL-09249
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09230
LS-12,EL,07-JB1-1-L2-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12759
LS-12,EL,07-JB1-1-L2-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-12778
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09229
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,B,Touch up support shall be done.,PL-09248
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09343
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Heat shrink is not sealed.,PL-09267
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,JB is not full bolted.,PL-09324
LS-12,EL,07-JB1-1-L3-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-12779
LS-12,EL,07-JB1-1-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12760
LS-12,EL,07-JB1-1-L3-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12795
LS-12,EL,07-JB1-1-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12797
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09280
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,B,Touch up support shall be done.,PL-09261
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09337
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09356
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09242
LS-12,EL,07-JB2_1-2-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12770
LS-12,EL,07-JB2_1-2-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12789
LS-12,EL,07-JB2_1-2-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12804
LS-12,EL,07-JB2_1-2-L1-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11475
LS-12,EL,07-JB2_1-2-L1-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11480
LS-12,EL,07-JB2_1-2-L1-11-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11483
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09243
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09357
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09338
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-09262
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09281
LS-12,EL,07-JB2_1-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12788
LS-12,EL,07-JB2_1-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12769
LS-12,EL,07-JB2_1-2-L2-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12805
LS-12,EL,07-JB2_1-2-L2-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11474
LS-12,EL,07-JB2_1-2-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11477
LS-12,EL,07-JB2_1-2-L2-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11479
LS-12,EL,07-JB2_1-2-L2-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11482
LS-12,EL,07-JB2_1-2-L3-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12806
LS-12,EL,07-JB2_1-2-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12807
LS-12,EL,07-JB2_1-2-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11476
LS-12,EL,07-JB2_1-2-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11478
LS-12,EL,07-JB2_1-2-L3-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11481
LS-12,EL,07-JB2_1-2-L3-11-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11484
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09278
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,B,Touch up support shall be done.,PL-09259
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09335
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09354
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09240
LS-12,EL,07-JB2-2-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12784
LS-12,EL,07-JB2-2-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12765
LS-12,EL,07-JB2-2-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12802
LS-12,EL,07-JB2-2-L1-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11466
LS-12,EL,07-JB2-2-L1-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11469
LS-12,EL,07-JB2-2-L1-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11472
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09238
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09352
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09333
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,B,Touch up support shall be done.,PL-09257
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09276
LS-12,EL,07-JB2-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12786
LS-12,EL,07-JB2-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12767
LS-12,EL,07-JB2-2-L2-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11465
LS-12,EL,07-JB2-2-L2-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11468
LS-12,EL,07-JB2-2-L2-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11471
LS-12,EL,07-JB2-2-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11464
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09275
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,B,Touch up support shall be done.,PL-09256
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09332
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09351
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09237
LS-12,EL,07-JB2-2-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12768
LS-12,EL,07-JB2-2-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12787
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09239
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,JB shall be sealed and spare holes need cap.,PL-09353
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,JB is not full bolted.,PL-09334
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,B,Touch up support shall be done.,PL-09258
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09277
LS-12,EL,07-JB2-2-L3-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12785
LS-12,EL,07-JB2-2-L3-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12766
LS-12,EL,07-JB2-2-L3-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12801
LS-12,EL,07-JB2-2-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12803
LS-12,EL,07-JB2-2-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11473
LS-12,EL,07-JB2-2-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11467
LS-12,EL,07-JB2-2-L3-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11470
TEL-07,EL,07-PJB1,Paging Device,A,TERMINATION SHALL BE DONE.,PL-14170
TEL-07,EL,07-PJB1,Paging Device,A,EARTH SHALL BE DONE.,PL-14172
TEL-07,EL,07-PJB1,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14174
TEL-07,EL,07-PJB1,Paging Device,A,INSTALL CAP FOR JB,PL-14176
TEL-07,EL,07-PJB1,Paging Device,A,FULL WELD SUPPORT.,PL-14178
TEL-07,EL,07-PJB1,Paging Device,C,Filling of additional support holes should be done.,PL-14180
TEL-07,EL,07-PJB3,Paging Device,C,Filling of additional support holes should be done.,PL-14181
TEL-07,EL,07-PJB3,Paging Device,A,FULL WELD SUPPORT.,PL-14179
TEL-07,EL,07-PJB3,Paging Device,A,INSTALL CAP FOR JB,PL-14177
TEL-07,EL,07-PJB3,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14175
TEL-07,EL,07-PJB3,Paging Device,A,EARTH SHALL BE DONE.,PL-14173
TEL-07,EL,07-PJB3,Paging Device,A,TERMINATION SHALL BE DONE.,PL-14171
LS-12,EL,07-RJB1_1-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11491
LS-12,EL,07-RJB1_1-1-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11492
LS-12,EL,07-RJB2_1-2-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11495
LS-12,EL,07-RJB2_1-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11496
LS-12,EL,07-RJB2-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11494
LS-12,EL,07-RJB2-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11493
LS-12,EL,07-SJB1-7-06-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12809
LS-12,EL,07-SJB1-7-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12810
LS-12,EL,07-SJB1-7-08-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12811
LS-12,EL,07-SJB1-7-09-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12812
LS-12,EL,07-SJB1-7-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12813
LS-12,EL,07-SJB1-7-11-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12814
LS-12,EL,07-SJB1-7-14-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12815
LS-12,EL,07-SJB1-7-17-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12816
LS-12,EL,07-SJB1-7-18-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11497
LS-12,EL,07-SJB1-7-19-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11498
LS-12,EL,07-SJB1-7-20-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11502
LS-12,EL,07-SJB1-7-21-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11499
LS-12,EL,07-SJB1-7-22-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11500
LS-12,EL,07-SJB1-7-23-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11501
TEL-07,EL,07-SP-01,Paging Device,A,Earth body shall be installed.,PL-17080
TEL-07,EL,07-SP-01,Paging Device,B,Tag no shall be installed.,PL-17094
TEL-07,EL,07-SP-01,Paging Device,B,Touch up support shall be done.,PL-17109
TEL-07,EL,07-SP-01,Paging Device,C,Preservation shall be done.,PL-17123
TEL-07,EL,07-SP-01,Paging Device,A,Extra gland shall be closed.,PL-17138
TEL-07,EL,07-SP-02,Paging Device,A,Extra gland shall be closed.,PL-17139
TEL-07,EL,07-SP-02,Paging Device,C,Preservation shall be done.,PL-17124
TEL-07,EL,07-SP-02,Paging Device,B,Touch up support shall be done.,PL-17110
TEL-07,EL,07-SP-02,Paging Device,B,Tag no shall be installed.,PL-17095
TEL-07,EL,07-SP-02,Paging Device,A,Earth body shall be installed.,PL-17081
TEL-07,EL,07-SP-03,Paging Device,A,Earth body shall be installed.,PL-17082
TEL-07,EL,07-SP-03,Paging Device,B,Tag no shall be installed.,PL-17096
TEL-07,EL,07-SP-03,Paging Device,B,Touch up support shall be done.,PL-17111
TEL-07,EL,07-SP-03,Paging Device,C,Preservation shall be done.,PL-17125
TEL-07,EL,07-SP-03,Paging Device,A,Extra gland shall be closed.,PL-17140
TEL-07,EL,07-SP-04,Paging Device,A,Extra gland shall be closed.,PL-17141
TEL-07,EL,07-SP-04,Paging Device,C,Preservation shall be done.,PL-17126
TEL-07,EL,07-SP-04,Paging Device,B,Touch up support shall be done.,PL-17112
TEL-07,EL,07-SP-04,Paging Device,B,Tag no shall be installed.,PL-17097
TEL-07,EL,07-SP-04,Paging Device,A,Earth body shall be installed.,PL-17083
TEL-07,EL,07-SP-05,Paging Device,A,Earth body shall be installed.,PL-17084
TEL-07,EL,07-SP-05,Paging Device,B,Tag no shall be installed.,PL-17098
TEL-07,EL,07-SP-05,Paging Device,B,Touch up support shall be done.,PL-17113
TEL-07,EL,07-SP-05,Paging Device,C,Preservation shall be done.,PL-17127
TEL-07,EL,07-SP-05,Paging Device,A,Extra gland shall be closed.,PL-17142
TEL-07,EL,07-SP-06,Paging Device,A,Extra gland shall be closed.,PL-17143
TEL-07,EL,07-SP-06,Paging Device,C,Preservation shall be done.,PL-17128
TEL-07,EL,07-SP-06,Paging Device,B,Touch up support shall be done.,PL-17114
TEL-07,EL,07-SP-06,Paging Device,B,Tag no shall be installed.,PL-17099
TEL-07,EL,07-SP-06,Paging Device,A,Earth body shall be installed.,PL-17085
TEL-07,EL,07-SP-08,Paging Device,A,Earth body shall be installed.,PL-17086
TEL-07,EL,07-SP-08,Paging Device,B,Tag no shall be installed.,PL-17100
TEL-07,EL,07-SP-08,Paging Device,B,Touch up support shall be done.,PL-17115
TEL-07,EL,07-SP-08,Paging Device,C,Preservation shall be done.,PL-17129
TEL-07,EL,07-SP-08,Paging Device,A,Extra gland shall be closed.,PL-17144
TEL-07,EL,07-SP-09,Paging Device,A,Extra gland shall be closed.,PL-17145
TEL-07,EL,07-SP-09,Paging Device,C,Preservation shall be done.,PL-17130
TEL-07,EL,07-SP-09,Paging Device,B,Touch up support shall be done.,PL-17116
TEL-07,EL,07-SP-09,Paging Device,B,Tag no shall be installed.,PL-17101
TEL-07,EL,07-SP-09,Paging Device,B,Tag no shall be installed.,PL-17102
TEL-07,EL,07-SP-09,Paging Device,A,Earth body shall be installed.,PL-17087
TEL-07,EL,07-SP-10,Paging Device,A,Earth body shall be installed.,PL-17088
TEL-07,EL,07-SP-10,Paging Device,B,Tag no shall be installed.,PL-17103
TEL-07,EL,07-SP-10,Paging Device,B,Touch up support shall be done.,PL-17117
TEL-07,EL,07-SP-10,Paging Device,C,Preservation shall be done.,PL-17131
TEL-07,EL,07-SP-10,Paging Device,C,Preservation shall be done.,PL-17132
TEL-07,EL,07-SP-10,Paging Device,A,Extra gland shall be closed.,PL-17146
TEL-07,EL,07-SP-11,Paging Device,A,Extra gland shall be closed.,PL-17147
TEL-07,EL,07-SP-11,Paging Device,C,Preservation shall be done.,PL-17133
TEL-07,EL,07-SP-11,Paging Device,B,Touch up support shall be done.,PL-17118
TEL-07,EL,07-SP-11,Paging Device,B,Tag no shall be installed.,PL-17104
TEL-07,EL,07-SP-11,Paging Device,A,Earth body shall be installed.,PL-17089
TEL-07,EL,07-SP-12,Paging Device,A,Earth body shall be installed.,PL-17090
TEL-07,EL,07-SP-12,Paging Device,B,Tag no shall be installed.,PL-17105
TEL-07,EL,07-SP-12,Paging Device,B,Touch up support shall be done.,PL-17119
TEL-07,EL,07-SP-12,Paging Device,C,Preservation shall be done.,PL-17134
TEL-07,EL,07-SP-12,Paging Device,A,Extra gland shall be closed.,PL-17148
TEL-07,EL,07-SP-13,Paging Device,A,Extra gland shall be closed.,PL-17149
TEL-07,EL,07-SP-13,Paging Device,C,Preservation shall be done.,PL-17135
TEL-07,EL,07-SP-13,Paging Device,B,Touch up support shall be done.,PL-17120
TEL-07,EL,07-SP-13,Paging Device,B,Tag no shall be installed.,PL-17106
TEL-07,EL,07-SP-13,Paging Device,A,Earth body shall be installed.,PL-17091
TEL-07,EL,07-SP-14,Paging Device,A,Earth body shall be installed.,PL-17092
TEL-07,EL,07-SP-14,Paging Device,B,Tag no shall be installed.,PL-17107
TEL-07,EL,07-SP-14,Paging Device,B,Touch up support shall be done.,PL-17121
TEL-07,EL,07-SP-14,Paging Device,C,Preservation shall be done.,PL-17136
TEL-07,EL,07-SP-14,Paging Device,A,Extra gland shall be closed.,PL-17150
TEL-07,EL,07-SP-15,Paging Device,A,Extra gland shall be closed.,PL-17151
TEL-07,EL,07-SP-15,Paging Device,C,Preservation shall be done.,PL-17137
TEL-07,EL,07-SP-15,Paging Device,B,Touch up support shall be done.,PL-17122
TEL-07,EL,07-SP-15,Paging Device,B,Tag no shall be installed.,PL-17108
TEL-07,EL,07-SP-15,Paging Device,A,Earth body shall be installed.,PL-17093
1000-01,PI,1000-01-NG-01-209,PI_TP,C,TI(1001) SHALL BE INSTALL BEFOR COMMISSINING,PL-01032
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 9 (HODE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01033
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(TG 1002) SHALL BE INSTALL BEFOR COMMISSIONING,PL-01034
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(AP 1002) SHALL BE INSTALL BEFOR COMMISSIONING,PL-01035
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(PT 1001) AND (PG 1002) SHALL BE INSTALLED BEFOR COMMISSIOING (TG 1002),PL-01036
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 5 (PLUG SC) J:4|7 AND 10 SHALL BE INSTALL AFTER TEST,PL-01037
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 13|13|12 (AST 1001 A | AST 1001 BN | AST 1001C) SHALL BE INSTALLED BEFOR COMMISSIONING AND J: 5|8|11 SHALL BE WELDED AND PT SHALL BE DONE,PL-01038
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J:4 & 7 SHALL BE SEALWELD AFTER TEST,PL-01039
1000-01,PI,1000-01-NG-01-209,PI_TP,C,CONSIDERING THAT THE GROUTING OF THE FUNDATION OF THE SUPPORTS HAS NOT BEEN DONE. TEMPRORY SUPPORTS SHOULD BE REMOVED AFTER GROUTING,PL-01040
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J: TP1|TP2|TP3(TEMPRORY CAP) SHALL BE BEFOR CONNECTION TO THE OPPSITE PACKAGE (GAS STATION),PL-01041
1000-01,PI,1000-01-NG-02-407,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-21899
1000-01,PI,1000-01-NG-02-407,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL (FO-2552),PL-21900
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-21901
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-21902
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIGINAL CAP SHALL BE INSTALL NIS,PL-21903
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21904
1000-01,PI,1000-01-NG-04-774,PI_TP,C,J:27TN SHALL BE AFTER INSTALLING HOSE COUPLING (N) 3/4-CL-3000 AND HISORY UPDATE,PL-21905
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE REPLACED WITH ORIGINAL,PL-21906
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE REPLACED WITH ORIGINAL,PL-21907
1000-01,PI,1000-01-NG-06-921,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALL BEFORE PRECOMM,PL-01302
1000-01,PI,1000-01-NG-06-921,PI_TP,C,J:21TN BEFORE CONNECTING THE LABORATORY WITH THE FLANGE LINE MUST BE ALIGNED AND THE FLANGES MUST BE FREE OF TENSION AND MISMATCH,PL-01303
1000-01,PI,1000-01-NG-07-998,PI_TP,C,THE INSTRUMENT DEVICE (PT:1005) MUST BE INSTALL,PL-02481
1000-01,PI,1000-01-NG-07-998,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02482
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-02414
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,INSTRUMENT INDICATOR (PT:1006) (PG 1007) SHALL BE INSTALL,PL-02415
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:1005 & LST:1004A|B|C) ALSO ORIGINAL B|G SHALL BE INSTALL FOR LG,PL-02212
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02213
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,LG-1005 & LST 1004 A/B/C MUST BE PRESERVED,PL-02315
1000-01,PI,1000-01-OW-01-233,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01748
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,ALL MTEMPORARY GASKETS USED FOR ALL PSV SHALL BE REPLACED WITH THE ORIGINAL GASKET,PL-01785
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(AP-1040) | (PG-1040) | (TI-1041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00557
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(TI-1042) SHOULD BE INSTALLED BEFORE PRECOM,PL-00558
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,ITEM 7 (FST6070) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01327
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,J:12|15|18 SHALL BE WELDED BEFORE PRECOMM,PL-01328
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTALLED BEFORE PRECOMM (TIC:2020|PDT:1032 | PG:1033),PL-02021
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,THE TEMPORARY GASKET REPLACED WITH ORIGINAL J:4|21,PL-02023
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,ALL INSTALLED VALVES SHALL BE LUBRICATE,PL-02024
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,THE VENT HOLE OF THE DUMMY AND FLOOR STAND (SUPPORT) SHOULD BE FILLED WITH MASTIC AFTER PAINTING,PL-02025
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,All Instrument Device Must Be Installed Before The Precom (SL-1045|PV-1045|PT-1045|TI-1045|AT-1045|AP-1045 And PG-1045),PL-01335
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,The Grouting Of Support S1 Shall Be  Done Before Comm,PL-01336
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,Original G10 And B13 Shall Be Installed,PL-01337
1000-01,PI,1000-01-PRG-05-692,PI_TP,C,THE INSTRUMENT DEVICE (FZ-6058) MUST BE BEFORE TEST UNSTALLED | ALSO INSTALL BEFORE REINSTATMENT,PL-01322
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1039 SHALL BE INSTALL,PL-02289
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1044 SHALL BE INSTALL,PL-02290
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USR 2543) DIDN’T INSTALL . WITH OWNER PUNCH,PL-01800
1000-02,PI,1000-02-FG-01-406,PI_TP,C,ITEM 13 B.FLY VALVE IS NIS,PL-01801
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-00608
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE COMPLETED AFTER TEST,PL-00609
1000-02,PI,1000-02-FG-01-406,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST,PL-00610
1000-02,PI,1000-02-FG-01-406,PI_TP,B,HISTORY SHEET SHALL BE CHENGED AFTER,PL-00611
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00612
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:17 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00613
1000-02,PI,1000-02-FG-01-406,PI_TP,B,F9 (FLANGE BLIND) SHALL BE INSTALLED AFTER,PL-00614
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00615
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USV-2543) SHALL BE INSTALLED AFTER TEST,PL-00616
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:7 AND J:24 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00617
1000-02,PI,1000-02-FG-01-406,PI_TP,B,J:6 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00618
1000-02,PI,1000-02-FG-02-579,PI_TP,C,All instrument devices shall be install,PL-12168
1000-02,PI,1000-02-FG-02-579,PI_TP,C,All valve shall be lubricute,PL-12169
1000-02,PI,1000-02-NG-01-1051,PI_TP,C,J:1TN SHALL BE COMPELETE WITH OPOSITE LINE,PL-14676
1000-02,PI,1000-02-VA-01-475,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02265
1000-02,PI,1000-02-VA-01-475,PI_TP,C,THE USV-2543 SHALL BE INSTALL,PL-02358
1000-03,PI,1000-03-BD-01-409,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01752
1000-03,PI,1000-03-BD-01-409,PI_TP,C,SUPPORT SP-4501| SP-4503- GASKET FLA RING 150# ARE NIS REQUEST IS ATTACHED,PL-01753
1000-03,PI,1000-03-BD-02-410,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH,PL-02343
1000-03,PI,1000-03-BD-02-410,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (FN:6081 USV:6081 TG:6084 | TI:6084 | TST:6032),PL-02344
1000-03,PI,1000-03-BD-03-411,PI_TP,C,"INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOMM",PL-01629
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE Cleaning | BEFORE PRECOM (FT: 6082 AND AP:8415),PL-01630
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE Cleaning | BEFORE PRECOM (FT: 6082 AND AP:8415),PL-01631
1000-03,PI,1000-03-BD-03-411,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE INSTALLED BEFORE PRECOMM,PL-01632
1000-03,PI,1000-03-BD-03-411,PI_TP,C,THE  PAVING OF THE AREA IS NOT READY FOR THE SEAT OF THE LINE SUPPORT AND IS NOT POSSIBLE TO RESTRAIN THE INSTALLED SUPPORT PAVING OF THE AREA SHOULD BE DONE AND BASE PLATES SHALL BE INSTALLED BEFORE PRECOMM,PL-01633
1000-03,PI,1000-03-BD-03-411,PI_TP,C,SP-3601-TYPE50 NOT INSTALLED SHOULD BE INSTALLED AND COMPLATED (ACCESSORY SUPPORT P.T.F AND SS PLATE) BEFORE THE PRECOMM,PL-01634
1000-03,PI,1000-03-BD-04-455,PI_TP,B,ALL GASKET AND STUD BOLT MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00699
1000-03,PI,1000-03-BD-04-455,PI_TP,B,ISOMETRIC NOMBER 45022|45023 MUST BE ASBUILT,PL-00700
1000-03,PI,1000-03-BD-05-543,PI_TP,C,ALL VALVES SHOULD BE LUBRICATE,PL-02120
1000-03,PI,1000-03-BD-07-793,PI_TP,C,DEM WATER ANALIZ ATTACH,PL-02177
1000-03,PI,1000-03-BD-07-793,PI_TP,C,ALL VALVES SHALL BE LIBRICATE,PL-02178
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM,PL-01645
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM,PL-01646
1000-03,PI,1000-03-BD-08-795,PI_TP,C,ALL INSTRUMENT DEVICES (PT:6088 AND PG:6082 | 6087) SHOULD BE INSTALLED BEFORE THE PRECOMM,PL-01647
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01792
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE WELDING OF THE FLORSTAND SUPPORTS WICH HAVE BEEN DON FOR THE ALIGNMENT OF THE PUMPS MUST BE WELDED BEFORE PRECOMM,PL-01793
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE PAVING OF THE AREA IS NOT READY FOR THE SEAT OF THE LINE SUPPORTS AND IT IS NOT POSSIBLE TO RESRAIN . PAVING SHOULD BE DONE AND BASE PLATE SHALL BE INSTALL  BEFORE PRECOMM,PL-01794
1000-03,PI,1000-03-BFW-01-807,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01990
1000-03,PI,1000-03-MPC-01-456,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02087
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL,PL-02134
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02135
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02136
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02137
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02138
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL,PL-02139
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL,PL-02140
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL,PL-02141
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE 14""-CL:600 AFTER THE REPAIRED BODY OR CHANGE WITH ANOTHER VALVE| SHOULD BE TESTED WITH 116 BAR PRESSURE AND INSTALLED WITH ORIGINAL GASKET AND STUD BOLTS BEFORE THE PRECOMM",PL-01938
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,SP-4504-TYPE43 AND SP--4505 TYPE 21 SHOULD BE INSTALLED (NIS),PL-01939
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE (14""-600#RF) IS REJECTED DUE TO LEAKING FROM THE BODY AT A PRESSURE OD 20 BAR IN THE FIRST STAGE OF THE HYDRO TEST",PL-01940
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,THE PG-6002 MUST BE INSTALLED BEFORE PRECOM,PL-00773
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,INSTRUMENT ITEM : PG-6006 NPT | MUST BE INSTALLED BEFORE PRECOM,PL-00767
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,ACCORDING TO PRECOMM COMMENT FOR GASKET ORIGINAL CHANGED TO TEMPORARY,PL-01835
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,AS MEETING WITH NO: MOM-SB-PI-0010 FOR SPRING SUPPORT PUNCH B CHANGED TO C AND SPRING SUPPORT WILL INSTALL AFTER ARRIVE,PL-01836
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,ACCORDING TO PRECOMM COMMENT FOR GASKET ORIGINAL CHANGED TO TEMPORARY,PL-01837
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,SPRING SUPPORT ACCORDING TO OWNER MEETING MOM-SB2-PI-0010 DIDN’T INSTALL,PL-01838
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,INSTRUMENT ITEM : PG-6011 NPT | MUST BE INSTALLED BEFORE PRECOM,PL-00760
1000-03,PI,1000-03-MPC-06-599,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL,PL-01729
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,TO ALIGNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN THE FLANGES WAS USED TO INSTALL PULLY MUST BE ORIGINAL GASKET REPALCED BEFORE PRECOMM,PL-01713
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE ALIGHNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN  THE FLANGES WAS USED TO INSTALL PULLY | MUST BE ORIGINAL GASKET REPLACED BEFORE PRECOMM,PL-01808
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM,PL-01809
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,GROUTING UNDER THE BASE PLATE SUPPORT SHALL BE DONE BEFORE PRECOMM,PL-01810
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE WELDING OF THE FS SUPPORTS SHALL BE DONE BEFORE PRECOMM,PL-01811
1000-03,PI,1000-03-MPC-08-932,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02271
1000-03,PI,1000-03-MPC-08-932,PI_TP,C,"THE EYE BOLT ON THE FLAPPER COVER OF THE CHECK VALVE (6""-CL:600) IS BROKEN AND NEED TO BE MACHINED AND REPLACED",PL-02272
1000-03,PI,1000-03-PRC-03-239,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02146
1000-03,PI,1000-03-PRC-03-239,PI_TP,C,THE VENT HOLE OF THE DUMMY SHALL BE FILLED WITH MUSTIC AFTER PAINTING,PL-02147
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01928
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,SPRING SUPPORT 4514 IS NIS,PL-01929
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO6062 AND ORIGINAL GASKET DIDN’T INSTALL,PL-01930
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FT6068 DIDN’T INSTALL ACCORDING TO PRCOMM NOTE ON P&ID,PL-01931
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,B|N|G ORIGINAL DIDN’T INSTALL WILL INSTALL WITH OPPOSITE LINE,PL-01932
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO 6062 DIDN’T INSTALL ACCORDING TO OWNER NOTE,PL-01933
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,SPRING SUPPORT 4515 DIDN’T INSTALL,PL-01934
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,SUPPORT RIGID STRUT DIDN’T INSTALL ACCORDING TO OWNER SITE MANGER NOTE,PL-01926
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01927
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6001) SHOULD BE INSTALLED BEFORE PRECOM,PL-00874
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6002) SHOULD BE INSTALLED BEFORE PRECOM,PL-00875
1000-03,PI,1000-03-PRC-10-454,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01989
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,FOR ALL SUPPORT GROUTING SHALL BE DONE,PL-02142
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,SPRING SUPPORT (SP-3636) HAS NOT BEEN INSTALLED NIS,PL-02143
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALLING SP-3636,PL-02144
1000-03,PI,1000-03-PRC-11-466,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02145
1000-03,PI,1000-03-PRC-13-577,PI_TP,C,(PDT-6059) SHOULD BE INSTALLED BEFORE PRECOM,PL-00744
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,LEVEL GAUGE (RTJ-LG 6052  1|2) SHALL BE INSTALL,PL-02298
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ORIFICE PLATE & INTRUMENT SHALL BE INSTALL (LST:6051A|B|C),PL-02299
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL INSTRUMENT DEVICES GASKET MUST BE INSTALLED WITH RELATED DEVICES BEFORE PRECOMM,PL-02300
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02301
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02302
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01331
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056B) SHOULD BE INSTALLED BEFORE comm,PL-01332
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056A) SHOULD BE INSTALLED BEFORE comm,PL-01333
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PDT-6057)SHOULD BE INSTALLED BEFORE comm,PL-01334
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,THE SPOOL FLANGES OF THE ISO:36075 SH2/2 AND ISO 36077 SH1/1 LINES SHOULD BE CONNECTED TO THE PUMP NOZZLE (P:7004 A/B-N1) WITHOUT TENSION AND MISMATCH,PL-01751
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,AP 7101 SHALL BE INSTALLED BEFORE COMM,PL-01719
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,ALL INSTALLED VALVE SHALL BE LUBRICATED BEFORE PRECOMM,PL-01992
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,THE APPROVED WATER DEM ANALAYSIS SHALL BE ATTACH,PL-01993
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,GROUTING UNDER THE PLATE OF SUPPORT SHALL BE DONE,PL-01994
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ALL INSTRUMENT DEVICE (LG:6034 | 6033-1|2) SHALL BE INSTALL BEFORE PRECOMM,PL-02266
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02267
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02268
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ORIGINAL GASKET FOR LEVEL GAUGE SHALL BE INSTALL,PL-02269
1000-03,PI,1000-03-PRC-21-879,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02218
1000-03,PI,1000-03-PRC-21-879,PI_TP,C,ALL TEMPORARY WELDS MUST BE CUTTED AND ALL TIE-IN JOINTS SHALL BE WORK AND NDT AND HISTORY UPDATED,PL-02219
1000-03,PI,1000-03-PRC-22-880,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02220
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL INSTRUMENT DEVICE MUST BE INSTALLED BEFORE PRECOMM,PL-02364
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,DEM WATER ANALYSIS ATTACH,PL-02365
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02366
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL TEMPORARY FLANGES J:15 | J:19 MUST BE CHANGED TO ORIFICE FLANGES AND J:1TN~9TN SHALL BE WORK AND NDT DONE AND HISTORY UPDATED,PL-02367
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02435
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02436
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02003
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02004
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE,PL-02005
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,B.FLY VALVE BOLT DIDN’T INSTALL ACCORDING TO SHORTAGE MATERIAL,PL-02006
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIGINAL HASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-02007
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR DIDN’T INSTALL,PL-02008
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE,PL-02009
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,INSTRUMENT INDICATOR TI6056 DIDN’T INSTALL,PL-02010
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,ORIGINAL BOLT DIDN’T INSTALL ACCORDING TO SHORTAGE MATERIAL,PL-02011
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-02012
1000-03,PI,1000-03-PRG-03-843,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL NIS,PL-01944
1000-03,PI,1000-03-PRG-03-843,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01945
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,THE TEMPORARY GASKET USED FOR PSV MUST BE AFTER CALIBRATED (PSV) ORIGINAL GASKET REPLACED,PL-02225
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,PSV-6053 IN LEAKAGE TEST SHALL BE ZERO LEAKAGE| BECAUSE THIS PSV IN FIRE CASE,PL-02288
2000-01,PI,2000-01-PMP-01-379,PI_TP,C,ALL INSTALLED VALVE SHALL BE LUBRICATE,PL-01970
2000-01,PI,2000-01-PRC-01-837,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-12193
2000-01,PI,2000-01-PRC-01-837,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-12194
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,instrument indicator shall be install,PL-17069
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,All valve shall be lubricate,PL-17070
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,All spring supports should be installed and completed,PL-21426
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,Tie in joints no-001TN & 002TN muste be welded & NDT Also | history sheet updated and attached,PL-21427
2000-01,PI,2000-01-PRG-03-530,PI_TP,C,3-WAY IN LINE FZ 2233 SHALL BE INSTALL IN OPPOSITE LINE,PL-21916
2000-01,PI,2000-01-PRG-03-530,PI_TP,C,INSTRUMENT TIC-2232 SHALL BE INSTALL,PL-21917
2000-01,PI,2000-01-PRG-04-942,PI_TP,C,CHECK VALVE BOLT SHALL BE INSTALL. NIS,PL-01852
2000-01,PI,2000-01-PRG-04-942,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-01853
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS),PL-02195
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS),PL-02196
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL. ACCORDING TO PRECOMM NOTE ON P&ID,PL-02197
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ALL ORIGINAL GASKET AND BOLT SHALL BE INSTALL,PL-17211
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ALL TEMPORARY WELD MUST BE CUTTED AND J:1TN & J:2RWTN SHALL BE WORK AND NDT DONE AND HISTORY SHEET UPDATED,PL-17212
2000-01,PI,2000-01-VA-01-678,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02409
2000-01,PI,2000-01-VA-02-679,PI_TP,C,ALL VENT HOLES OF DUMMY SUPPORTS SHOULD BE FILLED WITH MASTIC AFTER PAINTING,PL-02112
2000-01,PI,2000-01-VA-02-679,PI_TP,C,INSTALLED VALVES SHALL BE LUBRICATED,PL-02113
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP SHALL BE INSTALL,PL-02418
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFIE PLATE SHALL BE INSTALL,PL-02419
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL ACCORDING TO PRECOMM ORDER,PL-02420
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP DIDN’T INSTALL DUE TO NIS REPORT ATTACH ON THE PACKAGE,PL-02421
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,INSTRUMENT INDICATOR (TG2116 | PG-2116) SHALL BE INSTALL,PL-21912
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21913
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,A VENT HOLE OF THE DUMMY AND OTHER SUPPORTS SHALLL BE FILLED WITH MASTIC AFTER PAINTING,PL-21914
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,ALL STEAM TRAPS SHALL BE REMOVED TEMPORARY GASKET AND ORIGINAL GASKEST INSTALL AFTER STEAM OUT,PL-21915
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,ALL TN JOINTS SHALL BE NDT BEFORE PRECOMM AND HISTORY SHEET UPDATE,PL-02456
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02457
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,SPRING SUPPORT SP-1606 SHALL BE INSTALL,PL-02458
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,All instarment device shall be install (PG-2267|PID-2252|PT-2268|AP-2267|Pi-2268),PL-16864
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,check Valve didnot install . Due to (N.I.S) report attach to package,PL-16865
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,All installed Valve should be lubricated,PL-16866
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,"All temprary gaskets used for the flange 30"" and other flanges conection |slall be replaced with the orginal gaskets befor precom",PL-16867
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,با توجه به کسري check valve 1.5 -CL -800-SW و عدم جوشکاري ان اسپول از محل کانکشن با آيزو 22025 تا فلنج سر جوش شماره 6 از ليست خارج ئو با پکيج جديد تحويل گيري خواهد شد.,PL-16868
2000-02,PI,2000-02-VA-01-451,PI_TP,C,ALL VENT HOLES OF DUMMY AND OTHER SUPPORTS MUST BE FILLED WITH MASTIC AFTER PAINTING,PL-02352
2000-02,PI,2000-02-VA-02-452,PI_TP,C,FLANGE NO3 GASKET AND BOLTS WILL COMPELETE IN (2000-02-HPS-01-529) AFTER HYDRO TEST,PL-01830
2000-02,PI,2000-02-VA-02-452,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-01831
2000-02,PI,2000-02-VA-02-452,PI_TP,C,ALL SPRING SUPPOPRT IS NIS AND WILL COMPELETE AFTER  ARRIVE IN SITE,PL-21810
2000-03,PI,2000-03-HPC-01-989,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL (SP-4813 | SP-4814-TYPE-21),PL-02422
2000-03,PI,2000-03-HPC-02-996,PI_TP,C,ALL VALVES SHALL BE LUBRICTAE,PL-02373
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,Instrument indicator shall be install (pg:2018),PL-12181
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,All installed valves shall be lubricated,PL-12183
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,LG-2017 MUST BE PRESERVED,PL-02314
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:2017 & LT:2016) ALSO ORIGINAL B|G FOR LG,PL-02210
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02211
2000-03,PI,2000-03-PO-01-111,PI_TP,C,All instrument device & indicator shall be install ( PT|PI-2001 & TG-2002& PDT-2004 ),PL-21420
2000-03,PI,2000-03-PO-01-111,PI_TP,C,The approved water (DEM) analysis shall be attached to the package,PL-21421
2000-03,PI,2000-03-PO-01-111,PI_TP,C,All installed valves shell be lubricated,PL-21422
2000-03,PI,2000-03-PO-01-111,PI_TP,C,Equipments (x-2001 A|B)has not been installed,PL-21423
2000-03,PI,2000-03-PO-01-111,PI_TP,C,The weding of the supports is not completed to alighn of the spools flange with the equipment nozzle must be complated after installing the z-2001 A|B,PL-21424
2000-03,PI,2000-03-PO-01-111,PI_TP,C,Aftter installing equipments x-2001 A|B should be original gaskets and stud bolts (relevant) installed,PL-21425
2000-03,PI,2000-03-PO-02-618,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG-2003),PL-21894
2000-03,PI,2000-03-PO-02-618,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-21895
2000-03,PI,2000-03-PO-02-618,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21896
2000-03,PI,2000-03-PO-02-618,PI_TP,C,SOME OF INSTALL VALVES HAVE BEEN INSTALLES BASE ON ISO DRW IS DONE. ANY FUTURE CHANGES RESPONSILITY BE PRECOMM TEAM,PL-21897
2000-03,PI,2000-03-PO-02-618,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-21898
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,THE INSTRUMENT DEVICE PG-2002 MUST BE INSTALL,PL-21889
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,DEM WTER ANALYSIS SHALL BE ATTACH,PL-21890
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21891
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,SOME OF INSTALL VALVE HAVE BEEN INSTALLED BASE-ON ISO DRW IS DONE. ANY FUTURE CHANGES RESPONSILITY BY PRECOMM TEAM,PL-21892
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-21893
2000-03,PI,2000-03-VA-03-682,PI_TP,C,INSTRUMENT DEVICE (TI:2051) SHALL BE INSTALL,PL-02441
2000-03,PI,2000-03-VA-03-682,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02442
2000-03,PI,2000-03-VA-03-682,PI_TP,C,THE VENT HOLE OF THE DUMMY SUPPORT SHALL BE FILLED WITH MASTIC AFTER PAINTING,PL-02443
2000-04,PI,2000-04-BFW-02-800,PI_TP,C,All instrument devaices should be installed with the related orginal gaskets and stud bolts.,PL-12171
2000-04,PI,2000-04-BFW-02-800,PI_TP,C,All installed valves must be lubricated,PL-12172
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,INSTRUMENT DEVICE SHALL BE INSTALL,PL-02502
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02503
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,ALL SPRING SUPPORT SP-4701 | SP-4702 SHALL BE INSTALL . NIS,PL-02504
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-17208
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-17209
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,SPRING SUPPORT (SP-4704-TYPE-21) NIS. MUST BE INSTALL BEFORE PRECOMM,PL-17210
2000-04,PI,2000-04-HHPS-01-684,PI_TP,C,VALVE SHALL BE LUBRICATE,PL-02434
2000-04,PI,2000-04-HHPS-02-893,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02306
2000-04,PI,2000-04-HHPS-02-893,PI_TP,C,PSV ORIGINAL GASKET SHALL BE INSTALL AFTER CALIBRATED,PL-02307
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,INSTRUMENT INDICATOR (TI-2359) SHALL BE INSTALL,PL-02377
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,TIE-IN HOINT SHALL BE WORK AND NDT AND HISTORY SHEET SHALL BE UPDATE,PL-02378
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,TIE-IN HOINT SHALL BE WORK AND NDT AND HISTORY SHEET SHALL BE UPDATE,PL-02379
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02380
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,ALL TEMPORARY GASKETS USED FOR STEAM TRAP FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET AFTER STEAM OUT,PL-02381
2000-04,PI,2000-04-HHPS-04-895,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (FT-2372& TG-2357),PL-12204
2000-04,PI,2000-04-HHPS-04-895,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-12205
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,INSTRUMENT INDICATOR (TI-2352 | PT-2352) SHALL BE INSTALL,PL-02386
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02387
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE REPLACED WITH ORIGINAL GASKETS (PSV:2354~2360),PL-02388
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02389
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM (SP-4705|4726|4824|4825 TYPE-60),PL-02390
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,TIE IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE,PL-02391
2000-04,PI,2000-04-RFG-03-589,PI_TP,C,JOINT NO : 1 SHOULD BE PMI DONE,PL-00878
2000-04,PI,2000-04-RFG-06-385,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02157
2000-04,PI,2000-04-RFG-06-385,PI_TP,C,SPRING SUPPORT (SP-4712-TYPE-60) MUST BE INSTALL BEFORE PRECOMM,PL-02158
2000-04,PI,2000-04-VA-01-560,PI_TP,C,ALL TEMPORARY GASKETS USED FOR THE PSV MUST BE REPLACED WITH ORIGINAL GASKETS AFTER CALIBRAED,PL-02374
2000-04,PI,2000-04-VA-01-560,PI_TP,C,ALL SPRING SUPPORTS SHOULD BE INSTALLED BEFORE PRECOMM (SP-4809-4810-4811-4812-TYPE-60,PL-02375
2000-04,PI,2000-04-VA-01-560,PI_TP,C,BIRD SCREEN SHALL BE INSTALL,PL-02376
2000-04,PI,2000-04-VA-02-562,PI_TP,C,the installed valve shall be lubricated,PL-12163
2000-04,PI,2000-04-VA-02-562,PI_TP,C,"stud bolt 3"" * 795 mm ASTM A193 Gr.B16 shall be installed. (NIS) (IS ATTACH)",PL-12164
2000-04,PI,2000-04-VA-03-676,PI_TP,C,ORIGINAL GASKET FOR PSV MUST BE INSTALL,PL-02163
2000-04,PI,2000-04-VA-04-683,PI_TP,C,SPRING SUPPORTS SP-4826|4827|4828 SHALL BE INSTALL,PL-02432
2000-04,PI,2000-04-VA-04-683,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02433
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Instrument Devices Must Be Installed After Face Cleaning And Before Pre Com,PL-01418
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Pressure Safety Valves Should Be Installed With Temporary Gaskets Before Reinstatment Also| They Must Be Calibrated Before Pre Com,PL-01419
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,A Water Asample (DEM) Taken Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package,PL-01420
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,Stainless Steel Pipe Is Used And Some Welds Should Be PMI To Confirm The Material,PL-01338
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,A Water Sample (DEM) Collected Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package,PL-01339
2000-05,PI,2000-05-PRC-03-369,PI_TP,B,PIPE BETWEEN J:4 AND J:16 SHALL BE DONE PMI,PL-00545
2000-05,PI,2000-05-PRC-03-369,PI_TP,C,(PG-2449) SHOULD BE INSTALLED BEFORE PRECOM,PL-00546
2000-05,PI,2000-05-PRC-03-369,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER SHALL BE SEAL-WELDED,PL-14130
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,THE BRANCH CONNECTION FROM STRAINER SHALL BE SEAL-WELDED,PL-14127
2000-05,PI,2000-05-PRC-04-370,PI_TP,B,PIPE BETWEEN J:31 AND J:19 SHALL BE DONE PMI,PL-00543
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,(PG-2445) SHOULD BE INSTALLED BEFORE PRECOM,PL-00544
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,(PG-2492|PG-2488 AND PT-2493) MUST BE INSTALLED BEFORE PRECOM,PL-00655
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,A Water Sample (DWG) Inside Lins For Analysis Certified Cartificat Must Be Attached To The Package,PL-00968
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,Item No:19 And Item No:8 Donot Have A Name Plate | The Specifiction Plate Should Be Prepared And Installed To The Related Valves,PL-00969
2000-05,PI,2000-05-PRC-09-478,PI_TP,C,ALL INSTRUMENT ITEMS (LG-2420|LT2419) MUST BE ACCORDING ISOMETRIC AND P&ID INSTALLED,PL-00631
2000-05,PI,2000-05-PRC-12-625,PI_TP,C,THE APPROVE WATER (DEM) ANALYSIS SHALL BE ATTACH TO PACKAGE AFTER,PL-01609
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,ALL INSTRUMENTION DEVICE SHOULD BE INSTALL BEFOR PRECOMM,PL-01071
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-01072
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,A WATER SAMPEL (DMW) INSIDE THE LINES FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01073
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE FLANGE CONNECTION WITH PUMP (F10) SHALL BE FINAL ALAIGHNMENT BEFOR PRECOMM,PL-01074
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,WELD OF SUPPORT S-2-1 S-1 SHALL BE COMPELITED BEFORE COMM,PL-01075
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,GROOTING OF SUPPORT 3-PS81A- SHALL BE DONE BEFORE COMM,PL-01076
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02292
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02293
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,THE VENT HOLE OF THE FLOOR STAND SUPPORT SHOULD BE FILLED BY MASTIC,PL-02294
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,ALL INSTRUMENT DEVICES (FO:6003 AND FO:6004) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01637
