SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,A WATER SAMPLE (DEM) SHOULD ANALYSIS AND A CERTIFIED MUST BE ATTACHED TO THE PACKAGE,PL-01638
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01639
1000-03,PI,2000-05-PRC-16-769,PI_TP,C,A Water Samlpe (DMW) Collected Inside The Line For Acertified Certificate Must Be Attached To The Package,PL-01329
1000-03,PI,2000-05-PRC-16-769,PI_TP,C,Grouting Of Support J1 Shall Be Done Befor Com,PL-01330
2000-05,PI,2000-05-PRC-20-851,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02316
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2406) SHALL BE INSTALL,PL-02198
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2412) SHALL BE INSTALL,PL-02199
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG:2408 AND PG:2412),PL-02204
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02205
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02206
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,GROUTING UNDER THE BASE PLATE OF SUPPORT HAS NOT BEEN DONE,PL-02207
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,THE WELDING OF THE FLOOR STAND SUPPORT S2.1 & S2.2 MUST BE AFTER ALIGHMENTING THE PUPMS WELDED,PL-02208
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,THE VENT HOLE OF THE DUMMY AND OTHER TYPE SUPPORTS SHALL BE FILLED WITH MASTIC,PL-02209
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTYALLED (LT: 2403-1|2 & LST : 2404-1|2 AND LG:2405),PL-02317
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH,PL-02318
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02319
1000-03,PI,2000-05-PRC-28-928,PI_TP,B,ALL ORIGINAL B|N|G SHAHOULD BE INSTALLED AFTER TEST,PL-01679
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,(TV-5277) SHALL BE INSTALLED AFTER TEST,PL-00187
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00192
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5040) AND (TI 5064) SHOULD BE INSTALLED BEFORE COMM,PL-01162
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 2421) SHALL BE IONSTALLED BEFORE COMM,PL-01163
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5093) SHALL BE IONSTALLED BEFORE COMM,PL-01164
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G12 & B14) SHOULD BE INSTALLED BEFORE COMM,PL-01165
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G10 & B12) ARE NIS. SHOULD BE INSTALLED BEFORE COMM,PL-01166
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,MACHIN BOLT (VALVE ITEM 14) SHOULD BE INSTALLED BEFORE COMM,PL-01167
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G9 & B11 SHALL BE INSTALL BEFORE COMM,PL-01168
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G7 & B9 SHALL BE INSTALL BEFORE COMM,PL-01169
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00429
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,ITEM 17 (PT-2450) SHOULD BE INSTALLED BEFORE PRECOM,PL-00432
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,(PG-2453) SHOULD BE INSTALLED BEFORE PRECOM,PL-00433
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00435
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,STUD BOLT 7/8*306(L7 GALVANAIZED(NIS)) 12 PCS SHOULD BE INSTALL BEFORE PRECOMM,PL-01624
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALLED AFTER FACE Cleaning AND BEFORE REINSTATE,PL-01560
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE RESULT OF DEM WATER ANALYSIS SHALL BE ATTACH TO THE PACKAGE,PL-01561
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,TIC (5277) SHALL BE INSTALED BEFOR PRECOM,PL-00249
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00250
2000-05,PI,2000-05-RFG-06-603,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21910
2000-05,PI,2000-05-RFG-06-603,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-21911
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02241
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02242
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02243
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02353
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH,PL-02354
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02355
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,SPRING SUPPORT (SP-4707-TYPE-41) MUST BE INSTALLED BEFORE PRECOMM NIS,PL-02356
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,STUD BOLTS 1.3/8*525 36PCS SHALL BE INSTALL BEFORE PRECOMM NIS,PL-02357
2000-05,PI,2000-05-RFG-09-744,PI_TP,C,ALL INSTRUMENTATION DEVICES SHOULD BE INSTALLED BEFOR THE PRECOM (LST: 2474A/B/C| LG:2475,PL-01015
2000-05,PI,2000-05-SG-01-321,PI_TP,C,A NUMBER OF BW AND SUPPORSTS WELED TO THE PIPE SHALL BE PMI FOR MATERIAL APPROVE BEFORE PRECOMM,PL-02273
2000-05,PI,2000-05-SG-01-321,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02274
2000-05,PI,2000-05-SG-01-321,PI_TP,C,"THE HOSE COUPLING 1.1/2""-3000# (NITROGEN) SHALL BE INSTALL BEFORE PRECOMM",PL-02275
2000-05,PI,2000-05-SG-01-321,PI_TP,C,STUD BOLT 1.1/8*220-5PCS (GALV) SHALL BE INSTALL BEFOE PRECOMM NIS,PL-02276
2000-05,PI,2000-05-SG-01-321,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02277
2000-05,PI,2000-05-SG-01-321,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02278
2000-05,PI,2000-05-SG-02-821,PI_TP,C,J:32ATN AND J:33ATN SHALL BE WELDED AND NDT DONE AND HISTORY CHANGED,PL-21668
2000-05,PI,2000-05-SG-02-821,PI_TP,C,All installed valves shell be lubricated,PL-21416
2000-05,PI,2000-05-SG-02-821,PI_TP,C,All instrument devices must be installed ( PIT-30182|30188|A|B|C & PIDT -30183 & FT-3020 & TE-30166 A|B|C & 30166 BA |BB| BC & TE-30165 A|B ),PL-21417
2000-05,PI,2000-05-SG-02-821,PI_TP,C,The approved water (DEM) analysis shall be attached to the package,PL-21418
2000-05,PI,2000-05-SG-02-821,PI_TP,C,joint no:26TN after connected to iso-34114 must be reported and history sheets updated and attached,PL-21419
2000-05,PI,2000-05-SG-03-877,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02444
2000-05,PI,2000-05-SG-03-877,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02445
2000-05,PI,2000-05-SG-03-877,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02446
2000-05,PI,2000-05-SG-03-877,PI_TP,C,"ALL STUD BOLTS 1 1/7""*371|375MM SHALL BE INSTALL BEFORE PRECOMM NIS (L7-GALV)",PL-02447
2000-05,PI,2000-05-VA-01-571,PI_TP,C,J:1TN SHALL BE WORKED AFTER,PL-01129
3000-01,PI,3000-01-HPC-01-861,PI_TP,C,SUPPORT GROUTING SHALL BE COMPELETE,PL-01991
3000-01,PI,3000-01-LPC-02-856,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-14679
3000-01,PI,3000-01-LPC-05-859,PI_TP,C,THIS LINE NEED PMI TEST,PL-02101
3000-01,PI,3000-01-LPC-07-862,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02305
3000-01,PI,3000-01-SG-01-322,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02279
3000-01,PI,3000-01-SG-01-322,PI_TP,C,SPRING SUPPORT & RIGID SUPPORTS ARE NIS,PL-02280
3000-01,PI,3000-01-SG-01-322,PI_TP,C,GASKET RTJ-CL:900-2PCS AND STUD BOLT 3.1/2*731-16PCS NIS,PL-02281
3000-01,PI,3000-01-SG-01-322,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02282
3000-01,PI,3000-01-SG-01-322,PI_TP,C,A NUMBER OF BW AND SUPPORTS WELD TO PIPE MUST BE PMI BEFORE THE PRECOMM,PL-01104
3000-01,PI,3000-01-SG-01-322,PI_TP,C,"PSV-30118A (8""*6"" CL-400#*300#) SHALL BE CALIBRATION AFTER INSTALLED BEFORE PRECOMM",PL-01105
3000-01,PI,3000-01-SG-01-322,PI_TP,C,INSTRUMENT DEVICE (PDIT-30178) SHOULD BE INSTALLED BEFORE PRECOME,PL-01106
3000-01,PI,3000-01-SG-03-460,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02037
3000-01,PI,3000-01-SG-03-460,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02038
3000-01,PI,3000-01-SG-03-460,PI_TP,C,SPRING AND RAGID SUPPORTS AND EYE PLATE SHALL BE WELDED AND PT BEFORE PRECOMM,PL-02039
3000-01,PI,3000-01-SG-03-460,PI_TP,C,SUPPORT TYPE RIGID (3406| 3407 | 3408) SHALL B ATTACH,PL-02040
3000-01,PI,3000-01-SG-04-815,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02670
3000-01,PI,3000-01-SG-05-816,PI_TP,C,CTRL VALVE & INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02402
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE SUPPORT SHALL BE DONE AND NDT AFTER REINSTATE,PL-02060
3000-01,PI,3000-01-SG-06-817,PI_TP,C,SUPPORT S1 DIDN’T INSTALL ACCORDING TO MOM-SB2-PI0010. SHALL BE INSTALL AND NDT AFTER REINSTATE,PL-02061
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE DEM WATER CERTIFICATE SHALL BE ATTACH,PL-02062
3000-01,PI,3000-01-SG-07-330,PI_TP,C,ALL ORIGINAL SUPPORTS SHALL BE INSTALL (SPRING AND RIGID),PL-02396
3000-01,PI,3000-01-SG-07-330,PI_TP,C,TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE AFTER,PL-02397
3000-01,PI,3000-01-SG-07-330,PI_TP,C,STUD BOLT 3*586(B18) AND GASKET RTJ-1500 SHALL BE INSTALL BEFORE PRECOMM,PL-02398
3000-01,PI,3000-01-SG-08-629,PI_TP,C,S10 SHALL BE INSTALL NIS,PL-02221
3000-01,PI,3000-01-SG-08-629,PI_TP,C,SIDE GLASS DIDN’T INSTALL,PL-02222
3000-01,PI,3000-01-SG-08-629,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02223
3000-01,PI,3000-01-SG-08-629,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ALL GASKET ARE INSTALL,PL-17214
3000-01,PI,3000-01-TC-02-863,PI_TP,C,ALL TEMPORARY GASKET USED FOR ALL PSV SHALL BE ORIGINAL GASKET REPLACED,PL-02232
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets,PL-12176
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets,PL-12177
3000-01,PI,3000-01-TC-03-864,PI_TP,C,All installed valves must be lubricated,PL-12178
3000-01,PI,3000-01-TC-04-865,PI_TP,C,THE INSTRUMENT DEVICE (SG: 30103 | SG:30104) SHALL BE INSTALLED BEFORE PRECOMM. ALSO STUD  BOLT ABD GASKET,PL-02345
3000-01,PI,3000-01-TC-04-865,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL PSV:30126A | PSV:30126B,PL-02346
3000-01,PI,3000-01-VA-01-486,PI_TP,C,EXPANSION JOINT SHALL BE INSTALL,PL-01850
3000-01,PI,3000-01-VA-01-486,PI_TP,C,TEMPORARY GASKET IS INSTALL AS PRECOMM COMMENT,PL-01851
3000-01,PI,3000-01-VA-02-487,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01918
3000-01,PI,3000-01-VA-02-487,PI_TP,C,EXPANTION JOINT DIDN’T INSTALL . NIS,PL-01919
3000-01,PI,3000-01-VA-02-487,PI_TP,B,SPOOL NO:1 MUST BE INSTALLED AFTER TEST,PL-00006
3000-01,PI,3000-01-VA-02-487,PI_TP,B,ALL ORIGINALL GASKET AND STUD BOLT MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00621
3000-01,PI,3000-01-VA-02-487,PI_TP,B,SUPPORT DETAIL ACCORDING ISOMETRIC AND SUPPORT DWG MUST BE INSTALLED,PL-00622
3000-01,PI,3000-01-VA-03-488,PI_TP,C,PSV:30126A | 30126B PRESSURE SAFETY VALVES SHOULD BE INSTALLED AFER CALIBRATION BEFORE THE PRECOMM,PL-01306
3000-01,PI,3000-01-VA-04-510,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02410
3000-01,PI,3000-01-VA-05-558,PI_TP,C,S7 AS SPRING SUPPORT NIS,PL-01777
3000-01,PI,3000-01-VA-05-558,PI_TP,C,ITEM NO:8 GASKET FLAT DIDN’T INSTALL FORE PSV VALVE,PL-01778
3000-01,PI,3000-01-VA-06-559,PI_TP,C,TEMPORARY GASKET INSTALLED ACCORDING TO PRECOMM COMMENT,PL-01875
3000-01,PI,3000-01-VA-06-559,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL. NIS,PL-01876
3000-01,PI,3000-01-VA-06-559,PI_TP,C,BIRD SCREEN SHALL BE INSTALLED AFTER,PL-00240
3000-01,PI,3000-01-VA-09-728,PI_TP,C,"The Rupture Disc 3""-150# Item Should Be Installed Before The Precom",PL-01340
3000-01,PI,3000-01-VA-10-729,PI_TP,C,J: 1 SHOULD BE PMI DONE,PL-01047
3000-01,PI,3000-01-VA-10-729,PI_TP,C,"THE FLAME ARESTORE 6""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM",PL-01048
3000-01,PI,3000-01-VA-10-729,PI_TP,C,THE GASKET AND STUD BOLTS SHOULD BE INSTALLED BEFORE THE PRECOM ( FLAME ARESTORE),PL-01049
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,THE INSTRUMENT DEVICE (FT:3041) SHOULD BE INSTALLED BEFORE PRECOM,PL-01786
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,SPRING SUPPORT SP(3101) SHOULD BE INSTALL BEFORE PRECOMM,PL-01787
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL LG SHALL BE INSTALL,PL-02437
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL,PL-02438
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES AND LAVEL GAUGE MUST BE  REPLACED WITH ORIGINAL GASKETS,PL-02439
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02440
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL ORIGINAL B|G|N SHALL BE INSTALL,PL-02090
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02091
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL PSV SHALL BE UNINSTALLED AND CALIBRATAED AND INSTALL WITH ORIGINAL GASKETS,PL-02092
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ORIGINAL AND TEMPORARY GASKET INSTALLED,PL-02093
3000-02,PI,3000-02-MPS-06-736,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-16685
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 30109) SHOULD BE INSTALLED BEFORE COMM,PL-01079
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 3108A SHALL BE INSTALLED BEFOR COMM,PL-01080
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108) SHALL BE INSTALL BEFORE COMM,PL-01081
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108B) SHOULD BE INSTALLED BEFORE COMM,PL-01082
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108C) SHALL BE INSTALL BEFORE COMM,PL-01083
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108C) SHOULD BE INSTALLED BEFORE COMM,PL-01084
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-02181
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM,PL-02182
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM,PL-02183
3000-02,PI,3000-02-SG-05-711,PI_TP,C,ITEM 4 (STR-804) SHAL BE INSTAL BEFORE PRECOMM,PL-02184
3000-02,PI,3000-02-SG-05-711,PI_TP,C,DEM WATER ANALYZ ATTACH,PL-02185
3000-02,PI,3000-02-SG-05-711,PI_TP,C,SPRING SUPPORT SP-3451 | 3464 NIS. SHALL BE INSTALL BEFORE PRECOMM,PL-02186
3000-02,PI,3000-02-SG-05-711,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02187
3000-02,PI,3000-02-SG-09-897,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01098
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL SPRING SUPPORTS (SP: 3452| 3453| 3454) SHALL BE INSTALL,PL-02097
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL INSTRUMENT DEVICE (PIT: 30184 | TT: 31067 AND  TE:31067B) SHALL BE INSTALL BEFORE REINSTATE,PL-02098
3000-02,PI,3000-02-SG-10-390,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-02099
3000-02,PI,3000-02-SG-14-940,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE,PL-01448
3000-02,PI,3000-02-SG-15-941,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE,PL-01449
3000-02,PI,3000-02-VA-01-557,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-02100
3000-03,PI,3000-03-CD-01-811,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-01013
3000-03,PI,3000-03-CD-02-812,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-01714
3000-03,PI,3000-03-CD-02-812,PI_TP,B,IN ORDER TO RECIVE THE REINSTATMENT THE LINE MUST BE PERFECTLY ALIGHNED THE END PIPE SHOULD BE INSTALLED IN THE CENTER OF THE FUNNEL AND THE FLANGES MUST BE INSTALLED WITHOUT TENSION TO THE FLANGE UG AND GLOBE VALVE,PL-01715
3000-03,PI,3000-03-CD-02-812,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOMM",PL-01716
3000-03,PI,3000-03-LPS-04-976,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL BEFORE REINSTATE,PL-01704
3000-03,PI,3000-03-PG-01-471,PI_TP,C,"All Gaskets (Spiral Wound) 6""-300# And Stud Bolts 3/4*155 Should Be Installed After (Calibration) PSV :3196|3197|3206",PL-01004
3000-03,PI,3000-03-PG-01-471,PI_TP,C,PSV-3196 AND PSV-3197 MUST BE INSTALLED AFTER TEST,PL-00661
3000-03,PI,3000-03-PG-01-471,PI_TP,C,PSV-3206 MUST BE INSTALLED AFTER TEST,PL-00663
3000-03,PI,3000-03-PG-02-655,PI_TP,C,All Instrument Devices Must Be Installed Before The Precom (TI-2536|PT-2536|FT-2536|FV-2536|AP-2539|PG-2539|AT-2532|USV-2544 And 2545),PL-01343
3000-03,PI,3000-03-PG-02-655,PI_TP,C,The instrument Item (SL-2536) Should Be Installed Before The Precom,PL-01344
3000-03,PI,3000-03-PG-02-655,PI_TP,C,"According To The Conditions Of Globe Valve 14""-150# And The Fluid Path The Valve Handle Is Located On The Eastern Side Of The Site Which Is Not Suitable For The Operator There Fore The Contractor According To The Opinion Of The Precommissining Group Or *",PL-01345
3000-03,PI,3000-03-PG-02-655,PI_TP,C,"All Pressure Safty Valves (10""x8"") Must Be Installed With Temporary Gaskets Befre Reinstatment Also They Must Be Calibrated Before Precom",PL-01346
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02063
3000-03,PI,3000-03-PG-03-656,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02064
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02065
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,ITEM NO : 8|9|10 (LST-3161A|B|C) MUST BE INSTALLED BRFORE PRECOM,PL-00671
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,Item no :G5 And B6 Shall be Used When Installing The (LST:3161A/B/C),PL-01005
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01341
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01342
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(PG-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01414
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(FO-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01415
3000-03,PI,3000-03-PMC-04-709,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom",PL-01416
3000-03,PI,3000-03-PMC-05-710,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom",PL-01417
3000-03,PI,3000-03-PMC-06-778,PI_TP,C,ORIGINAL GASKET BEFORE GATE VALVE DIDN’T INSTALL,PL-02399
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192A) SHOULD BE INSTALLED BEFORE Precom,PL-01347
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192C) SHOULD BE INSTALLED BEFORE Precom,PL-01348
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192B) SHOULD BE INSTALLED BEFORE Precom,PL-01349
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LG-3193) SHOULD BE INSTALLED BEFORE Precom,PL-01350
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,J:1TN Shall Be Worked Before comm,PL-01351
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02370
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02371
3000-03,PI,3000-03-PMC-10-834,PI_TP,C,ALL TEMPRORY GASKETS USED FOR THE LEVEL GAUGE 3162 FLANGES MUST BE REPLACED WITH THE ORIGINAL GASKET,PL-02372
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,"THE INSTRUMENT DEVICE ITEM (FO-3191-12""-CL:900-RTJ) MUST BE INSTALLED",PL-02512
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02513
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02499
3000-03,PI,3000-03-SG-01-463,PI_TP,C,ITEM 18 (TI3150) SHALL BE INSTALLED AFTER,PL-01148
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A WATER SAMPLE (DMW) INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE AFRET THE HYDROTEST,PL-01149
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A NMUMBER OD BW AND SUPPORTS WELDED TO THE PIPE SHOULD BE PMI FOR MATERIAL APPROVAL,PL-01150
3000-03,PI,3000-03-SG-01-463,PI_TP,C,G14 & B17 SHOULD BE INSTALLED BEFORE COMM,PL-01151
3000-03,PI,3000-03-SG-02-464,PI_TP,C,A WATER SAMPLE (DMW) INSIDE LINES FOR ANALYSIS AND CERTIFICATE MUST BE ATTACHED TO THE PACKAGE,PL-01027
3000-03,PI,3000-03-SG-02-464,PI_TP,C,(TI-3147) SHOULD BE INSTALLED BEFORE PRECOM,PL-00675
3000-03,PI,3000-03-SG-02-464,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00676
3000-03,PI,3000-03-SG-03-465,PI_TP,C,(TI-3144) SHOULD BE INSTALLED BEFORE PRECOM,PL-00928
3000-03,PI,3000-03-SG-03-465,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00929
3000-03,PI,3000-03-SG-04-552,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL,PL-02031
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL,PL-02032
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL,PL-02033
3000-03,PI,3000-03-SG-04-552,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02034
3000-03,PI,3000-03-SG-04-552,PI_TP,C,ACCORDING TO MATERIAL REQUEST ALL MSPRING SUPPORT DIDN’T INSTALL. REQ RREP IS ATTACHED,PL-02035
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S1 PAVING AND GROUTING SHALL BE COMPELETE,PL-02036
3000-03,PI,3000-03-SG-05-600,PI_TP,C,THE INSTRUMENT DEVICE (TI:3142) SHALL BE INSTALLED BEFORE PRECOMM,PL-02016
3000-03,PI,3000-03-SG-05-600,PI_TP,C,SPRING SUPPORT (SP-2001|2002-TYPE 60) SHALL BE INSTALL NIS,PL-02017
3000-03,PI,3000-03-SG-07-602,PI_TP,C,THE INSTRUMENT DEVICE (TI-3148) SHALL BE INSTALLED BEFORE PRECOMM,PL-02013
3000-03,PI,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE,PL-02014
3000-03,PI,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE,PL-02015
3000-03,PI,3000-03-SG-08-702,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE ATTACH TO THE PACKAGE,PL-01879
3000-03,PI,3000-03-SG-08-702,PI_TP,C,PSV ORIGINAL GASKET DIDN INSTALL ACCORDING TO PRECOMM COMMENT,PL-01880
3000-03,PI,3000-03-SG-09-822,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02488
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (PT-3166|2607)(PG-3165) AND (TI-3164|2607) AND (PDI-3024) AND (AP-3019) AND (FT-3171|3169|2607),PL-02489
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02490
3000-03,PI,3000-03-SG-09-822,PI_TP,C,THE TEMPORARY GASKET USED FOR NOZZLE D:3001/B1 MUST BE REPLACED WITH ORIGINAL GASKET,PL-02491
3000-03,PI,3000-03-SG-09-822,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE,PL-02492
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS",PL-02493
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS",PL-02494
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLTS 2.1/2""*573 20 PCS AND 2.1/2*480 6 PCS NIS | SHALL BE INSTALL",PL-02495
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER HYDRO TEST,PL-01470
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST,PL-01471
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AFTER TEST,PL-01472
3000-03,PI,3000-03-SG-10-896,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER TEST,PL-01473
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP1 | TP2 | TP3 SHALL BE REWELDED AFTER TEST,PL-01474
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01475
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01476
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP1  SHALL BE REWELDED AFTER TEST,PL-01477
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (TI 3111) SHOULD BE INSTALLED BEFORE COMM,PL-01478
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01479
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01480
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01481
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01482
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01483
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01484
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (AP 3022) SHOULD BE INSTALLED BEFORE COMM,PL-01485
3000-03,PI,3000-03-SG-10-896,PI_TP,B,F9 ( BLIND FLANGE 1500# RTJ) SHALL BE INSTALLED AFTER TEST,PL-01486
3000-03,PI,3000-03-SG-10-896,PI_TP,C,(PT 3023) AND (PDT 3024) SHALL BE INSTALL AFTER,PL-01487
3000-03,PI,3000-03-SG-10-896,PI_TP,B,BETWEEN J:19 & J:22 LINE SHALL BE FIXED BY SUPPORT,PL-01488
3000-03,PI,3000-03-SG-10-896,PI_TP,B,F7 SHALL BE INSTALLED AFTER TEST,PL-01489
3000-03,PI,3000-03-SG-10-896,PI_TP,C,THE RESULT OF DEM WATER ANALUSIS AND A CERTIFICATE MUST ATTACH TO THE PACKAGE,PL-01490
3000-04,PI,3000-04-HG-01-041,PI_TP,C,"Gate valve 3""-cl-600-RF & original gaskets and stud bolts should be installed",PL-17074
3000-04,PI,3000-04-HG-01-041,PI_TP,C,All installed valves should be lubricated,PL-17075
3000-04,PI,3000-04-HG-01-041,PI_TP,C,All installed devise shall be installed and complated,PL-17076
3000-04,PI,3000-04-HG-01-041,PI_TP,C,"All temporary gaskets used for the nozzle drum 2022 and gate valve 3"" shall be replaced with the original gaskets",PL-17368
3000-04,PI,3000-04-HG-03-849,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02200
3000-04,PI,3000-04-HG-03-849,PI_TP,C,THE GROUTING UNDER OF THE BASE PLATE SUPPORT SHOULD BE DONE BEFORE PRECOMM,PL-02201
3000-04,PI,3000-04-HG-03-849,PI_TP,C,THE VENT HOLE OF THE DUMMY AND FLOOR STAND SUPPORTS SHALL BE FILLED WITH MASTIC,PL-02202
3000-04,PI,3000-04-HG-03-849,PI_TP,C,S10 BY VENDOR SUPPORT MUST BE INSTALLED BEFORE PRECOMM,PL-02203
3000-04,PI,3000-04-HG-05-654,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED (PG:2606 & PT:2608),PL-02449
3000-04,PI,3000-04-HG-05-654,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02450
3000-04,PI,3000-04-HG-05-654,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV SHALL BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02451
4000-01,PI,4000-01-N-02-174,PI_TP,C,"ALL INSTRUMENT DEVICES MUST BE INSTALL BEFORE PRECOMM (PG:0001|0011||1048|2100|3012) AND ALL HS 3/4""",PL-21811
4000-01,PI,4000-01-N-02-174,PI_TP,C,ALL TEMPORARY WELDS RELATED TO THE INSTALLATION OF HOSES AND AIR COUPLINGS SHALL BE CUT AND READY FOR INSTALLATION AFTER TEST. ALSO THE HISTORY MUST BE CHANGED,PL-21812
4000-01,PI,4000-01-N-02-174,PI_TP,C,ALL TN WELDS AFTER INSTALLINNG HOSES AND AIR COUPLINGS FIT-UP AND WELD REPORT MUST BE DONE BEFORE PRECOMM AND HISTORY UPDATE,PL-21813
4000-01,PI,4000-01-N-02-174,PI_TP,C,DUE TO THE NON ALIGHNMENT OF THE PUMPS A TEMPORARY GASKET HAS BEEN USED FOR SPOOL FLANGE CONNECTED TO THE NOZZLE| THE ORIGINAL GASKET MUST BE REPLACED AFTER ALAIGHNMENT AND BEFORE PRECOMM,PL-21814
2000-06,PI,4000-01-N-03-645,PI_TP,C,Final Alignment Of Flange J:1 Shall Be Done Before Comm,PL-01405
2000-06,PI,4000-01-N-03-645,PI_TP,C,(PT-25107) SHOULD BE INSTALLED BEFORE Comm,PL-01406
2000-06,PI,4000-01-N-03-645,PI_TP,C,(TST-2579) SHOULD BE INSTALLED BEFORE Comm,PL-01407
2000-06,PI,4000-01-N-03-645,PI_TP,C,Item 5 | Item 6 And Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01408
2000-06,PI,4000-01-N-03-645,PI_TP,C,Item 11 And Item 12 SHOULD BE INSTALLED BEFORE Comm,PL-01409
2000-06,PI,4000-01-N-03-645,PI_TP,C,Item 9 (Cap SC 3000#) J:54 SHOULD BE INSTALLED BEFORE Comm,PL-01410
2000-06,PI,4000-01-N-03-645,PI_TP,C,The Spring Support (SP-3301) Not Installed Should Be Installed Before Pre Com (NIS),PL-01411
2000-06,PI,4000-01-N-04-646,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE THE PRECOMM,PL-01228
2000-06,PI,4000-01-N-04-646,PI_TP,C,"ALL SPIRAL WOUND GASKETS 1 1/2"" AND STUD BOLTS 3/4*100 SHOULD BE INSTALLED AFTER THE INSTRUMENT DEVICE (TI : 25109| TG : 2574 AND TI l 2572)",PL-01229
2000-06,PI,4000-01-N-04-646,PI_TP,C,FLANGE j:42 AND NOZZEL C-2001-N SHALL BE DONE PARRALEL BEFORE COMM,PL-01230
2000-06,PI,4000-01-N-04-646,PI_TP,C,G8 SHOULD BE INSTALLED BEFORE COMM,PL-01231
2000-06,PI,4000-01-N-04-646,PI_TP,C,G8 SHOULD BE INSTALLED BEFORE COMM,PL-01232
2000-06,PI,4000-01-N-04-646,PI_TP,C,G10 SHOULD BE INSTALLED BEFORE COMM,PL-01233
4000-01,PI,4000-01-N-06-920,PI_TP,C,THE J:22TN SHOULD BE FITUP AND WELD AND RT AFTER THE INSTALLATION OF THE LABORATORY EQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH,PL-01301
2000-06,PI,4000-01-N-07-945,PI_TP,C,THE INSTRUMENT DEVICE (FT:2582) SHALL BE INSTALLED BEFORE PRECOMM,PL-01648
2000-06,PI,4000-01-N-07-945,PI_TP,C,ANNUBAR FLOW ELEMENT DIDN’T INSTALL SHALL BE INSTALL,PL-01814
4000-01,PI,4000-01-N-08-958,PI_TP,C,ORIGINAL B|N|G CONNECTION TO PUMP DIDN’T INSTALL,PL-01999
4000-01,PI,4000-01-N-09-978,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02676
4000-01,PI,4000-01-N-10-979,PI_TP,C,"ALL TN JOINTS SHALL BE AFTER INSTALL HOSE COUPLING (N) 3/4""-CL-3000 REPORTED AND HISTORY UPDATE",PL-21887
4000-01,PI,4000-01-N-10-979,PI_TP,C,ALL VALVS SHALL BE LUBRICATE,PL-21888
4000-01,PI,4000-01-N-11-980,PI_TP,C,WATER DEM ANALYSIS SHALL BE ATTACH TO PACKAGE,PL-01703
4000-01,PI,4000-01-N-12-981,PI_TP,C,J:1ATN SHALL BE WELDED OR BE CLOSED AFTER INSTALLING HOSE COUPLING,PL-02130
4000-01,PI,4000-01-N-12-981,PI_TP,C,HISTORY SHEET MUST BE UPDATE,PL-02131
4000-01,PI,4000-01-N-13-982,PI_TP,C,AFTER INSTALLING THE HS-003 THE J:21TN SHALL BE FITUP AND WELD AND HISTORY UPDATE,PL-01700
4000-02,PI,4000-02-BFW-02-870,PI_TP,C,THIS LINE NEED TO PMI TEST,PL-02463
4000-02,PI,4000-02-BFW-02-870,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02464
4000-02,PI,4000-02-BFW-04-872,PI_TP,C,All installed valves should be lubricated,PL-17066
4000-02,PI,4000-02-BFW-05-873,PI_TP,C,All installed valves must be lubricated,PL-17256
4000-02,PI,4000-02-BFW-06-874,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02465
4000-02,PI,4000-02-HPC-02-696,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS MUST BE COMPELETE,PL-02477
4000-02,PI,4000-02-HPC-02-696,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02408
4000-02,PI,4000-02-HPC-03-953,PI_TP,C,All installed valves must be lubricated,PL-21228
4000-02,PI,4000-02-HPC-04-999,PI_TP,C,All valves shall be lubricate,PL-12184
4000-02,PI,4000-02-HPS-01-208,PI_TP,C,ALL INSTRUMENT DEVICE SHAOULD BE INSTALLED BEFORE THE PRECOM (TI-7021 | PT-7021| TG-7022 AND PG-7022,PL-01617
4000-02,PI,4000-02-HPS-01-208,PI_TP,C,J:10 ORIGINAL GASKET SHALL BE INSTALLED AFTER REINSTATMENT,PL-01618
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,دايرکشن  کليه ولو ها از لحاظ دسترسي اپراتور تغيير گرديد با نظر مهندس آرايش,PL-01920
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,PG 3083 SHALL BE INSTALL,PL-01921
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,INDICATOR 3084 SHALL BE INSTALL,PL-01922
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM,PL-01923
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM,PL-01924
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM,PL-01925
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,ORIFICA PLATE SHALL BE INSTALL,PL-02164
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,ALL V ALVES SHALL BE LUBRICATE,PL-02165
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,ORIGINAL GASKET OF CHECK VALVE AND PSV SHALL BE INSTALL,PL-02166
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,SPRING SUPPORT SP-1408-TYPE-60 SHALL BE INSTALL BEFORE PRECOMM NIS,PL-02167
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,STUD BOLT 1.5/8*656-20PCS SHALL BE INSTALL BEFORE PRECOMM NIS,PL-02168
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,The Instrument Device (FT-7129 And 7134) Must Be Installed Before The Precom,PL-01389
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,(SP-3622 Type 60) And (SP-3621 type21) SHOULD BE INSTALLED BEFORE com (NIS),PL-01390
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,Gasket & Bolt | Nut 7 Orifice Plate SHOULD BE INSTALLED BEFORE Com,PL-01391
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,Weld Of Support No 6.1 Shall Be Compelated Before Com,PL-01392
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com,PL-01393
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com,PL-01394
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7129 | 7134 & TG:7128 | 7133),PL-02245
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKETS USED FOR NOZZLE PUMPS AND STEAM TRAPS AND … MUST BE REPLACED WITH ORIGINAL GASKETS,PL-02246
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02247
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKET USED FOR TURBIN INLETVFLANGES MUST BE REPLACES WITH ORIGINAL GASKETS,PL-02248
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,SP-3627 | 3628 & RS-3601 | 3602 SHALL BE INSTALLED BEFORE PRECOMM NIS ALSO SP:3623 | 3626,PL-02249
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,GATE VALVE CHANE AND GLOBE VALVE MUST BE INSTALL BEFORE PRECOMM. ALSO THE VALVE HANDLE ARE NOT INSTALL AND COMPELETE,PL-02250
4000-02,PI,4000-02-HPS-10-391,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOM NOTE ON P&ID,PL-02089
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,All Instrumentation Devices Should Be Installed Before The Precom . (FT-8005|8006&TG-8006|8007&PG-8022|8023),PL-01380
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Instead Of The Size Of The Orifice Flanges | The Worked Nipples Should Be Fitup | Welding And RT Before The Reinstatment (J:67TN~74TN AND J:69TN~76TN),PL-01441
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Welding Joints:67TN~74TN Instalation Flange Orifice,PL-01442
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Welding Joints:69TN~76TN Instalation Flange Orifice,PL-01443
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,All Spring Supports Should Be Installed Before The Pre Com (SP-3901|SP-3902|SP-3903|SP-3904|SP-3905|SP-3906 And SP-3907),PL-01444
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Due To The Non Alignment Of The Pumps | A Temporary Gasket Has Been Used For The Spool Flange Connected To the Pumpe Nozzle The Original Gaskets Must Be Replaced After Aligning And Before Pre Com,PL-01445
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Due To The Non Alignment Of The Pumps The Support Type FS125-6-H Are Not Fully Welded The Must Be Fully Welded After Aligning And Before Pre Com,PL-01446
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,The Paving Of The Area Is Not Ready Fore The Seat Of The Line Supports And It Is Not Possible Restrain The Installed Supports . Should Be Paving Of The Area Done And Base Plates Installed Before Pre Com,PL-01447
4000-02,PI,4000-02-HPS-12-926,PI_TP,C,AFTER STEAM OUT (STEAM TRAP) SHOULD BE TEMPORARY GASKET REMOVED AND REPLACED BY ORIGINAL GASKET,PL-01815
4000-02,PI,4000-02-HPS-12-926,PI_TP,C,STEAM TRAP DIDN’T INSTALL,PL-01816
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,INSTRUMENT INDICATOR TIC 7026 SHALL BE INSTALL,PL-02466
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,LINE NEED TO PMI TEST,PL-02467
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02468
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02469
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-02382
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02383
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02384
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ALL TEMPORARY GASKET USED FOR FV:202 AND OTHER ITEMES SHOULD BE ORIGINAL GASKETS REPLACED,PL-02385
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,LINE NEED TO PMI TEST,PL-02459
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02460
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,INSTRUMENT INDICATOR TIC 7027 SHALL BE INSTALL,PL-02461
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02462
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02505
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ORIGINAL GASKET FOR STEAM TRAP SHALL BE INSTALL AFTER STEAMING OUT,PL-02506
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ALL TEMPORARY GASKETS INSTALLED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKETS BEFORE PRECOMM,PL-02507
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02508
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS,PL-02509
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS,PL-02510
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,THE TEMPORARY GASKET USED FOR USV-2021 MUST BE REPLACED WITH ORIGINAL GASKETS,PL-02511
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,3 WAY VALVE IN LINE TZ 7025 & ORIFICE PLATE FE 7030 & INSTRUMENT INDICATOR 7025 SHGALL BE INSTA;;,PL-02392
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL PT:7028,PL-02393
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH THE ORIGINAL GASKETS,PL-02394
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02395
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,(LT 5308) SHALL BE INSTALLED AFTER TEST,PL-01279
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,(LT 5310) AND (PG 5303) SHALL BE INSTALLED AFTER,PL-01280
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT S2 & 6X & 7X SHALL BE DONE BEFORE COMM,PL-01281
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,STEAM TRAP SHALL BE INSTALLED WITH ORIGINAL B | G BEFORE PRECOMM,PL-01282
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,DUE TO MATERIAL REQUEST (1402.09.08) BOLTS OF ORIFE FLANGE ARE NIS. BOLTS SHALL BE INSTALLED AFTER,PL-01283
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT 8.2 SHALL BE DONE BEFORE COMM,PL-01285
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ORIGINAL (G10 & B12) SHOULD BE INSTALLED BEFORE COMM,PL-01286
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM,PL-01287
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ORIGINAL G7 SHOULD BE INSTALLED BEFORE COMM,PL-01288
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ORIGINAL G8 SHOULD BE INSTALLED BEFORE COMM,PL-01289
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ITEM B12 STUD BOLT  1 1/2*330 MUST BE INSTALLED BEFORE PRECOMM,PL-01290
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ITEM B12 STUD BOLT  1 7/8*330 MUST BE INSTALLED BEFORE PRECOMM,PL-01291
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-00203
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST,PL-00204
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AND COMPLETED AFTER TEST,PL-00205
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,LINE SHALL BE STRAIGHT ON TOP OF STRUCTHED,PL-00206
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,HISTORY SHEET SHALL BE CHENG END AFTER,PL-00207
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:5 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00208
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,ITEM 18 (TI-7074) SHOULD BE INSTALLED BEFORE PRECOM,PL-00209
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ITEM 8 (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-00210
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:15 (CAP SC) SHALL BE INSTALED AFTER TEST,PL-00211
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:34 (CAP SC) AND J:38 (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-00212
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ITEM 11 (CAP SC) AND F15 SHALL BE INSTALLED AFTER TEST,PL-00213
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,(FT-5068) SHALL BE INSTALLED BEFOR ORECOM,PL-00214
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:32 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00215
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:7 AND J:28 (CAP SC) AND BLIND FLANGE ITEM (F19) SHALL BE INSTALLED AFTER TEST,PL-00216
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,ITEM 15 (PT-5069) SHOULD BE INSTALLED BEFORE PRECOM,PL-00217
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,(PV-5069) SHALL BE REMOVED BEFORE HYDRO TEST,PL-00218
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:42 (CAP SC) SHALL BE INSTALLED AFTER HYDRO TEST,PL-00219
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:7 (CAP SC) AND BLIND FLANG (F8) SHALL BE INSTALLED AFTER TEST,PL-00220
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,ITEM 8 (HOSE COUPLING) AND ITEM 5 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00221
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,LINE BETWEEN J:15 UP J:18 SHALL BE DONE ASBUILT,PL-00222
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:34 (HOSE COUPLING) AND J:30 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00223
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,J:59 (CAP SC) SHALL BE INSTALLED AFTER TEST,PL-00224
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL SUPPORT SHALL BE INSTALL,PL-01892
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-01893
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL SUPPORT FOUNDATION DIDN’T COMPELETE ACCORDING TO CIVIL PAVING,PL-01894
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,AFTER PAVING COMPELETE GROUTING SHALL BE COMPELETE,PL-01895
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ORIGINAL BOLT FOR CHECK VALVE DIDN’T INSTALL NIS,PL-01896
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01897
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01898
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,PAVING AND GROUTING FOR SUPPORTS SHALL BE DONE,PL-02026
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02027
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02029
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,THE VENT HOLE OF DUMMY AND FLOOR STAND (SUPPORT) SHALL BE FILLED WITH MASTIC AFTER PAINTING,PL-02030
4000-02,PI,4000-02-LPS-06-712,PI_TP,C,"ORIGINAL GASKET (32""-CL:150) FLAT RING SHALL BE INSTALL BEFORE PRECOMM",PL-01799
4000-02,PI,4000-02-LPS-06-712,PI_TP,C,THE INSTRUMENT DEVICE (SL:7056) SHALL BE INSTALL BEFORE PRECOMM,PL-01690
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,(TG 7138) | (PG7138) SHALL BE INSTALL BEFORE PRECOMM,PL-01827
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,ALL GASKET IS TEMPORARY INSTALL AS PRECOMM ORDER (ORIGINAL WILL INSTALL BY THEM),PL-01828
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS,PL-01829
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,(TG7139) | (PG7139) SHALL BE INSTALL BEFORE PRECOMM,PL-01824
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,ALL OF GASKETS ARE TEMPORARY AS ORDER BY PRECOMM GROUP,PL-01825
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,EXPANSION JOINT|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS,PL-01826
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All steam trap in opposite line shall be install,PL-21623
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All valve shall be lubricate,PL-21624
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,"joint no: 12TN should be after installed hose coupling 3/4"" | cl-3000|NPT reported Also |history sheet updated and attached",PL-21625
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All temporary gaskets used for steam traps All class| shall be replaced with the original gaskets also| studbollts related for shortage steam traps,PL-21626
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All steam traps ( All class|shortage ) should be installed before precom      (NIS),PL-21627
4000-02,PI,4000-02-LPS-12-972,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02478
4000-02,PI,4000-02-LPS-13-973,PI_TP,C,SPRING SUPPORT IS NIS,PL-01823
4000-02,PI,4000-02-LPS-14-974,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST,PL-01696
4000-02,PI,4000-02-LPS-16-983,PI_TP,C,HOSE COUPLING SHALL BE INSTALLED AND J:24TN MUST BE WORK AND HISTORY UPDATE,PL-02674
4000-02,PI,4000-02-LPS-16-983,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02675
4000-02,PI,4000-02-LPS-17-984,PI_TP,C,ALL VALVE SSHALL BE LUBRICATE,PL-02057
4000-02,PI,4000-02-LPS-18-985,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-01983
4000-02,PI,4000-02-LPS-18-985,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01984
4000-02,PI,4000-02-LPS-18-985,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH ORIGINAL BEFORE PRECOMM,PL-01985
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All tie in joints should be welded and RT. Aiso| history sheets shall be updated and attached.,PL-17263
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All temporary gaskets used for the steam traps and nozeel pump and and PSV:8024 A must be replaced with the original gaskets,PL-17264
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All instrument devices shall be installed (TG-8008a and pg-8021a),PL-17265
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All installed valves should be lubricated,PL-17266
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,"Expansion joint 10"" BW |exp-3909| must be installed befor precam  N.I.S",PL-17267
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,"stem trap 1/2"" -CL-300 has not been installed . Should be installed befor precom N.I.S",PL-17268
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,"steam trap 1/2""-cl-300 has not been installed shall be installed befor precom. N.I.S",PL-17257
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All instrument devices should be installed ( TG-8005-B and PG-8024B),PL-17258
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All temporary gaskets used for steam traps and nozzel pump and PSV-8024B must be replaced with the orginal gaskets,PL-17259
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All installed valves should be lubricated,PL-17260
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,"Expanstion joint 10""-BW (EXP-3910) must be installed before precom  N.I.S",PL-17261
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All tie in joints should be welded and RT iso | history sheets shall be updated and attached,PL-17262
4000-02,PI,4000-02-LPS-20-968,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-01705
4000-02,PI,4000-02-LPS-20-968,PI_TP,B,ALL COUPLING SHALL BE INSTALL,PL-01706
4000-02,PI,4000-02-LPS-20-968,PI_TP,B,STEAM TRAP (ITEM16) SHALL BE INSTALL,PL-01707
4000-02,PI,4000-02-LPS-22-975,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02052
4000-02,PI,4000-02-VA-01-440,PI_TP,C,SPRING SUPPORT (SP-1412) SHALL BE INSTALL BEFORE PRECOMM,PL-01790
4000-02,PI,4000-02-VA-01-440,PI_TP,C,"GASKET FLAT RING 30""-CL-150 SALL BE INSTALL BEFORE PRECOMM",PL-01791
4000-02,PI,4000-02-VA-03-443,PI_TP,C,ALL PRESSURE SAIFTY VALVES MUST BE UNINSTALLED AND CALIBRATED AND INSTALLED WITH ORIGINAL GASKETS BEFORE PRECOMM,PL-01821
4000-02,PI,4000-02-VA-04-444,PI_TP,C,TEFLON SHEET SHALL BE INSTALLED AND COMPELETE,PL-02058
4000-02,PI,4000-02-VA-04-444,PI_TP,C,ACCORDING TO TQ(SMP-TQ-PI-AG039) TEFLON SHEET SHIZE IS CHANGE,PL-02059
4000-02,PI,4000-02-VA-05-563,PI_TP,C,TEMPORARY GASKET IS INSTALL AS PRECOMM ORDER,PL-01833
4000-02,PI,4000-02-VA-05-563,PI_TP,C,SPRING SUPPORTS DIDN’T INSTALL | NIS,PL-01834
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,TIE-IN DIDN’T WELD . SHALL BE COMEPELTE WITH OPPOSITE LINE,PL-01978
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01979
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,J-37 MUST BE NDT AFTER TEST,PL-00695
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL,PL-00696
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,J-14 MUST BE NDT AFTER TEST,PL-00691
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL,PL-00692
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,TIE IN DIDN’T WELD SHALL BE DONE WITH OPPOSITE LINE,PL-01980
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01981
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,PAVING & GROUTING SHALL BE COMPELETE,PL-02320
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE,PL-02321
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:1505|1506-TYPE-41) SHOULD BE INSTALLED BEFORE PRECOMM,PL-02322
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:1505|1506-TYPE-41) SHOULD BE INSTALLED BEFORE PRECOMM,PL-02323
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP: 3102-TYPE-60) MUST BE INSTALLED,PL-02324
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:3106|3107-TYPE-60) SHALL BE INSTALLED,PL-02325
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:3106|3107-TYPE-60) SHALL BE INSTALLED,PL-02326
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL,PL-02327
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,ALL TEMPRARY GASKET USED FOR THE INSTARUMENT DEVICES SHALL BE REPLACED WITH ORIGINALS (ALL PSV AND FT AND PV AND SL AND STEAM TRAPS),PL-02328
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,"THE CONTROL VALVE-24""-CL:600 (PV:3042) AND RELATED STUD BOLTS AND GASKET MUST BE INSTALLED",PL-02329
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,STUD BOLT 1 5/8*290 5PCS NIS MUST BE INSTALLED,PL-02330
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS",PL-02331
