SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
4000-08,PI,4000-08-CWR-40-280,PI_TP,C,"THE INSULATION KIT ITEM (2""-150#) MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-41-281,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM"
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Instrument Device (TG-5108) SHOULD BE INSTALLED BEFORE The Precom
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Installed Psv Must Be Calibrated And Installed With The Original Gasket Before Precom
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PI,4000-08-CWR-50-290,PI_TP,C,"INSULATION KIT (2""-CL:150) SHALL BE INSTALL"
4000-08,PI,4000-08-CWR-50-290,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-51-291,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM
4000-08,PI,4000-08-CWR-57-297,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-58-298,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM INSULATION KIT 28""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM PSV-30159-3""*2"" MUST BE INSTALLED AFTER CALIBRATION BEFORE PRECOM"
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,P&ID DRAWING MUST BE CHENGE WITH EVIDENCE PROJECT
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ALL TEMPORARY GASKET 25""-CL-150# AND 2""-CL-150 SHOULD BE REPLACED WITH ORIGINAL GASKETS."
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"J:1TN|2TN HAS NOT BEEN WELDED SHOULD BE AFTER INSTALLED EXPANSION JOINT. 28"" TN JOINT WELDED (EXP-3401) NIS"
4000-08,PI,4000-08-CWR-60-300,PI_TP,C,ACCORDING TO OWNER NOTE ON P&ID EXPANTION JOINT & BFLY VALVE BOLT|NUT DIDN’T INSTALL DUE TO OUT OF STOCK. IT WILL INSTALL AFTER ARRIVE IN SITE
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,STUD BOLT 1.1/4*340-20PCS SHALL BE INSTALL. NIS
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWR-62-302,PI_TP,B,ORIGINAL GASKET AND BOLT MUST BE ACCORDING ISOMETRIC ANSTALLED AFTER TEST
4000-08,PI,4000-08-CWR-62-302,PI_TP,B,ITEM NO:12 (CAP-3000#-SC) MUST BE ACCORDING ISOMETRIC INSTALLED
4000-08,PI,4000-08-CWR-63-303,PI_TP,B,ALL SUPPORTS IN ACCORDING WITH ISOMETRIC AND SUPPORT DWG MUST BE COMPLETED
4000-08,PI,4000-08-CWR-63-303,PI_TP,B,ALL TEMPORARY SUPPORTS SHOULD BE REMOVED AFTER THE HYDRO TEST
4000-08,PI,4000-08-CWR-63-303,PI_TP,B,THE LINE IS ACCORDANC WITH THE SITE AND IS INCONSISTENT WITH ISOMETRIC THAT MUST BE ASBUILTED
4000-08,PI,4000-08-CWR-63-303,PI_TP,B,"THREADED 3/4"" CLASS 3000LB CAP ITEM MUST BE INSTALLED AFTER THE HYDRO TEST"
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,THE INSTRUMENT ITEM (TG-3026) SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,"THE INSULATION KIT ITEM (6""-150#) MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-63-303,PI_TP,B,ALL GASKET AND STUD BOLTS SHOULD BE INTALLED AFTER THE HYDRO TEST
4000-08,PI,4000-08-CWR-64-304,PI_TP,B,ALL GASKET AND STUD BOLT MUST BE INSTALLED AFTER HYDRO TEST
4000-08,PI,4000-08-CWR-64-304,PI_TP,B,ALL TEMPORARY SUPPORT MUST BE REMOVED
4000-08,PI,4000-08-CWR-64-304,PI_TP,B,LINE WORKED MUST BE ALL DIMENSION ALIGNED AND BALANCE BECOM
4000-08,PI,4000-08-CWR-64-304,PI_TP,B,ITEM NO:8 (PSV-7065) MUST BE INSTALLED AFTER HYDRO TEST
4000-08,PI,4000-08-CWR-64-304,PI_TP,C,"ITEM: (TG-7009) AND INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-65-305,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDING TO PRECOMM NOTE ON P&ID
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,INSTRUMENT ITEM (SG70178A) MUST BE ACCORDING OR ISOMETRIC and P&ID INSTALLING AFTER TEST
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM."
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,(TG 7024) SHALL BE ISTALLED AFTER TEST
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,SG(70178B)SHALL BE INSTALLEDBEFOREPRECOME
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT
4000-08,PI,4000-08-CWR-70-310,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWR-70-310,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-71-311,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-72-312,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED AFTER
4000-08,PI,4000-08-CWR-73-313,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-74-314,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BE FORE PRECOM
4000-08,PI,4000-08-CWR-75-315,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-77-317,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-78-318,PI_TP,C,insulation kit SHOULD BE INSTALLED BEFORE comm
4000-08,PI,4000-08-CWR-79-319,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM
4000-08,PI,4000-08-CWR-81-323,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWR-81-323,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,"THE INSULATION KIT (4""--CL:150) SHALL BE INSTALL"
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(TG-8023) SHALL BE INSTAALED BEFORE PRECOM
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(SG-80192A) SHALL BE INSTAALED BEFORE PRECOM
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM 13 (SG-80192B) SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM NO:17 (TG-8024) MUST BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-85-327,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-86-331,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWR-87-404,PI_TP,C,TG-6085 SHOULD BE INSTALL
4000-08,PI,4000-08-CWR-89-419,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
4000-08,PI,4000-08-CWR-90-420,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
4000-08,PI,4000-08-CWR-90-420,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST ACCORDING ISOMETRIC INSTALLED AFTER TEST
4000-08,PI,4000-08-CWR-91-402,PI_TP,C,THE INSULATION KIT MUST BE INSTALL
4000-08,PI,4000-08-CWR-91-402,PI_TP,C,ALL VALVES MUST BE LUBRICATE
4000-08,PI,4000-08-CWR-92-422,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-93-423,PI_TP,B,ORIGINAL GASKET AND STUD BOLT MUST BE ACCORDING ISOMTRIC INSTALLED AFTER TEST
4000-08,PI,4000-08-CWR-93-423,PI_TP,B,SPOOL MUST BE INSTALLED TO:P-2001A/B N5 AND UNDER GROUND FLANGE WITH OUT MIS MATCH AFTER TEST
4000-08,PI,4000-08-CWR-93-423,PI_TP,C,ITEM NO:6|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC ANSTALLED AFTER TEST
4000-08,PI,4000-08-CWR-94-424,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWR-95-425,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-96-426,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-97-427,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWR-98-428,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
4000-08,PI,4000-08-CWR-99-496,PI_TP,C,"Insulation Kit 2""-150# RF Item Must Be Installed Before The Precom"
4000-08,PI,4000-08-CWS-01-028,PI_TP,C,"All Insulation Kit 2""-150# SHOULD BE INSTALLED BEFORE Precom"
4000-08,PI,4000-08-CWS-01-028,PI_TP,C,All Stud Bolts 5/8*85 Must Be Istalled Before Precom
4000-08,PI,4000-08-CWS-02-029,PI_TP,C,"INSULATION KIT 2""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOMM"
4000-08,PI,4000-08-CWS-03-072,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom
4000-08,PI,4000-08-CWS-04-073,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom
4000-08,PI,4000-08-CWS-05-087,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-06-088,PI_TP,C,INSULATION KIT SHALL BE  INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-07-089,PI_TP,C,INSULATION KIT SHALL BE  INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-08-090,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-09-091,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-10-092,PI_TP,C,INSULATON KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-11-093,PI_TP,C,"THE INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-12-094,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-13-095,PI_TP,C,"THE INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-14-096,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-15-097,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-16-098,PI_TP,C,(G10) INSULATION KIT SHALL BE INSTALLED AFTER
4000-08,PI,4000-08-CWS-17-099,PI_TP,C,(F8) INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-18-100,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-19-101,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-20-102,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-21-103,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM
4000-08,PI,4000-08-CWS-22-104,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-23-105,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-24-106,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEDORE COMM
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALL AFTER
4000-08,PI,4000-08-CWS-26-116,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom
4000-08,PI,4000-08-CWS-26-116,PI_TP,C,Stud Bolt 5/8*85 SHOULD BE INSTALLED BEFORE Precom
4000-08,PI,4000-08-CWS-27-117,PI_TP,C,The Insulation Kit 2 Inch | Cl 150# Item Shall Be Installed Befor Precom
4000-08,PI,4000-08-CWS-28-118,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALLED
4000-08,PI,4000-08-CWS-30-145,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM"
4000-08,PI,4000-08-CWS-30-145,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM"
4000-08,PI,4000-08-CWS-32-191,PI_TP,C,HAND WHEEL OF VALVE ITEM 11 SHALL BE INSTALLED
4000-08,PI,4000-08-CWS-32-191,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-33-192,PI_TP,C,ORIGINAL BOLT DIMENTION ISNT CORRECT WITH INSTALLATION. NEW BOLT AFTER ARRIVE IN SITE SHALL BE CHANGE
4000-08,PI,4000-08-CWS-34-196,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,"EXPANSION JOINT 28"" DIDN’T INSTALL. NIS"
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE IS NIS. DIDN’T INSTALL
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,GROUTING SHALL BE COMPLETE
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,"EXPANSION JOINT BW 28"" DIDN’T INSTALL NIS"
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE ARE NIS
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,SUPPORT PAVING AND GROUTING SHALL BE COMPLETE
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,PG 8004 SHALL BE INSTALL
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"INSULATION KIT (28""-CL-150) SHALL BE INSTALL"
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,ALL GASKET ARE TEMPORARY | ORIGINAL GASKET SHALL BE INSTALL
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"STUD BOLT 3/4""*140-80PCS AND B.FLY VALVE BOLTS SHALL BE INSTALL . NIS"
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"EXP-3908-28"" NIS J: 3TN | 11TN SHALL BE WELDED AND NDT"
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,GROUTING UNDER THJE BASE PLATE OF SUPPORT SHALL BE DONE
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALL EXP-3908
4000-08,PI,4000-08-CWS-38-203,PI_TP,C,THE INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM
4000-08,PI,4000-08-CWS-38-203,PI_TP,B,J:8 (CAP THD) SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-38-203,PI_TP,B,HISTORY SHEET SHALL BE CHANGED
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,"EXPANTION JOINT BW 28"" DIDN’T INSTALL. NIS"
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE ON P&ID
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE DIDN’T INSTALL. NIS
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,SUPPORT PAVING & GROUTING SHALL BE COMPLETE
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ACCORDING TO THE INSPECTION DURING THE INSTALLATION OF THE BOLTS | ONE OF THE BOLTS WASN’T APPROVE DUE TO MISMATCH BETWEEN FLANGE & PUMP FLANG. IT IS NECESSARY THAT TQ BE CONDUCTED AND THE RESULT IN WRITING BY MANUFACTURER OR PUNCH B CHANGE TO C BY MR.MON
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,ORIGINAL G13 SHALL BE INSTALLED AFTER
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,"ITEM:INSULATION KIT 12""-150# AND 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-41-332,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM"
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM"
4000-08,PI,4000-08-CWS-44-335,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFOR PRECOM"
4000-08,PI,4000-08-CWS-45-336,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-46-337,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-47-338,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-48-339,PI_TP,C,"ITEMS INSULATION KIT 2""-150# RF MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-49-371,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-50-341,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-51-372,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-54-345,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-55-346,PI_TP,B,ALL ORIGINAL G/B/N SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,(EXP-3403) SHALL BE WELDED (J:5TN & J:6TN) AND NDT SHALL BE DONE
4000-08,PI,4000-08-CWS-55-346,PI_TP,B,HISTORRY SHEET SHALL BE CHANGED
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,ACCORDING TO OWNER CONSTRUCTION & PRECOMM GROUP N|B & EXPANSION JOINTTTTT IS OUT OF STOCK AND DIDN’T INSTALL
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE ALL FLANGES MUST BE REPLACED WITH ORIGINAL GASKET
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,"INSULATION KIT 28""-CL:150 SHALL BE INSTALL"
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,AFTER INSTALLTION EXP:3404 AND COMPELETION OF TN JOINTS WORKED AND NDT AND HISTORY UPDATE
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,STUD BOLT 1.1/4*340*20PCS SHOULD BE INSTALL NIS
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,THE ORIGINAL BOLTS FOR THE B.FLY VALVE MUST BE INSTALL
4000-08,PI,4000-08-CWS-58-349,PI_TP,C,"THE INSULATION KIT (12""-CL150) SHOULD  BE INSTALLL BEFORE PRECOMM"
4000-08,PI,4000-08-CWS-58-349,PI_TP,C,ORIGINAL GASKET CHANGED TO TEMPORARY GASKET AS PRECOMMISSIONING ORDER IN P&ID
4000-08,PI,4000-08-CWS-59-350,PI_TP,B,ALL ORIGINALL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST
4000-08,PI,4000-08-CWS-59-350,PI_TP,B,ALL SUPPORTS ACCORDING WITH ISOMETRIC AND SUPPORT DWG MUST BE COMPLETED
4000-08,PI,4000-08-CWS-59-350,PI_TP,B,ALL TEMPORARY SUPPORT SHOULD BE REMOVED AFTER THE HYDRO TEST
4000-08,PI,4000-08-CWS-59-350,PI_TP,B,"THREADED 3/4"" CLASS 300LB CAP ITEM MUST BE INSTALLED AFTER HYDRO TESTING"
4000-08,PI,4000-08-CWS-59-350,PI_TP,C,"THE INSULATION KIT (6""-150#) ITEM MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-59-350,PI_TP,B,"CONSIDERING THAT THE AD JACENT 6"" LINE IS NOT IN THE SAME LINE THAT BEGINNING AND THE END ARE A BOUT 15CM A PART IN THE NORTH-SOUTH DIRECTION"
4000-08,PI,4000-08-CWS-60-351,PI_TP,C,"The Insulation Kit 4"" - 150# SHOULD BE INSTALLED BEFORE Precom"
4000-08,PI,4000-08-CWS-62-353,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-63-354,PI_TP,C,"THE INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL"
4000-08,PI,4000-08-CWS-63-354,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-64-355,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-65-356,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-66-357,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM."
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM."
4000-08,PI,4000-08-CWS-70-361,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-70-361,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,EXP-3901 NIS J:8TN | 9TN SHALL BE WELDED AND NDT AND HISTORY SHEET SHALL BE CHANGED
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALLED"
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,ALL INSTALLED TEMPORARY GASKET SHALL BE REPLACED BY ORIGINAL EFORE PRECOMM
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,J:8TN | 7TN SHALL BE WELDED AND NDT
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,"STUD BOLT 1""*409-40PCS AND B.FLAY VALVE ORIGINAL BOLT SHALL BE INSTALL"
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSRALL EXP-3903
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,GROUTING UNDER BASE PLATE OF SUPPORT MUST BE DONE
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,J:NO 6 TN / 7TN AFTER TEST SHALL BE WELDED AND NDT 
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALL. B.FLY ORIGINAL BOLT"
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,GROUTING UNDER THE BASE PLATE OF SUPPORT SHALL BE DON
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALLED EXP-3905
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,HANDWHEEL B.FLY VALVE MUST BE DONE
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALL. B.FLY ORIGINAL BOLT"
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,THE TEMPORARY  GASKET SHALL BE REPLACED WITH ORIGINAL
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,"J:6TN | 7TN SHALL BE WELD AND NDT AFTER INSTALL EXP-3907-28"""
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALL EXP 3907
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,GROUTING UNDER THE BASE PLATE SUPPORTS MUST BE DONE
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,J:6TN - 7TN AFTER TEST SHALL BE WELDED AND NDT
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM"
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM"
4000-08,PI,4000-08-CWS-78-375,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,J:10 AND J:16 SHALL WORKED AFTER (CAP THD)
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,HISTORY SHEET SHAL BE CHENGED AFTER
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ITEM NO :5|6 (GAE-150-RF) MUST BE ACCORDING INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ORIGINAL GASKET SHALL B INSTAL
4000-08,PI,4000-08-CWS-81-430,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-81-430,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
4000-08,PI,4000-08-CWS-82-431,PI_TP,C,ITEM NO: 6|7 (GAE-150-RF) MUST BE ACOORDING ISOMETRIC INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-82-431,PI_TP,C,REMOVED THE TEMPORARY GASKET AND REPLACED THE ORIGINAL GASKET
4000-08,PI,4000-08-CWS-83-432,PI_TP,C,ITEM NO:5|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
4000-08,PI,4000-08-CWS-83-432,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-LO-01-716,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER
4000-08,PI,4000-08-LO-03-900,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE ATTACH TO THE PACKAGE
4000-08,PI,4000-08-LO-04-901,PI_TP,C,THE INSTRUMENT DEVICE (SG:80177B) SHALL BE INSTALLED BEFORE PRECOMM
4000-08,PI,4000-08-LO-04-901,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH
4000-08,PI,4000-08-LO-05-898,PI_TP,C,INSTRUMENT DEVICE (SG 80177A) SHALL BE INSTALL
4000-08,PI,4000-08-LO-05-898,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH
4000-08,PI,4000-08-NCD-02-660,PI_TP,B,ALL SUPPORT SHOULD BE FULLY INSTALLED ACCORDING TO THE ISOMETRIC AND SUPPORT DWG AFTER THE HYDRO TEST
4000-08,PI,4000-08-NCD-02-660,PI_TP,B,THE LINE ACCORDANCE WITH THE SITE AND IT IS INCONSISTENT ISOMETRIC THAT MUST BE ASBUILTED
4000-08,PI,4000-08-NCD-02-660,PI_TP,B,ALL ORIGINAL GASKETS AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST
4000-08,PI,4000-08-ROW-01-198,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL
4000-08,PI,4000-08-ROW-01-198,PI_TP,C,ACCORDING TO PRECOMM NOTE | TEMPORART GASKET IS INSTALL
4000-08,PI,4000-08-ROW-03-648,PI_TP,C,TG (8008) AND (PG-0013) SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PI,4000-08-ROW-03-648,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
4000-08,PI,4000-08-ROW-03-648,PI_TP,C,DUE TO THE SHORTAGE OF STUD BOLT 3/4*255 (PUNCH C WAS INCLUDED) IT SHOULD BE INSTALLED BEFOR THE PRECOMM
4000-08,PI,4000-08-ROW-04-715,PI_TP,C,ORIFICE PLATE SHALL BE INSTALLED BEFOR PRECOM
4000-08,PI,4000-08-ROW-04-715,PI_TP,C,THE GROUT OF SUPPORT (S4 & S5) SHALL BE DONE BEFOR PRECOM
4000-08,PI,4000-08-ROW-05-1047,PI_TP,C,FLANGE SPECTACLE DIMENTION SHALL BE ASBUILT AND INSTALL NIS
4000-08,PI,4000-08-ROW-05-1047,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-08,PI,4000-08-ROW-05-1047,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PI,4000-08-VA-01-564,PI_TP,C,GROUTING UNDER BASE PLATE OF THE SUPPORTS NOT DONE . MUST BE DONE BEFORE PRECOMM
4000-08,PI,4000-08-VA-01-564,PI_TP,C,ALL TEMPORARY GASKET USD FOR PSV SHOULD BE THE ORIGINAL GASKET REPLACE
4000-08,PI,4000-08-VA-01-564,PI_TP,C,ALL VENT HOLES OF THE FLOOR STAND AND DUMMY SUPPORT SHALL BE FILLED BY MUSTIC AFTER PAINTING
4000-08,PI,4000-08-VA-01-564,PI_TP,C,THE PAVING OF THE AREA IS NOT DONE FOR THE SEAT OF LINE SUPPORT | SHALL BE DONE BEFORE PRECOMM
4000-08,PI,4000-08-VA-02-657,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE COMM
4000-08,PI,4000-08-VA-04-661,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-08,PI,4000-08-VA-04-661,PI_TP,B,ALL TEMPERARY SUPPORT SHALL BE REMOVED AFTER TEST
4000-08,PI,4000-08-VA-04-661,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE COMPELETED AND INSTALLED AFTER TEST
4000-08,PI,4000-08-VA-04-661,PI_TP,B,ALL SUPPORT SHALL BE DONE ASBUILT
4000-08,PI,4000-08-VA-04-661,PI_TP,C,DUE TO THE FACT THAT THE SITE FLOOR PAVING NOTGG READY. IT IS NOT POSSIBLE TO INSTALL THE BASE PLATE . FLOOR PAVING AND BASE PLATE SHALL BE DONE BEFORE PRECOMM
4000-08,PI,4000-08-VA-04-661,PI_TP,C,"DUE TO THE LOCATION OF THE SPOOL 1"" INSIDE THE FLOOR PAVING . IT IS NECESSARY TO BULID A SUITABLE CHANNEL OR TRENCH BEFORE CONCRETING THE FLOOR"
4000-08,PI,4000-08-VA-05-662,PI_TP,C,DUE TO THE FACT THAT THE SITE FLOOR PAVING NOTGG READY. IT IS NOT POSSIBLE TO INSTALL THE BASE PLATE . FLOOR PAVING AND BASE PLATE SHALL BE DONE BEFORE PRECOMM
4000-08,PI,4000-08-VA-05-662,PI_TP,C,"DUE TO THE LOCATION OF THE SPOOL 1"" INSIDE THE FLOOR PAVING . IT IS NECESSARY TO BULID A SUITABLE CHANNEL OR TRENCH BEFORE CONCRETING THE FLOOR"
4000-08,PI,4000-08-VA-06-706,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER
4000-09,PI,4000-09-OW-01-520,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER
4000-09,PI,4000-09-OW-01-520,PI_TP,B,ALL LINE SHALL BE FIXED BY SUPPORT
4000-09,PI,4000-09-OW-02-521,PI_TP,B,ALL ORGINAL B|N|G SHALL BE INSTALLED AFTER
4000-09,PI,4000-09-OW-02-521,PI_TP,B,ALL LINE SHALL BE FIXED BY SUPPORT
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,(AP-8416) SHALL BE INSTALLED BEFOR PRECOM
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,ORIGINAL G9 AND B10 SHALL BE INSTALLED AFTER
4000-09,PI,4000-09-WWO-03-606,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-09,PI,4000-09-WWO-08-922,PI_TP,C,"INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOMM"
4000-09,PI,4000-09-WWO-08-922,PI_TP,C,"ITEM G17 (GASKET) 2""-150# MUST BE INSTALLED AFTER CONNECTION TO (F14 AND L13) FLANGE JOINT NO:94"
4000-11,PI,4000-11-IA-01-036,PI_TP,C,ALL INSTRUMENT DEVICES SHOULD BE INSTALLED BEFORE PRECOMM
4000-11,PI,4000-11-IA-01-036,PI_TP,C,THE PAVING OF AREA FOR THE SEAT OF THE LINE SUPPORT SHALL BE DONE
4000-11,PI,4000-11-IA-02-612,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE PRECOMM
4000-11,PI,4000-11-IA-02-612,PI_TP,C,THE PAVING OF AREA FOR THE SEAT OF THE LINE SUPPORT SHALL BE DONE
4000-11,PI,4000-11-IA-04-919,PI_TP,C,THE J:32TN  MUST BE FITUP AND WELDED AND PT AFTER THE INSTALLATION OF THE LABRARORY AQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH
4000-11,PI,4000-11-IA-08-962,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
4000-11,PI,4000-11-VA-01-570,PI_TP,C,THE TEMPORARY GASKET USED FOR PSV:0010 MUST BE ORIGINAL GASKET REPLACED AFTER CALIBRATED
4000-13,PI,4000-13-PMC-02-210,PI_TP,C,"ITEM INSULATION KIT 4""-150# RF SHOULD BE INSTALLED BEFORE PRECOM"
4000-13,PI,4000-13-PMW-01-113,PI_TP,C,"ITEM INSULATION KIT 4""-150# RF MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,Stud Bolt 5/8*95 SHOULD BE INSTALLED BEFORE The Precom
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLEDBEFORE PRECOM"
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,"ALL SPRAY NOZZEL 1/2"" -SC MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,C,"ALL SPRAY NOZZEL (1/2"") SHOULD BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-14_AG,PI,4000-14-FW-03-004,PI_TP,C,The All Spray Nozzle Should Be Installed Before Precom
4000-14_AG,PI,4000-14-FW-03-004,PI_TP,C,"The Insulaton Kit 8""-150# Must Be Installed Before Precom"
4000-14_AG,PI,4000-14-FW-04-005,PI_TP,C,"All Spray Nozzel 1/2"" Threaded According To The Isometrics And Meeting Minutes Date 01/03/23 Must Be Completely Installed Before Precom"
4000-14_AG,PI,4000-14-FW-06-008,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALL AFTER TEST
4000-14_AG,PI,4000-14-FW-06-008,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM
4000-14_AG,PI,4000-14-FW-09-084,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-10-108,PI_TP,C,J:13TN SHALL BE WELDED AFTER TEST
4000-14_AG,PI,4000-14-FW-10-108,PI_TP,C,"INSULATION KIT 2""-150# ITEM MUST BE INSTALL BEFORE PRECOMM"
4000-14_AG,PI,4000-14-FW-11-121,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED BEFOR PRECOM
4000-14_AG,PI,4000-14-FW-11-121,PI_TP,C,HISTORY SHEET SHALL BE CHENGED
4000-14_AG,PI,4000-14-FW-12-122,PI_TP,C,"THE INSULATION KIT 2""-150# AND STUDE BOLT 5/8 * 85 SHALL BE INSTALLED BEFOR THE PRECOM"
4000-14_AG,PI,4000-14-FW-12-122,PI_TP,C,J:12TN (THD) AFTER INSTALLING THE EQUIPMENT (HR:9006) SHOULD BE CONNECTED BEFOR PRECOM
4000-14_AG,PI,4000-14-FW-13-139,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED AFTER TEST
4000-14_AG,PI,4000-14-FW-13-139,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER TEST
4000-14_AG,PI,4000-14-FW-14-140,PI_TP,C,"ITEM NO:13 (SPRAY NOZZLE 1/2"" SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST"
4000-14_AG,PI,4000-14-FW-15-243,PI_TP,C,All Spray Nozzel SHOULD BE INSTALLED BEFORE Comm
4000-14_AG,PI,4000-14-FW-16-253,PI_TP,C,ALL SPRAY NUZZLE SHOULD BE INSTALLED BEFORE PRECOMM
4000-14_AG,PI,4000-14-FW-16-253,PI_TP,C,"INSULATION KIT 8""-150# SHOULD BE INSTALL BEFORE PRECOMM"
4000-14_AG,PI,4000-14-FW-17-254,PI_TP,C,ALL SPRAY NUZZLE SC SHOULD BE INSTALLED BEFORE COMM
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,"Insulation Kit 4"" - 150# Should Be Installed Before The Precom"
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,Stud Bolts 5/8*95 Must Be Installed Before The Precom
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,ALL SPRRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,"INSULATION KIT 6""-CL:150 MUST BE INSTALL"
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET ALSO BOLTS
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET ALSO BOLTS
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL SPRING SUPPRTS SHALL BE INSTALL BEFORE PRECOMM SP-4804|4805
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,ALL TEMPORARY SUPPORT SHOULD BE REMOVED AFTER THE HYDRO TEST
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,THE ISOMETRIC OF THE UNDER GRAUND LINE SHOULD BE ADDED TO THE PACKAGE
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,THE LONGITUDINAL SIZE OF THE INSTALLED SUPPORT (1-DS750-4-N) DOSE NOT MATCH ALSO IT IS SITTING OF THE STRUCTURE WITH A SMALL GAP
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,AFTER THE HYDRO TEST AND OTHER OPERATIONS| THE LINE SHOULD BE CONNECTED TO THE LINES (ISO-27000 AND ISO-62030) WITH OUT ANY TENSION IN THE CONNECTION FLANGES
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,C,"ITEM INSULATION KIT 4""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-21-258,PI_TP,C,ALL SPRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM
4000-14_AG,PI,4000-14-FW-21-258,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-22-259,PI_TP,C,"ITEM SPRAY NOZZEL 1/2""-SC MUST BE INSTALLED AFTER HYDRO TEST"
4000-14_AG,PI,4000-14-FW-22-259,PI_TP,C,"ITEM INSULATION KIT 4""-150# SHOULD BE ACCORDING TO ISOMETRIC INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-23-260,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM."
4000-14_AG,PI,4000-14-FW-24-261,PI_TP,C,LIN SHALL BE CONNECTEXD TO (HR-9008) BEFORE COMM
4000-14_AG,PI,4000-14-FW-25-262,PI_TP,C,"The Insultion kit 4""-150# Shall Be Iinstalled Before Precom"
4000-14_AG,PI,4000-14-FW-26-263,PI_TP,C,در صورت وصل نشدن به فلنج VENDOR FIRE WATER بایستی برشکاری و هیدرتست انجام شود
4000-14_AG,PI,4000-14-FW-27-264,PI_TP,C,ALL SPRAY NOZZLES ACCORDING TO THE ISO SHOULD BE INSTALL BEFORE PRECOMM
4000-14_AG,PI,4000-14-FW-27-264,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-28-490,PI_TP,C,ITEM NO : 10|5 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
4000-14_AG,PI,4000-14-FW-28-490,PI_TP,C,"ITEM INSULTION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-29-491,PI_TP,C,ITEM NO : 8 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST
4000-14_AG,PI,4000-14-FW-29-491,PI_TP,C,"ITEM INSULTION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-14_AG,PI,4000-14-FW-30-494,PI_TP,C,"A SPRAY NOZZLES OF 1/2"" THREADED ACCORDING TO THE ISO AND MEETING MINUTES DATE 23/03/1401 MUST BE COMPLETELY INSTALLED BEFORE THE PRECOM"
4000-14_AG,PI,4000-14-FW-30-494,PI_TP,C,"THE INSULATION KIT 8""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOM"
4000-14_AG,PI,4000-14-FW-31-721,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALLED BEFOR COMM
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,(J:1 & J:2) TIE IN SHALL BE WORKED AFTER TEST
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,ORIGINAL (G6) SHALL BE INSTALLED AFTER THE COMPELETED OPPOSITE LINE
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,J:1TN SHALL BE WELDED AFTER TEST
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,DUE TO NOT INSTALLING THE LEVEL HAUGE OF THE PACKAGE AND RECEVINIG TO THE SPECIFIED LIMIT | AFTER INSTALLATION OF THE RELATED DEVICE. THE BRANCHING SHOULD BE DONE WITHOUT MISMATCHING THE WRIST AND FULLY LEVEL TENSION. (LG-5193)
4000-15,PI,4000-21-SRW-01-112,PI_TP,C,ITEM NO:3 MUST BE ACCORDING ISOMETRIC INSTALLED AFTER HYDRO TEST (HASE COUPLING)
4000-15,PI,4000-21-SRW-01-112,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM"
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Supports Type DS360|BC121 Have Been Installed But Not Placed On The Seat Of The Stucture| Necessary And Appropriate Arrangments Should Be Considered
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,The Control Valve (LV-5070) Installed On The Line Must Be Installed Before The Open Hydrotest And After The Completion Of The Related Procedures Before The Precom
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Aligment Of The Pumps | The Support Type FS121 Is Not Fully Welded They Must Be Fully Welded After Aligning The Pumps And Before Precom
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Alignment Of The Pumps | Atemporary Gasket Has Beet Used To Connect The Spool Flange To The Pump Nozzle The Original Gasket Must Be Placed After Aligning And Before Precom
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,All Instrumentation Device (PG-5082|PG-5078|PT-5083) Should Be Installed Before The Precom
5000-01,PI,5000-01-LPC-02-470,PI_TP,C,PG-5075 AND PG-5079 MUST BE INSTALEED BEFORE PRECOM
5000-01,PI,5000-01-LPC-03-477,PI_TP,B,TI-5047 SHALL BE INSTALL
5000-01,PI,5000-01-LPC-03-477,PI_TP,C,ITEM : 15 (TI-5047) MUST BE INSTALL BEFORE PRECOM
5000-01,PI,5000-01-LPC-05-545,PI_TP,C,COLD BOLT TIGHTENING SHALL BE DONE BEFORE MRT OF P-5011
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LST-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LS-5070) SHOULD BE INSTALLED BEFORE Comm
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LG-5072) SHOULD BE INSTALLED BEFORE Comm
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5070) Item 7 SHOULD BE INSTALLED BEFORE Comm
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm
5000-01,PI,5000-01-LPC-09-955,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-LPS-01-541,PI_TP,C,(PSV-5073) SHOULD BE INSTALLED AFTER CALIBRATION BEFORE PRECOM
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 4 (HOSE COUPLING) SHALL BE INSTALL BEFORE COMM
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 16 (PG 5046) SHALL BE INSTALL BEFORE COMM
5000-01,PI,5000-01-NS-01-128,PI_TP,C,EWUIOMENT X:5003 IS NOT INSTALL
5000-01,PI,5000-01-NS-01-128,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-NS-01-128,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE
5000-01,PI,5000-01-PG-01-223,PI_TP,C,SUPPORT S2 DIDN’T INSTALL
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(PT-5111) AND (PG-5112) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(AP-5112)SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PG-01-223,PI_TP,C,J:25 AND J:28 SHALL BE SEAL WELDED BEFORE PRECOM
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(TI-5111) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ITEM 8 (PG-5113) SHOULD BE INSTALLED BEFORE PRECOME
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,INSTRUMENT (LT:5182 & LG:5183) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,ALL BOLT NUT SHALL BE TIGHTENEED
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,F7 & B9 & G ORIGINAL SHOULD BE INSTALLED BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S2 SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE PRECOMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE PRECOMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,F4 & B6 SHOULD BE INSTALLED BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 AND B7 SHALL BE INSTALL BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 & B7 SHOULD BE INSTALLED BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S5 SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 IS TEMPERORY SHALL BE REPLACED WITH ORIGINAL G AFTER
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 IS TEMPERORY SHALL BE REPLACED WITH ORIGINAL G AFTER
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,J:12 AND J:13 ARE TIE IN SHALL BE DONE NDT AFTER TEST . J:12 SHALL BE WELDED
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,ITEM 14 (AP) SHALL BE INSTALLED AFTER TEST
5000-01,PI,5000-01-PMC-05-148,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND CERTEFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,"THE INSULATION KIT 4""-150# AND STUD BOLTS 5/8*95 SHOULD BE INSTALLED BEFORE PRECOM"
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND A CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:7.2 GROUTING SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:5.2 GROUTING SHALL BE DONE BEFORE COMM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ALL LINE SHALL BE DONE PMI BEFORE PRECOM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,FLANGE J:1 SHALL BE DONE PARALLEL WITH FLANGE OF PUMP
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,PG (5|18) SHALL BE INNSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(AP-5019) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 17 (ORIFICE PLATE) AND ITEM 18 (PT-5022) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,J:1 FLANGE SHALL BE DONE PARRALLEL WITH FLANGE OF PUMP
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(PG-5014) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 8 (ORIFICE PLATE)  SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-08-151,PI_TP,C,TG and PG SHALL BE INSTALLED AFTER TEST
5000-01,PI,5000-01-PMC-09-167,PI_TP,C,"INSULATION KIT 4""-CL-150# SHOULD BE INSTALED BEFORE PRECOMM AND ORIGINAL GASKET INSTALL"
5000-01,PI,5000-01-PMC-10-168,PI_TP,C,THE OPRIGINAL GASKET SHALL BE INSTALL FOR TANK
5000-01,PI,5000-01-PMC-10-168,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,THE GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE PRECOMM
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,"ITEM 6 (FLANGE SPECTACLE 3/4"" 150#) SHALL BE INSTALLED AFTER AND G11"
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,STUD BOLT (B8) IS NIS . IT SHALL BE INSTALLED AFTER
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,DIRECTION OF VALVE (ITEM 12) SHALL BE CHANGED ACCORDING TO ISO BEFORE PRECOMM
5000-01,PI,5000-01-PMC-12-221,PI_TP,C,INSRUMENTATION DEVICE (TG-5098) MUST BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,INSTRUMENT DEVICE CTRL 5041 SHALL BE INSTALL
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,GROUTING UNDER BASE PLATE ALL SUPPORTS SHALL BE DONE BEFORE PRECOMM
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5131) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5135) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,ITEM INSULATION KIT MUST BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5056) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5057) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5053) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,FLUSH RING (5041) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(LT-5041) SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 14 (TI-5097) SHALL BE ISTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 15 (AP-5098) SHALL BE ISTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5099) SHALL BE ISTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5103) SHALL BE ISTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,AFTER COMPLETING THE PACKAGE AND INSTALLING THE SPOOL TO LEVEL GAUGE ISO: 30078 IT SHOULD BE J: 1 TN | FITUP| WELDING AND RT ( IF J: 1TN THREAD WORKING IS DONE | THERE IS NO NEED FOR THE MENETIONED ITEMS. ONLY THE HISTORY SHEET SHOULD BE CHANGED)
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM"
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,STUD BOLTS 5/8 * 95 SHOULD BE INSTALLED BEFOR THE PRECOM
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,DUE TO NIT INSTALLING THE LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMIT | AFTER INSTALLATION OF THE RELATED DEVICE | THE BRANCHING SHOULD BE DONE WITHOUT MISMATCHING THE WRIST AND FULLY LEVEL TENSION
5000-01,PI,5000-01-PMC-23-586,PI_TP,B,ALL ORIGINAL B|G|N SHALL BE INSTALLED AFTER TEST
5000-01,PI,5000-01-PMC-23-586,PI_TP,C,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AND COMPELETED
5000-01,PI,5000-01-PMC-23-586,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER
5000-01,PI,5000-01-PMC-23-586,PI_TP,C,SUPPORT 2 HR112 IS NIS MATERIAL REQUEST IS ATTACH
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,INSTRUMENT INDICAROR SHALL BE INSTALL
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ALL ORIGINIL B|G FOR ALL DEVICES SHALL BE INSTALL
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL AFTER HYDRO TEST
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,N|B|G BETWEEN J:3|4 SHALL BE INSTALL AFTER OPPOSITE LINE COMPELETE
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,N|B|G BETWEEN J:3|4 SHALL BE INSTALL AFTER OPPOSITE LINE COMPELETE
5000-01,PI,5000-01-PMC-26-597,PI_TP,C,G7(GASKET FLAT RING) SHALL BE INSTALLED AFTER
5000-01,PI,5000-01-PMC-26-597,PI_TP,C,INSLATION KIT SHOULD BE INSTALLED BEFORE PRECOM
5000-01,PI,5000-01-PMC-27-598,PI_TP,C,INSULTION KIT SHALL BE INSTALLED BEFOR PRECOM
5000-01,PI,5000-01-PMC-27-598,PI_TP,C,G7 (GASKET FLAT RING) SHALL BE INSTALL AFTER
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,"THE INSULATION KIT 4""-150# MUST BE INSTALL BEFORE THE PRECOMM"
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,STUD BOLT 5/*95 SHALL E INSTALL BEFORE PRECOMM
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,INSULATION KIT SHALL BE INSTALL
5000-01,PI,5000-01-PMC-31-595,PI_TP,C,"The Insulation Kit 4""-150# Should be Installed Before The Precom"
5000-01,PI,5000-01-PMC-32-626,PI_TP,C,"INSULATION KIT 4""-CL150# RF ITEM SHOULD BE INSTALLED BEFORE THE PRECOMM"
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,THE TEMPORARY GASKET USED FOR FLANGE CONNECTION J:36 MUST BE REPLACED WITH ORIGINAL GASKET
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGE CONNECTION J:1 & J:17 MUST BE REPLACED WITH THE ORIGINAL GASKET
5000-01,PI,5000-01-PMP-01-206,PI_TP,C,(PG 3211) AND (AP 3212) SHALL BE INSTALLED AFTER REINSTATMENT
5000-01,PI,5000-01-PMP-01-206,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM
5000-01,PI,5000-01-PMP-03-960,PI_TP,C,ALL VALVE SHALL BE LUBRICATE
5000-01,PI,5000-01-PMV-02-124,PI_TP,C,ALL INSTRUMENT DEVICE (PT: 5051 | PT: 5091 | TI: 5059) SHOULD BE INSTALLED BEFORE PRECOMM
5000-01,PI,5000-01-PMV-02-124,PI_TP,C,"ALL PRESSURE SAFETY VALVES 10""*8"" (PSV: 5058|5059|5060|5061) MUST BE INSTALLED AFTER CALIBRATION BEFORE PRECOMM"
5000-01,PI,5000-01-PMV-02-124,PI_TP,C,G10 IS DAMAGED . SHALL CHANGED AFTER
5000-01,PI,5000-01-PMV-03-235,PI_TP,C,FA3001 SHOULD BE INSTALLED BEFORE COM
5000-01,PI,5000-01-PMV-05-398,PI_TP,C,ITEM 16 (TI) SHALL BE INSTALLED AFTER
5000-01,PI,5000-01-PMV-06-399,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST
5000-01,PI,5000-01-PMV-07-400,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST
