SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS",PL-02332
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02333
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02334
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORTS ARE NOT BEEN DONE. MUST BE DONE BEFORE PRECOMM,PL-02335
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02336
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02337
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,THE WELDING FLOOR STANDS SUPPORTS MUST BE DONE AFTER INSTALLING SPRING SUPPORTS AND OTHERS,PL-02338
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,ALL VENT HOLE OF THE DUMMY AND SUPPORTS SHALL BE FILLED WITH THE MATIC AFTER PAINTING,PL-02339
4000-03,PI,4000-03-VA-01-441,PI_TP,C,"ORIGINAL GASKET (24""-CL:150) FLAT RING SHOULD BE INSTALL BEFORE PRECOMM",PL-01789
4000-04,PI,4000-04-AM-01-495,PI_TP,C,LINE SHALL BE CONNECT TO 7002,PL-02403
4000-04,PI,4000-04-AM-01-495,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02404
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOM,PL-01795
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,ALL TEMPORARY GAKETS USED FOR PSV| STRAINERS AND NOZZLE PUMPS SHOULD BE REPLACED ORIGINAL GASKETS BEFORE PRECOMM,PL-01796
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,THE WELDENIG OF FS SUPPORTS WICH HAVE NOT BEEN DONE FOR ALIGNMENT THE PUMPS MUST BE WELDED BEFORE PRECOMM,PL-01797
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,P-7001A NOT INSTALLED SHALL BE INSTALLED BEFORE PRECOMM,PL-01798
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,"THE INSTRUMENT ITEM (AT-7099-1""-NPT) AND (AP-7100-3/4""-NPT) MUST BE INSTALLED BEFORE PRECOM",PL-00639
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,THE INSTRUMENT ITEM (PG-7111|PG-7115|PG-7119) AND (PST-7112|PST-7116|PST-7120) SHOULD BE ANSTALLED BEFORE PRECOM,PL-00640
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,"ALL PRESSURE SAFTY VALVE (6""*4"" 150*300 LB) (PSV-7130|PSV-7131|PSV-7135) MUST BE INSTALLED AFTER XALIBRATION BEFORE PRECOM",PL-00641
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,ALL ORIGINAL B|N|G MUST BE INSTALEED AFTER TEST,PL-01649
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,DUE TO HEAVY WEIGHT OF SPOOL AND PRESSURE APPLIED TO THE FLANGES AND WELDS THE SUPPORT SHOULD BE ADDED AND INSTALLED AT THE SPECIFIED AT THE SPECIFIED POINTS,PL-01650
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,THE ADDED SUPPORT IN ISO SHOULD BE ASBULITED AND THE HISTORY SHEET MUST BE UPDATED,PL-01651
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,IN ORDER TO RECIVE THE REINSTATE STAGE OF THE LINE | TE END OF SPOOL MUST BE COMPLETELY LEVEL IN THE FUNNEL OF THE UG LINE,PL-01652
4000-04,PI,4000-04-BFW-07-803,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02121
4000-04,PI,4000-04-BFW-07-803,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV FLANGES ARE THE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02122
4000-04,PI,4000-04-BFW-10-961,PI_TP,C,All temporary gaskets used for the ptessure safety valves ( psv:7072 and 7073 ) must be orginal gaskets replaced after calibrated,PL-12162
4000-04,PI,4000-04-BFW-11-987,PI_TP,C,All installed valves should be lubricated,PL-12179
4000-04,PI,4000-04-BFW-11-987,PI_TP,C,All temporary gasket used for the two pcs gate valves and psv : 7072 and psv : 7073 must be replased with the orginal gaskets.,PL-12180
4000-04,PI,4000-04-HZ-01-551,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02401
4000-04,PI,4000-04-LO-01-902,PI_TP,C,This Line need to P.M.I test,PL-16861
4000-04,PI,4000-04-LO-01-902,PI_TP,C,Dem Water Certificate shall be attach,PL-16862
4000-04,PI,4000-04-LO-01-902,PI_TP,C,"sight glass ( SG-70148A) 2""-CL-150-RF should be installed with associated gaskets and bolt",PL-16863
4000-04,PI,4000-04-LO-02-903,PI_TP,C,This Line need to P.M.I Test,PL-17071
4000-04,PI,4000-04-LO-02-903,PI_TP,C,DEM Water certificate shall be attach,PL-17072
4000-04,PI,4000-04-LO-02-903,PI_TP,C,All installed valves should be lubricated,PL-17073
4000-04,PI,4000-04-LO-02-903,PI_TP,C,All installed valves should be lubricated,PL-17369
4000-04,PI,4000-04-LO-03-904,PI_TP,C,WATER DEM ANALYSIS SHALL BE ATTACH,PL-15055
4000-04,PI,4000-04-LO-05-906,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02217
4000-04,PI,4000-04-LO-05-906,PI_TP,C,SIDE GLASS DIDN’T INSTALL,PL-17213
4000-04,PI,4000-04-LO-10-1019,PI_TP,C,FG 30103 & oriface plate shall be install,PL-17067
4000-04,PI,4000-04-LO-10-1019,PI_TP,C,the approved Water (DEM) analysis should be attached,PL-17068
4000-04,PI,4000-04-LPC-01-131,PI_TP,C,Due To Lack Of Stock And Shortage | Unistalled Spring Support Type 60 Must Be Procured And Intalled Before Precom,PL-01404
4000-04,PI,4000-04-LPS-01-462,PI_TP,C,"The Hose Coupling (Steam) 3/4""-NPT-3000# Must Be Installed Before The Precom",PL-01378
4000-04,PI,4000-04-LPS-01-462,PI_TP,C,"Stud Bolts 1""x318 Should Be Installed Before Precom (32 PCS)",PL-01379
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,ALL VALVE AND N|B SHALL BE LUBRICATE,PL-01640
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,BOLT TIGHTENING SHALL BE DONE,PL-01641
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(PG-7093) SHOULD BE INSTALLED BEFORE PRECOM,PL-00529
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(PT-7094) SHOULD BE INSTALLED BEFORE PRECOM,PL-00530
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(TI-7097) SHOULD BE INSTALLED BEFORE PRECOM,PL-00531
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(LST-7091A|7091B|7091C) SHOULD BE INSTALLED BEFORE PRECOM,PL-00532
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(LG-7091) SHOULD BE INSTALLED BEFORE PRECOM,PL-00533
4000-04,PI,4000-04-LPS-04-613,PI_TP,C,Spring Support (SP-1609|1610|1611|1612) Should Be Installed Befor The Precom,PL-01372
4000-04,PI,4000-04-MPC-01-934,PI_TP,C,support s1.3 shall be install,PL-01888
4000-04,PI,4000-04-MPC-01-934,PI_TP,C,sp1613 shall be install,PL-01889
4000-04,PI,4000-04-MPC-01-934,PI_TP,C,steam trap didn’t install nis,PL-01890
4000-04,PI,4000-04-MPC-01-934,PI_TP,C,opposite line shall be connect for n|b|g original,PL-01891
4000-04,PI,4000-04-NCD-02-694,PI_TP,B,ALL ORIGINAL B|N|G SHOULD BE INSTALLED BEFORE,PL-00010
4000-04,PI,4000-04-PH-01-246,PI_TP,C,LINE SHALL BE CONNECTED TO X-7001,PL-02496
4000-04,PI,4000-04-PH-01-246,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02497
4000-04,PI,4000-04-PH-01-246,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02498
4000-04,PI,4000-04-VA-01-506,PI_TP,C,TI-7098 MUST BEINSTALLED BEFORE PRECOM,PL-00724
4000-04,PI,4000-04-VA-01-506,PI_TP,C,TEMPORARY  GASKET INSTALL ACCORDING TO PRECOMM NOTE,PL-01878
4000-04,PI,4000-04-VA-02-507,PI_TP,C,ALL ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOMM,PL-01937
4000-04,PI,4000-04-VA-06-691,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM,PL-00804
4000-04,PI,4000-04-VA-08-714,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM,PL-00271
4000-05,PI,4000-05-BD-02-176,PI_TP,C,(FE 0002) SHALL BE INSTALLED BEFORE COMM,PL-01972
4000-05,PI,4000-05-BD-02-176,PI_TP,C,(FE 0001) SHALL BE INSTALLED BEFORE COMM,PL-01973
4000-05,PI,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 3""-150# SHOULD BE INSTALLED BEFORE PRECOMM",PL-01974
4000-05,PI,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 4""-150# SHOULD BE INSTALLED BEFORE PRECOMM",PL-01975
4000-05,PI,4000-05-BD-02-176,PI_TP,C,ALL VALVE SHALL BE LUBRICATE,PL-01976
4000-05,PI,4000-05-BD-02-176,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-01977
4000-05,PI,4000-05-BD-03-436,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00864
4000-05,PI,4000-05-BD-04-438,PI_TP,C,INSTRUMENT INDICATOR TG-7259 SHALL BE INSTALL,PL-01971
4000-05,PI,4000-05-BD-05-536,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02431
4000-05,PI,4000-05-BD-07-789,PI_TP,C,grouting shall be complate,PL-12173
4000-05,PI,4000-05-BD-07-789,PI_TP,C,valve lubrication shall be complate,PL-12174
4000-05,PI,4000-05-BD-07-789,PI_TP,C,Tie - in joint shall be complate with opposite line in ( T. P 1046),PL-12175
4000-05,PI,4000-05-BD-09-791,PI_TP,C,(LG-7257) SHOULD BE INSTALLED BEFORE Precomm,PL-01352
4000-05,PI,4000-05-BD-09-791,PI_TP,C,Data Sheet Of (LG-7257) Shall Be Attached To The Package,PL-01353
4000-05,PI,4000-05-BD-13-799,PI_TP,C,THE INSTRUMENT DEVICE (LG-7255) SHALL BE INSTALL,PL-12185
4000-05,PI,4000-05-BD-13-799,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-12186
4000-05,PI,4000-05-BD-13-799,PI_TP,C,ALL TEMPORARY GASKETY USED FOR END SPOOLS FLANGES SHALL BE REPLACED WITH OTIGINAL GASKETS,PL-12187
4000-05,PI,4000-05-VA-02-665,PI_TP,C,ALL ORIFICE PLATE DIDN’T INSTALL DUE TO PRECOMM ORDER,PL-02416
4000-05,PI,4000-05-VA-02-665,PI_TP,C,ALL GASKETS ARE TEMPORARY DUE TO PRECOMM NOTE ON P&ID,PL-02417
4000-06,PI,4000-06-CS-01-241,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7504 AND TI:7502),PL-02018
4000-06,PI,4000-06-CS-01-241,PI_TP,C,THE APPROVE WATER DEM ANALYSIS SHALL BE ATTACHE TO PACKAGE,PL-02019
4000-06,PI,4000-06-CS-01-241,PI_TP,C,ALL V ALVES SHALL BE LUBRICATE,PL-02020
4000-06,PI,4000-06-DMW-01-177,PI_TP,C,All Insturement Device Must Be Installed Before The Pre Com (TG-0005|PG-0014|FT-7503|FE5383),PL-01412
4000-06,PI,4000-06-DMW-01-177,PI_TP,C,A Water Sample (DEM) Taken Inside Line For Analysis And Certified Certificated Must Be Attached The Package,PL-01413
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,PMI SHALL BE DONE AFTER PRECOM,PL-00404
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,(TG-2456) SHOULD BE INSTALLED BEFORE PRECOME,PL-00406
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (TIC-5427) SHOULD BE INSTALLED BEFORE PRECOM,PL-00408
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (FE-7091) SHOULD BE INSTALLED BEFORE PRECOM,PL-00409
4000-06,PI,4000-06-DMW-03-230,PI_TP,C,(PT-2455) AND (PG-2454) SHOULD BE INSTALLED BEFORE PRECOM,PL-00398
4000-06,PI,4000-06-DMW-03-230,PI_TP,C,(TI-2455) AND (TG-2454) SHOULD BE INSTALLED BEFORE PRECOM,PL-00399
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,ITEM NO:17 (PG-7062) MUST BE INSTALLED BEFORE PRECOM,PL-00684
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,(G 13) GASKET SPIRAL WOUND 300# ORIGINAL SHALL BE INSTALLED BEFOR COMM,PL-01050
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPLITED AND GROUTING SHALL BE DONE,PL-01051
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,GROUTING OF SUPPORT (S3) SHALL BE DONE BEFORE COMM,PL-01052
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,G13 (GASKET SPIRAL WOUND) SHOULD BE INSTALLED BEFORE COMM,PL-01053
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,WELD AND GROOTING OF SUPPORT (S1) SHALL BE DONE BEFOR COMM,PL-01054
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,FINAL ALIGHNMENET (FLANGE CONNECTION WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01055
4000-06,PI,4000-06-DMW-08-467,PI_TP,C,ANALYZ FOR DEM WATER SHALL BE ATTACH,PL-02126
4000-06,PI,4000-06-DMW-08-467,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02127
4000-06,PI,4000-06-DMW-08-467,PI_TP,C,THE VENT HOLE OF THE FLOOR STAND SUPPORT SHALL BE FILLED WITH MASTIC AFTER PAINTING,PL-02128
4000-06,PI,4000-06-DMW-08-467,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORT HAS NOT BE DONE. MUST BE DONE BEFORE PRECOMM,PL-02129
4000-06,PI,4000-06-DMW-09-468,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-01121
4000-06,PI,4000-06-DMW-09-468,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AND COMPELETED,PL-01122
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,(AP-7001) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00790
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,(AP-7002) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00792
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00796
4000-06,PI,4000-06-DMW-11-608,PI_TP,C,SOME ORIGINAL GASKETS DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-02413
4000-06,PI,4000-06-DMW-11-608,PI_TP,C,ALL B|N|G SHALL BE INSTALL,PL-17217
4000-06,PI,4000-06-DMW-13-611,PI_TP,C,LINE DIDN’T CONNECT TO OPPOSITE LINE IN DAMAVAND COMPANY,PL-02400
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,STRAINER DIDN’T INSTALL. ACCORDING TO PRECOMM ORDER. AVAILABLE STRAINER SIZE ISNT MATCH.,PL-02001
4000-06,PI,4000-06-DMW-14-644,PI_TP,B,ALL ORIGINALL GASKETS AND STUD BOLTS SHOULD BE INSTALLED AFTER THE HYDRO TEST,PL-00779
4000-06,PI,4000-06-DMW-14-644,PI_TP,B,"THRADED 3/4"" CLASS 3000LB CAP ITEM MUST BE INSTALLED AFTER THE HYDRO TESTING",PL-00780
4000-06,PI,4000-06-DMW-14-644,PI_TP,B,ALL UNISTALLED SUPPORTS SHOULD BE COMPLATED AFTER THE HYDRO TESTING,PL-00781
4000-06,PI,4000-06-DMW-14-644,PI_TP,B,FOR THE FLAPPER HYDRO TEST THE CHACK VALVE IS REMOVED AND INSTALLED AFTER THE TESTING,PL-00782
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,THE SUPPORT TYPE FS124-10-H MUST BE PMI FROM THE WELDING PLACE TO THE ELBOW,PL-00784
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,STAINLESS STEEL PIPE ISUSED AND SOME WELDS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-00785
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ALL ORIGINAL SUPPORT SHALL BE COMPELETED,PL-01756
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,PG (7504A) SHALL BE INSTALL AFTER TEST,PL-01757
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,J:1 FLANGE SHALL BE PARALLEL WITH FLANGE OF PUMP BEFORE PRECOMM,PL-01758
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,J:1 FLANGE SHALL BE PARALLEL WITH FLANGE OF PUMP BEFORE PRECOMM,PL-01759
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,PG (7504B) SHALL BE INSTALL BEFORE TEST,PL-01760
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL AS PRECOMM ORDER (P 7506A),PL-01761
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ORIGINAL GAS0KET DIDN’T INSTALL AS PRECOMM ORDER (P 7506B),PL-01762
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL AS PRECOMM ORDER,PL-01763
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ALL FLORE STAND SUPPORT SHALL BE Cleaning AFTER GROUTING,PL-01764
4000-06,PI,4000-06-DMW-17-688,PI_TP,C,ALL INSTRUMENT DEVICES (PG:7503A | 7503B) & (AP:7501) SHALL BE INSTALLED BEFORE PRECOMM,PL-01804
4000-06,PI,4000-06-DMW-17-688,PI_TP,C,ALL TEMPORARY GASKET USED FOR NOZZLE PUMPS MUST BE REPLACED WITH ORIGINAL GASKET  BEFORE PRECOMM,PL-01805
4000-06,PI,4000-06-DMW-17-688,PI_TP,C,THE WELDING OF FS SUPPORT WICH HAVE NOT BEEN DONE FOR ALIGNMENT OF THE PUMPS SHALL BE WELDED BEFORE PRECOMM,PL-01806
4000-06,PI,4000-06-DMW-17-688,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORTS HAS NOT BEEN DONE,PL-01807
4000-06,PI,4000-06-DMW-22-785,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (LT:7060 AND LT:7061),PL-02423
4000-06,PI,4000-06-DMW-22-785,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02424
4000-06,PI,4000-06-DMW-22-785,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02425
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,TIE-IN JOINT SHALL BE COMPELETE AND CONNECT TO OPPOSITE LINE,PL-12188
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,"VALVE SWING CHV-75158A & BALL VALVE 1/2"" BY VENDOR DIDN’T INSTALL",PL-12189
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,"VALVE SWING CHV-75158B & BALL VALVE 1/2"" BY VENDOR DIDN’T INSTALL",PL-12190
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL,PL-12191
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,TIE-IN DIDN’T CONNECT TO  OPPOSITE LINE,PL-12192
4000-06,PI,4000-06-DMW-25-918,PI_TP,C,THE J:16TN MUST BE FIT UP AND WELDED AND RT AFTER THE INSTALLATION OF THE LABORATORY EQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH,PL-01297
4000-06,PI,4000-06-DMW-25-918,PI_TP,C,A WATER SAMPLE DEM COLLECTED INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE MUST BE ATTACHED TO THE PACKAGE,PL-01298
4000-06,PI,4000-06-DMW-25-918,PI_TP,C,THE TEPORORY WELDS ADDED FOR HYDROTEST SHOULD BE CUT AFTER COMPLETION AND J:1TN FITUP AND WELDED AND RT . ALSO THE HISTORY SHEET SHOULD BE CHANGED AND ATTACH TO THE PACKAGE,PL-01299
4000-06,PI,4000-06-DMW-27-944,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01623
4000-15,PI,4000-06-SRW-01-061,PI_TP,C,ITEM 3 (HOSE CUPLING) SHALL BE INSTALL AFTER,PL-01212
4000-15,PI,4000-06-SRW-01-061,PI_TP,C,THE INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM,PL-01213
4000-15,PI,4000-06-SRW-02-584,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00740
4000-15,PI,4000-06-SRW-02-584,PI_TP,C,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00741
4000-15,PI,4000-06-SRW-03-585,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00738
4000-15,PI,4000-06-SRW-03-585,PI_TP,C,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00739
4000-15,PI,4000-06-SRW-04-633,PI_TP,C,ITEM 3 (HOSE CPLG) SHALL BE INSTALL BEFORE COMM,PL-01112
4000-15,PI,4000-06-SRW-04-633,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01113
4000-15,PI,4000-06-SRW-05-635,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01608
4000-15,PI,4000-06-SRW-05-635,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER,PL-01456
4000-15,PI,4000-06-SRW-05-635,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01457
4000-15,PI,4000-06-SRW-06-669,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02244
4000-15,PI,4000-06-SRW-07-670,PI_TP,C,HOSE CAP PLUG (WATER) SHALL BE INSTALL,PL-02284
4000-15,PI,4000-06-SRW-07-670,PI_TP,C,INSULATION KIT SHALL BE INSTALL AFTER FLUSHING,PL-02285
4000-15,PI,4000-06-SRW-09-672,PI_TP,C,ALL INSULATION KIT SHALL BE INSTALL,PL-01644
4000-15,PI,4000-06-SRW-10-673,PI_TP,C,"HOSE COUPLING 3/4""-NPT-3000#(HS-0023)  MUST BE INSTALLED BEFORE PRECOMM AND FOR THE J:12TN FIT-UP AND WELDING REPORT SHALL BE SET AND DELIVERD. ALSO HISTORY SHEET UPDATE SHOULD BE  ATTACHED TO THE PACKAGE",PL-01621
4000-15,PI,4000-06-SRW-10-673,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01622
4000-15,PI,4000-06-SRW-11-698,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00912
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01611
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01504
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,HISTORY SHEET SHALL BE CHANGE AFTER,PL-01506
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01507
4000-15,PI,4000-06-SRW-13-763,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01610
4000-15,PI,4000-06-SRW-13-763,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01454
4000-15,PI,4000-06-SRW-13-763,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01455
4000-15,PI,4000-06-SRW-14-129,PI_TP,C,ITEM 3 (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01214
4000-15,PI,4000-06-SRW-14-129,PI_TP,C,INSTULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM,PL-01215
4000-15,PI,4000-06-SRW-15-130,PI_TP,C,HOSE CPLG (ITEM 3) SHALL BE INSTALLED AFTER,PL-01170
4000-15,PI,4000-06-SRW-15-130,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER REINSTATMENT,PL-01171
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,J:11TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01495
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,INSULATION KIT AND BOLT | NUT SHALL BE INSTALLED,PL-01497
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01498
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01613
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01612
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01500
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01501
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01503
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,J:11TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01514
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01515
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01516
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET AND STUD BOLT SHALL BE INSTALL BEFORE PRECOMM,PL-01616
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET AND STUD BOLT SHALL BE INSTALL BEFORE PRECOMM,PL-01615
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01542
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01543
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,HISTORT SHEET SHALL BE CHANGED AFTER,PL-01544
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET AND STUD BOLT SHALL BE INSTALL BEFORE PRECOMM,PL-01614
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,J:10 TN (HOSE COUPLING NDT 3000#) SHALL BE INSTALL AFTER,PL-01464
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01465
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,J:7 TN (HOSE COUPLING) SHALL BE INSTALED BEFORE COMM,PL-01467
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01468
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01469
4000-15,PI,4000-06-SRW-22-829,PI_TP,C,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01356
4000-15,PI,4000-06-SRW-22-829,PI_TP,C,"The Insulation Kit 2""-150# Should be Installed Before The Precom",PL-01357
4000-15,PI,4000-06-SRW-23-830,PI_TP,C,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01354
4000-15,PI,4000-06-SRW-23-830,PI_TP,C,"The Insulation Kit 2""-150# Should be Installed Before The Precom",PL-01355
4000-15,PI,4000-06-SRW-24-831,PI_TP,C,HOSE COUPLING 3/4 SHALL BE INSTALL,PL-01732
4000-15,PI,4000-06-SRW-24-831,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01733
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,Tie in joints shall be after installed hose coupling steam (HS-003 & 025) reported . Also |history sheet updated and attached,PL-12165
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,all installed valves should be lubricated,PL-12166
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,"All insulation kitsb2""-CL:150-RF must be installed",PL-12167
4000-06,PI,4000-06-VA-01-245,PI_TP,C,"The Gasket 4""-150# Item Should Be Installed Before the Precom",PL-00947
4000-06,PI,4000-06-VA-01-245,PI_TP,C,"The Stud Bolt 5/8""*95 Items Should Be Installed Before The Precom",PL-00948
4000-06,PI,4000-06-VA-01-245,PI_TP,C,"DIVISION 3"" MUST BE CONNECTED TO : PSV-2458 (3""-DMW-20-102-B50-H)",PL-00388
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL INSTRUMENTION DEVICES SHOULD BE INSTALLED AFTER FACE Cleaning AND BEFORE PRECOMM (FI:3016 | PG:0003 | 3015 AND ALL HOSE COUPLINGS,PL-01619
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT BEFORE PRECOME AND THE UPDATED HISTORY SHEET MUST BE ATTACHED TO THE PACKAGE,PL-01620
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT | BEFORE PRECOMM AND HISTORY SHEET UPDATE,PL-01635
4000-07,PI,4000-07-PA-01-178,PI_TP,C,PK8401 NOT INSTALLED AND THE C ONNECTING FLANGES ARE NOT CONNECTED. IF ALL THE STEPS OF THE RELEVANT SPOOLS REJECTED. MUST BE DONE (TEST| DRY| DACE AND REINSTATE) AGAIN,PL-01636
4000-07,PI,4000-07-PA-06-957,PI_TP,C,ITEM NO:4 SHALL BE DONE,PL-01685
4000-07,PI,4000-07-PA-07-963,PI_TP,C,J:21TN SHALL BE WORK AFTER THE INSTALLATION OF HS-0003 AND HISTORY UPDATED,PL-02448
4000-07,PI,4000-07-PA-08-964,PI_TP,C,HOSE CPLG (AIR) SHALL BE INSTALL,PL-02287
4000-07,PI,4000-07-PA-09-992,PI_TP,C,The instrument device Shall Be Installed ( PG-7150),PL-17252
4000-07,PI,4000-07-PA-09-992,PI_TP,C,All intalled valves should be lubricated,PL-17253
4000-08,PI,4000-08-CHA-01-513,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01782
4000-08,PI,4000-08-CHA-01-513,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE,PL-01783
4000-08,PI,4000-08-CHA-01-513,PI_TP,C,FLANGE IS DISCONNECT FROM PL-8002,PL-01784
4000-08,PI,4000-08-CHA-02-514,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01779
4000-08,PI,4000-08-CHA-02-514,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE,PL-01780
4000-08,PI,4000-08-CHA-02-514,PI_TP,C,FLANGE IS DISCONNECTED FROM PK8003-MP-1B,PL-01781
4000-08,PI,4000-08-CHA-03-515,PI_TP,C,LINE SHALL BE CONNECT TO EQUIPMENT (PK 8004/N2),PL-16682
4000-08,PI,4000-08-CHA-03-515,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-16683
4000-08,PI,4000-08-CHA-03-515,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-17205
4000-08,PI,4000-08-CWR-01-027,PI_TP,C,"All Insulation Kit 2""-150# SHOULD BE INSTALLED BEFORE Precom",PL-00995
4000-08,PI,4000-08-CWR-01-027,PI_TP,C,All Stud Bolts 5/8*85 Must Be Istalled Before Precom,PL-00996
4000-08,PI,4000-08-CWR-02-064,PI_TP,C,"ITEM:5 PSV-5444-1""*3/4"" MUST BE INSTALLED AFTER CALIBATION BEFORE PRECOM",PL-00862
4000-08,PI,4000-08-CWR-02-064,PI_TP,C,"INSULATION KIT 3""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00863
4000-08,PI,4000-08-CWR-03-065,PI_TP,C,ORIGINAL GASKET (G4) SHALL BE INSTALLED AFTER VALVE CALIBRATION,PL-00303
4000-08,PI,4000-08-CWR-04-066,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00302
4000-08,PI,4000-08-CWR-05-067,PI_TP,C,"ITEM INSULLATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00301
4000-08,PI,4000-08-CWR-06-068,PI_TP,C,INSULATION KIT SHALL  BE INSTALLED BEFOR PRECOM,PL-01016
4000-08,PI,4000-08-CWR-07-069,PI_TP,C,INSULATION KIT SHALL BE INSTALL NEFORE COMM,PL-01085
4000-08,PI,4000-08-CWR-08-080,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOM,PL-01017
4000-08,PI,4000-08-CWR-09-081,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOM,PL-01018
4000-08,PI,4000-08-CWR-100-497,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02231
4000-08,PI,4000-08-CWR-100-497,PI_TP,C,ALL HANDWHEEL NUTS SHALL BE THIGHTENED,PL-02313
4000-08,PI,4000-08-CWR-100-497,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-17216
4000-08,PI,4000-08-CWR-101-498,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-17215
4000-08,PI,4000-08-CWR-101-498,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02229
4000-08,PI,4000-08-CWR-102-499,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02226
4000-08,PI,4000-08-CWR-102-499,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02227
4000-08,PI,4000-08-CWR-103-500,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02239
4000-08,PI,4000-08-CWR-103-500,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02240
4000-08,PI,4000-08-CWR-104-501,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02237
4000-08,PI,4000-08-CWR-104-501,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02238
4000-08,PI,4000-08-CWR-105-502,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02235
4000-08,PI,4000-08-CWR-105-502,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02236
4000-08,PI,4000-08-CWR-106-503,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02233
4000-08,PI,4000-08-CWR-106-503,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02234
4000-08,PI,4000-08-CWR-11-115,PI_TP,C,ITEM 19 (TG-5370) SHALL BE INSTALLED AFTER TEST,PL-00343
4000-08,PI,4000-08-CWR-11-115,PI_TP,C,ALL VALVE SHALL BE LUBRICATED BEFORE PRECOM,PL-00344
4000-08,PI,4000-08-CWR-12-132,PI_TP,C,TG (ITEM 21) SHOULD BE INSTALLED BEFORE PRECOM,PL-00327
4000-08,PI,4000-08-CWR-13-134,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01775
4000-08,PI,4000-08-CWR-13-134,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH | MACHIN BOLTS SHALL BE INSTALL BEFORE PRECOMM,PL-01776
4000-08,PI,4000-08-CWR-14-135,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01773
4000-08,PI,4000-08-CWR-14-135,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPOR ATTACH AND BEFORE PRECOMM SHALL INSTALL MACHIN BOLTS,PL-01774
4000-08,PI,4000-08-CWR-15-136,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01771
4000-08,PI,4000-08-CWR-15-136,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH AND INSTALL BEFORE PRECOMM,PL-01772
4000-08,PI,4000-08-CWR-16-137,PI_TP,C,INSULATION KIT SHALL BE INSTALL | ORIGINAL GASKET SHALL BE INSTALL,PL-01769
4000-08,PI,4000-08-CWR-16-137,PI_TP,C,ORIGINAL GASKET AS PRECOMM ORDER CHANGED TO TEMPORARY IN ISO,PL-01770
4000-08,PI,4000-08-CWR-16-137,PI_TP,C,LUBRCATOIN OF VALVE SHALL BE DONE BEFOR PRECOM,PL-00323
4000-08,PI,4000-08-CWR-17-138,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR TEST,PL-01023
4000-08,PI,4000-08-CWR-18-144,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01092
4000-08,PI,4000-08-CWR-18-144,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01093
4000-08,PI,4000-08-CWR-18-144,PI_TP,C,THE STUD BOLTS 5/8*85 ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM,PL-01094
4000-08,PI,4000-08-CWR-19-164,PI_TP,C,TG-7256 SHALL BE INSTALLED BEFOR PRECOM,PL-00891
4000-08,PI,4000-08-CWR-19-164,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-01917
4000-08,PI,4000-08-CWR-20-165,PI_TP,C,(TG-5339) SHOULD BE INSTALLED BEFORE PRECOM,PL-00371
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00105
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST,PL-00106
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00107
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,LUBV:CATIONOF HAND WHEEL SHALL BE DONE BEFORE PRE COM,PL-00108
4000-08,PI,4000-08-CWR-22-194,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00112
4000-08,PI,4000-08-CWR-22-194,PI_TP,C,"THE INSULATION KIT (14""-150) SHOULD BE INSTALLED BEFORE PRECOMM",PL-01754
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00116
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER,PL-00117
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00118
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,ALL VALVE SHALL BE LUBRICATED BEFORE PRECOM,PL-00119
4000-08,PI,4000-08-CWR-24-197,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00269
4000-08,PI,4000-08-CWR-25-249,PI_TP,C,ITEM TI-2493 | TG-2494 AND VB-2001 MUST BE INSTALLED BEFORE THE PRECOM,PL-00903
4000-08,PI,4000-08-CWR-25-249,PI_TP,C,ORIGINAL G10 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01266
4000-08,PI,4000-08-CWR-26-266,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01197
4000-08,PI,4000-08-CWR-27-267,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00267
4000-08,PI,4000-08-CWR-28-268,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-00868
4000-08,PI,4000-08-CWR-29-269,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-00879
4000-08,PI,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-01220
4000-08,PI,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-01221
4000-08,PI,4000-08-CWR-31-271,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL IN PRECOMM,PL-01686
4000-08,PI,4000-08-CWR-34-274,PI_TP,C,"ITEM INSULATION KIT-2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00156
4000-08,PI,4000-08-CWR-35-275,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00468
4000-08,PI,4000-08-CWR-36-276,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00467
4000-08,PI,4000-08-CWR-37-277,PI_TP,C,"INSULATION KIT 2""-150 # SHALL BE INSTALLED BEFOR PRECOM",PL-01021
4000-08,PI,4000-08-CWR-37-277,PI_TP,C,STUD BOLT 5/8 * 85 MUST BE INSTALLED BEFOR PRECOM,PL-01022
4000-08,PI,4000-08-CWR-38-278,PI_TP,C,"THE INSULATION KIT 2""-150 # ITEM SHALL BE INSTALLED BEFOR PRECOM",PL-01019
4000-08,PI,4000-08-CWR-38-278,PI_TP,C,STUD BOLTS MUST BE INSTALLED BEFOR PRECOM,PL-01020
4000-08,PI,4000-08-CWR-39-279,PI_TP,C,"ITEM NSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00881
4000-08,PI,4000-08-CWR-40-280,PI_TP,C,"THE INSULATION KIT ITEM (2""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00466
4000-08,PI,4000-08-CWR-41-281,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00877
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM",PL-01627
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Instrument Device (TG-5108) SHOULD BE INSTALLED BEFORE The Precom,PL-01402
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Installed Psv Must Be Calibrated And Installed With The Original Gasket Before Precom,PL-01403
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,GASKET ELECTRICAL MUST BE INSTALL,PL-00082
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,ORIGINAL G/B/N MUST BE INSTALL,PL-00083
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00084
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00085
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00086
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00087
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00074
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00075
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00076
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00077
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00078
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00079
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00080
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00081
4000-08,PI,4000-08-CWR-50-290,PI_TP,C,"INSULATION KIT (2""-CL:150) SHALL BE INSTALL",PL-02295
4000-08,PI,4000-08-CWR-50-290,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02296
4000-08,PI,4000-08-CWR-51-291,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01127
4000-08,PI,4000-08-CWR-57-297,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00165
4000-08,PI,4000-08-CWR-58-298,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00155
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM INSULATION KIT 28""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00463
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM PSV-30159-3""*2"" MUST BE INSTALLED AFTER CALIBRATION BEFORE PRECOM",PL-00464
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,P&ID DRAWING MUST BE CHENGE WITH EVIDENCE PROJECT,PL-00465
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ALL TEMPORARY GASKET 25""-CL-150# AND 2""-CL-150 SHOULD BE REPLACED WITH ORIGINAL GASKETS.",PL-01946
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"J:1TN|2TN HAS NOT BEEN WELDED SHOULD BE AFTER INSTALLED EXPANSION JOINT. 28"" TN JOINT WELDED (EXP-3401) NIS",PL-01947
4000-08,PI,4000-08-CWR-60-300,PI_TP,C,ACCORDING TO OWNER NOTE ON P&ID EXPANTION JOINT & BFLY VALVE BOLT|NUT DIDN’T INSTALL DUE TO OUT OF STOCK. IT WILL INSTALL AFTER ARRIVE IN SITE,PL-01899
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02049
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,STUD BOLT 1.1/4*340-20PCS SHALL BE INSTALL. NIS,PL-02050
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02051
4000-08,PI,4000-08-CWR-62-302,PI_TP,C,"INSULATION KIT 12""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-21919
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,THE INSTRUMENT ITEM (TG-3026) SHOULD BE INSTALLED BEFORE PRECOM,PL-00523
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,"THE INSULATION KIT ITEM (6""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00524
4000-08,PI,4000-08-CWR-64-304,PI_TP,C,"ITEM: (TG-7009) AND INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00518
4000-08,PI,4000-08-CWR-65-305,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-02109
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,INSTRUMENT ITEM (SG70178A) MUST BE ACCORDING OR ISOMETRIC and P&ID INSTALLING AFTER TEST,PL-00064
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00065
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00066
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,(TG 7024) SHALL BE ISTALLED AFTER TEST,PL-00067
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,SG(70178B)SHALL BE INSTALLEDBEFOREPRECOME,PL-00068
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00069
4000-08,PI,4000-08-CWR-70-310,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00513
4000-08,PI,4000-08-CWR-71-311,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00511
4000-08,PI,4000-08-CWR-72-312,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED AFTER,PL-00509
4000-08,PI,4000-08-CWR-73-313,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00507
4000-08,PI,4000-08-CWR-74-314,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BE FORE PRECOM,PL-00505
4000-08,PI,4000-08-CWR-75-315,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02175
4000-08,PI,4000-08-CWR-77-317,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02174
4000-08,PI,4000-08-CWR-78-318,PI_TP,C,insulation kit SHOULD BE INSTALLED BEFORE comm,PL-01137
4000-08,PI,4000-08-CWR-79-319,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01119
4000-08,PI,4000-08-CWR-81-323,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02179
4000-08,PI,4000-08-CWR-81-323,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02180
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02105
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,"THE INSULATION KIT (4""--CL:150) SHALL BE INSTALL",PL-02106
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP,PL-02107
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(TG-8023) SHALL BE INSTAALED BEFORE PRECOM,PL-00501
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(SG-80192A) SHALL BE INSTAALED BEFORE PRECOM,PL-00502
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00503
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM 13 (SG-80192B) SHOULD BE INSTALLED BEFORE PRECOM,PL-00498
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM NO:17 (TG-8024) MUST BE INSTALLED BEFORE PRECOM,PL-00499
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00500
4000-08,PI,4000-08-CWR-85-327,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00871
4000-08,PI,4000-08-CWR-86-331,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00154
4000-08,PI,4000-08-CWR-87-404,PI_TP,C,TG-6085 SHOULD BE INSTALL,PL-00873
4000-08,PI,4000-08-CWR-89-419,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01988
4000-08,PI,4000-08-CWR-90-420,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01982
4000-08,PI,4000-08-CWR-90-420,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00598
4000-08,PI,4000-08-CWR-91-402,PI_TP,C,THE INSULATION KIT MUST BE INSTALL,PL-02152
4000-08,PI,4000-08-CWR-91-402,PI_TP,C,ALL VALVES MUST BE LUBRICATE,PL-02153
4000-08,PI,4000-08-CWR-92-422,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM,PL-00867
4000-08,PI,4000-08-CWR-93-423,PI_TP,B,ORIGINAL GASKET AND STUD BOLT MUST BE ACCORDING ISOMTRIC INSTALLED AFTER TEST,PL-00590
4000-08,PI,4000-08-CWR-93-423,PI_TP,B,SPOOL MUST BE INSTALLED TO:P-2001A/B N5 AND UNDER GROUND FLANGE WITH OUT MIS MATCH AFTER TEST,PL-00591
4000-08,PI,4000-08-CWR-93-423,PI_TP,C,ITEM NO:6|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC ANSTALLED AFTER TEST,PL-00592
4000-08,PI,4000-08-CWR-93-423,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21920
4000-08,PI,4000-08-CWR-94-424,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM,PL-00872
4000-08,PI,4000-08-CWR-95-425,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02342
4000-08,PI,4000-08-CWR-96-426,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02341
4000-08,PI,4000-08-CWR-97-427,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02340
4000-08,PI,4000-08-CWR-98-428,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01987
4000-08,PI,4000-08-CWR-99-496,PI_TP,C,"Insulation Kit 2""-150# RF Item Must Be Installed Before The Precom",PL-01363
4000-08,PI,4000-08-CWS-01-028,PI_TP,C,"All Insulation Kit 2""-150# SHOULD BE INSTALLED BEFORE Precom",PL-00999
4000-08,PI,4000-08-CWS-01-028,PI_TP,C,All Stud Bolts 5/8*85 Must Be Istalled Before Precom,PL-01000
4000-08,PI,4000-08-CWS-02-029,PI_TP,C,"INSULATION KIT 2""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOMM",PL-01078
4000-08,PI,4000-08-CWS-03-072,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom,PL-00992
4000-08,PI,4000-08-CWS-04-073,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom,PL-01003
4000-08,PI,4000-08-CWS-05-087,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00851
4000-08,PI,4000-08-CWS-06-088,PI_TP,C,INSULATION KIT SHALL BE  INSTALLED BEFORE PRECOM,PL-00846
4000-08,PI,4000-08-CWS-07-089,PI_TP,C,INSULATION KIT SHALL BE  INSTALLED BEFORE PRECOM,PL-00847
4000-08,PI,4000-08-CWS-08-090,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00848
4000-08,PI,4000-08-CWS-09-091,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00849
4000-08,PI,4000-08-CWS-10-092,PI_TP,C,INSULATON KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00850
4000-08,PI,4000-08-CWS-11-093,PI_TP,C,"THE INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00852
4000-08,PI,4000-08-CWS-12-094,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00853
4000-08,PI,4000-08-CWS-13-095,PI_TP,C,"THE INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00854
4000-08,PI,4000-08-CWS-14-096,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00855
4000-08,PI,4000-08-CWS-15-097,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00856
4000-08,PI,4000-08-CWS-16-098,PI_TP,C,(G10) INSULATION KIT SHALL BE INSTALLED AFTER,PL-00857
4000-08,PI,4000-08-CWS-17-099,PI_TP,C,(F8) INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00858
4000-08,PI,4000-08-CWS-18-100,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00859
4000-08,PI,4000-08-CWS-19-101,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00860
4000-08,PI,4000-08-CWS-20-102,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00861
4000-08,PI,4000-08-CWS-21-103,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM,PL-01222
4000-08,PI,4000-08-CWS-22-104,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00349
4000-08,PI,4000-08-CWS-23-105,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00348
4000-08,PI,4000-08-CWS-24-106,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-01012
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEDORE COMM,PL-01216
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALL AFTER,PL-01217
4000-08,PI,4000-08-CWS-26-116,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom,PL-00981
4000-08,PI,4000-08-CWS-26-116,PI_TP,C,Stud Bolt 5/8*85 SHOULD BE INSTALLED BEFORE Precom,PL-00982
4000-08,PI,4000-08-CWS-27-117,PI_TP,C,The Insulation Kit 2 Inch | Cl 150# Item Shall Be Installed Befor Precom,PL-00970
4000-08,PI,4000-08-CWS-28-118,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALLED,PL-01223
4000-08,PI,4000-08-CWS-30-145,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01095
4000-08,PI,4000-08-CWS-30-145,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01096
4000-08,PI,4000-08-CWS-32-191,PI_TP,C,HAND WHEEL OF VALVE ITEM 11 SHALL BE INSTALLED,PL-00121
4000-08,PI,4000-08-CWS-32-191,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00122
4000-08,PI,4000-08-CWS-33-192,PI_TP,C,ORIGINAL BOLT DIMENTION ISNT CORRECT WITH INSTALLATION. NEW BOLT AFTER ARRIVE IN SITE SHALL BE CHANGE,PL-01877
4000-08,PI,4000-08-CWS-34-196,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST,PL-00120
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-01955
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,"EXPANSION JOINT 28"" DIDN’T INSTALL. NIS",PL-01956
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01957
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE,PL-01958
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE IS NIS. DIDN’T INSTALL,PL-01959
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01960
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,GROUTING SHALL BE COMPLETE,PL-01961
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-01948
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,"EXPANSION JOINT BW 28"" DIDN’T INSTALL NIS",PL-01949
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01950
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE,PL-01951
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE ARE NIS,PL-01952
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01953
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,SUPPORT PAVING AND GROUTING SHALL BE COMPLETE,PL-01954
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,PG 8004 SHALL BE INSTALL,PL-02080
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"INSULATION KIT (28""-CL-150) SHALL BE INSTALL",PL-02081
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,ALL GASKET ARE TEMPORARY | ORIGINAL GASKET SHALL BE INSTALL,PL-02082
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"STUD BOLT 3/4""*140-80PCS AND B.FLY VALVE BOLTS SHALL BE INSTALL . NIS",PL-02083
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,"EXP-3908-28"" NIS J: 3TN | 11TN SHALL BE WELDED AND NDT",PL-02084
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,GROUTING UNDER THJE BASE PLATE OF SUPPORT SHALL BE DONE,PL-02085
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALL EXP-3908,PL-02086
4000-08,PI,4000-08-CWS-38-203,PI_TP,C,THE INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM,PL-01511
4000-08,PI,4000-08-CWS-38-203,PI_TP,B,J:8 (CAP THD) SHALL BE INSTALLED AFTER TEST,PL-00098
4000-08,PI,4000-08-CWS-38-203,PI_TP,B,HISTORY SHEET SHALL BE CHANGED,PL-00099
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-01962
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,"EXPANTION JOINT BW 28"" DIDN’T INSTALL. NIS",PL-01963
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01964
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE ON P&ID,PL-01965
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ORIGINAL BOLT FOR B.FLY VALVE DIDN’T INSTALL. NIS,PL-01966
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01967
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,SUPPORT PAVING & GROUTING SHALL BE COMPLETE,PL-01968
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ACCORDING TO THE INSPECTION DURING THE INSTALLATION OF THE BOLTS | ONE OF THE BOLTS WASN’T APPROVE DUE TO MISMATCH BETWEEN FLANGE & PUMP FLANG. IT IS NECESSARY THAT TQ BE CONDUCTED AND THE RESULT IN WRITING BY MANUFACTURER OR PUNCH B CHANGE TO C BY MR.MON,PL-01969
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,ORIGINAL G13 SHALL BE INSTALLED AFTER,PL-01265
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,"ITEM:INSULATION KIT 12""-150# AND 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00897
4000-08,PI,4000-08-CWS-41-332,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00866
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM",PL-01642
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM",PL-01643
4000-08,PI,4000-08-CWS-44-335,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFOR PRECOM",PL-00149
4000-08,PI,4000-08-CWS-45-336,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00497
