SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL TEMPORARY SUPPORTS MUST BE REMOVED AFTER TEST
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL SUPPORTS IN ACCORDANCE WITH ISO AND SUPPORT DWG MUST COMPELETEED. ALSO IF NEEDED SHIMEPLATES SHOULD BE REPLACED IN THE PIPERACK ROUTE+
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,"THE THD CAP 3/4""-CL3000# ITEMS SHOULD BE INSTALLED AFTER TEST"
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,THE DIRECTION OF GLOBE VALVE AND VALVE HANDLE SHALL BE INSTALL ACCORDING TO ISO
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,"ALL SPECTABLE FLANGE 3/4""-CL-300# SHALL BE INSTALL AFTER TEST"
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,THE TEMPORARY WELD ADDED FOR TEST AFTER PERFORMING RELATED OPERATIONS SHOULD BE CUTTING. ALSO J:29TN FIT-UP AND WELDED AND RT
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL INSTRUMENT DEVICES (FV:5020 | FT:5020| TI:5020) MUST BE INSTALLED BEFORE THE PRECOMM
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM"
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,SUPPORT S3 DIDN’T INSTALL
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,"ALL SPECTABLE FLANGES 3/4""-CL600# ITEMS SHALL BE INSTALLED AFTER TEST"
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,THE THK OF FLANGES SPECTABLE 3/4 CL 600# ARE INCONSISTENT WITH THE SIZE LISTED IN THE ISO OF THE PACKAGE WHICH SHOULD BE CORRECTED AND ASBUILTED
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,THE FLANGES CONNECTED TO THE DRAIN INE AND PUPM FLANGE MUST BE INSTALLED WITHOUT TENSION BEFORE THE REINSTATE AND THE LINES MUST BE PERFECTLY LEVEL AND STRAIGHT
5000-01,PI,5000-01-PMW-02-628,PI_TP,C,"INSULATION KIT 4""| 150# ITEM SHOULD BE INSTALLED BEFORE PRECOMM"
5000-01,PI,5000-01-PMW-03-766,PI_TP,C,A WATER SAMPLE (DEM) TAKEN INSIDE THE LINE FOR ALALYSIS AND CERTIFIED CERTIFICATE MUST BE ATTACH TO THE PACKAGE
5000-01,PI,5000-01-PMW-03-766,PI_TP,C,TEMPORARY GASKET INSTALLED ACCORDING TO PRECOMM COMMENT
5000-01,PI,5000-01-PMW-04-401,PI_TP,C,(TI-5369) Shuld Be Installed Befor Com
5000-01,PI,5000-01-PMW-05-930,PI_TP,C,THE TEMPORARY GASKET USED FOR TOWER-5004 NOZZLE MUST BE REPLACED WITH ORIGINAL GASKET BEFORE PRECOMM
5000-01,PI,5000-01-VG-01-127,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
5000-01,PI,5000-01-VG-01-127,PI_TP,C,(AP-5021) SHOULD BE INSTALLED BEFORE PRECOM
4000-01,PI,5000-02-N-01-083,PI_TP,C,ITEM NETROGEN HOSE COUPLING SC MUST BR INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-01-011,PI_TP,C,TI(5185) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-02-013,PI_TP,C,INSTRUMENT LG:5193 SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-02-013,PI_TP,C,ALL BOLT AND NUT SHALL BE TIGHTENED
5000-02,PI,5000-02-PMC-03-021,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE NSTALLED AFTER HYDRO TEST
5000-02,PI,5000-02-PMC-03-021,PI_TP,C,LG (5191) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,(LG-5192) SHALL BE INSTALLED AFTER TEST
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,THE DISTANCE BETWEEN FLANGE J:4 AND J:8 SHALL BE CORRECTED BY ( NOZZEL SHALL BE DONE LEVEL)
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,Item No: G5 And B6 Shall be Used When Instaling The Levl Gauge (LG-5192)
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 18 & 19 (TI) SHALL BE INSTALL BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:41 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED BEFORE PRECOM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 17 (PG) SHALL BE INSTALL AFTER
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:14 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED AFTER (BEFORE PRECOMM)
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G14 & B16 SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSULATION MESH STRAINER (MIV 191257)
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSTALL B|G FOR STRAINER (MIV 191257)
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S3 | S4 SHALL BE COMPLETED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 8) SHOULD BE INSTALLED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,G12 IS TEMPRORY THE ORIGINAL ONE SHOULD BE INSTALLED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S1 | S2 SHALL BE COMPLETED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 9) SHOULD BE INSTALLED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G13 SHOULD BE INSTALLED BEFORE PRECOMM
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (FT-5161&PT-5139) MUST BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (PG-5134) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,"THE THICKNESS OF FLANGE SPECTACLE 3.44""- CLASS 150# AND 300# ARE INCONSISTENT WITH THE SIZE LISTED IN THE ISO OF THE PACKAGE WICH SHOULD BE CORRECTED AND ASBUILTED"
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFORE PRECOMM"
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,THE STUD BOLTS 5/8 *95 ITEM SHOULD BE INSTALLED BEFORE THE PRECOM
5000-02,PI,5000-02-PMC-09-076,PI_TP,C,TAPPING OF ORIFICE FLANGE SHALL BE BLIND BEFORE PRECOM
5000-02,PI,5000-02-PMC-10-077,PI_TP,C,"INSULATION KIT 4""-150# SHOULD BE INSTALLED BEFORE THE PRECOMM"
5000-02,PI,5000-02-PMC-11-078,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOME
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PG-5234) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PT-5240) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 17 (PG-5238) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 5 (FT-5239) SHALL BE INSTALLED AFTER TEST
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2TN SHALL BE WORKED AFTER
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2CMTN SHALL BE WORKED AFTER TEST
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGES OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMITS| AFTER THE INSULATION OF THE RELATED DEVICE| THE BRANCHING SHOULD BE DONE WITHOUT MISMATCH FULLY TENSION (LG 5091 AND LG-5092)
5000-02,PI,5000-02-PMC-15-569,PI_TP,C,ORIGINAL (G5 | B6) SHALL BE INSTALLED AFTER
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT5170) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) & ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ORIGINAL (G7 & B10) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT 5168) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) AND ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ORIGINAL (G3 | B4) AND (LT 5163) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5176) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5166) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-17-508,PI_TP,C,ORIGINAL GASKET AND BOLT (G5|B6) SHALL BE INSTALLED WITH GATE VALVE
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5171 SHALL BE INSTALL
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5173 SHALL BE INSTALL
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5174 SHALL BE INSTALL
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5175 SHALL BE INSTALL
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5180 SHALL BE INSTALL
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5167SHALL BE INSTALL
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,(LG 5163) SHOULD BE INSTALLED BEFORE COMM
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,J(1|2)TN SHALL BE WELDED AFTER
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,INSULATION KIT SHALL BE DONE BEFORE COMM
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,J:1TN & 2TN MUST BE WELDED AFTER INSTALLIN LG:5035
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,P&ID-1205-50-PR-013 NEW REV ATTACHED
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,INSULATION KIT SHALL BE INSTALLED
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
5000-02,PI,5000-02-PMC-22-397,PI_TP,C,COLD BOLT TIGHTENING SHALL BE DONE BEFORE LEAK TEST
5000-02,PI,5000-02-PMC-30-392,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-33-395,PI_TP,C,(TI-5060) MUST BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMC-35-509,PI_TP,C,(B5) AND (G6) ORIGINAL GASKET AND BOLT SHALL BE INSTALLED
5000-02,PI,5000-02-PMP-03-057,PI_TP,C,THE INSULATION LIT ITEM MUST BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-04-058,PI_TP,C,THE GASKET BETWEEN THE TOWER NOZZLE AND THE FLANGE J:52 IS TEMPORARY .  SHOULD BE INSTALLED
5000-02,PI,5000-02-PMP-04-058,PI_TP,C,GROUTING UNDER  BASE PLATE SUPPORT HAS NOT BEEN DONE. SHOULD BE DONE BEFORE PRECOMM
5000-02,PI,5000-02-PMP-05-062,PI_TP,C,CAP (THD) SHALL BE WELDED BEFORE PRECOM
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 19 (TI-5209) SHALL BE INSTALLED AFTER PRECOM
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 27 (PG-5214) SHALL BE INSTALLED AFTER PRECOM
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,"ITEM 5|6 (INSULATION KIT 4""-150#) MUST BE INSTALLED BEFORE PRECOM"
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 25 (PG-5210) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-07-376,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207A/B) MUST BE INSTALLED AFTER
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207C AND PG-5206) MUST BE INSTALLED AFTER
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:6 (LG-5205) MUST BE INSTALLED AFTER
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:10|11 (LT-5203) MUST BE INSTALLED AFTER
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 19 (PT-5210) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(FT-5203) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 12 (AP-5218) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F8) SHALL BE DONE PARRALLEL BEFORE PRECOME
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 17 (PG-5217) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F7) SHALL BE DONE PARRALLEL BEFORE PRECOME
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(PG-5213) SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMP-10-619,PI_TP,C,"INSULATION KIT 4""-CL150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM"
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,J:1TN SHALL BE WORKED AFTER
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,HISTORY SHALL BE CHANGED AFTER
5000-02,PI,5000-02-PMV-02-018,PI_TP,C,T.G 5188 SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMV-03-019,PI_TP,C,T.G 5100 SHOULD BE INSTALLED BEFORE PRECOM
5000-02,PI,5000-02-PMV-04-039,PI_TP,C,ALL PRESSURE SAFETY VALVES MUST BE UNINSTALLED AND CALIBRATED AND INSTALLED WITH ORIGINAL GASKET BEFORE PRECOMM (PSV:5179|5180)
5000-02,PI,5000-02-PMV-05-037,PI_TP,C,ITEM 9&10&11(TI&PT&PG) SHALL BE INSTALLED AFTER
5000-02,PI,5000-02-PMV-06-045,PI_TP,C,ITEM 16 (TG) SHALL BE INSTALLED AFTER TEST
5000-02,PI,5000-02-PMV-07-046,PI_TP,C,T.G 5192 SHALL BE INSTALLED
5000-02,PI,5000-02-VA-01-141,PI_TP,C,THE INSTRUMENTION DEVICE (AP :5208) MUST BE INSTALLED BEFORE THE PRECOMM
5000-03,PI,5000-03-LPC-02-180,PI_TP,C,PT 5307 AND PG 5306 AND TI 5307 SHOULD BE INSTALLED BEFORE PRECOMM
4000-01,PI,5000-03-N-01-025,PI_TP,C,THE NITROGEN HOSE COUPLING-SC MUST INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL (RING LT:5270)
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (LT 5270) SHALL BE INSTALL
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL (LG:5272)
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (PT 5260) SHALL BE INSTALL
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,ALL GASKET SHALL BE INSTALL WITH THE ASSOCIATED INSTRUMENTATION DECIVE
5000-03,PI,5000-03-PMC-03-161,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL (ANALIZER POINT)
5000-03,PI,5000-03-PMC-04-701,PI_TP,C,The Instrument Item (PG-3195 and PT-3194) Must Be Installed Before Precom
5000-03,PI,5000-03-PMP-01-012,PI_TP,C,TG-5187 MUST BE INSTALL
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LST-5322 & PG-5324 MUST BE INSTALLED BEFORE PRE COM
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LG-5223 & LST-5321 MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,ISSUE A NEW JOINT HISTORY
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,J:1 SHALL BE WORKED AFTER
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,BE REMOVED AFTER HAYDRO TEST ITEM(13) TI SHALL BE IN SHULLED AFTER TEST
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,ITEM 6 (AP) SHALL BE INSTALLED AFTER TEST
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,"YHE INSULATION KIT 4""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOMM"
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,STUD BOLTS 5/8 *95 SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,"THE THICKNESS OF FLANGE SPECTACLE 3.4""-CLASS 150# AND 300# ARE INCONSISTENT WITH THE SIZE LIST IN THE ISO OF THE PACKAGE WICH SHOULD BE CORRECTED AND ASBUILTED"
5000-03,PI,5000-03-PMP-07-054,PI_TP,C,Item 8 (Orifice Plate) Shall Be Installed After Precom
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 16 (PG) SHALL BE NSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,J:5 (THD) SHALL BE SEAL WELD AFTER TEST
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 10 (CAP SC) SHALL BE DONE SEAL WELD BEFORE PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 9 (CAP SC) SHALL BE DONE SEAL WELD BEFOR PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,J:5 SHALL BE DONE SEAL WELD BEFORE PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,ITEM 21 (PG-5331) SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMP-10-086,PI_TP,C,ITEM 19 (PG-5327) SHOUD BE INSTALLED
5000-03,PI,5000-03-PMP-11-623,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMP-12-181,PI_TP,C,TG-5193 SHALL BE INSTALL
5000-03,PI,5000-03-PMP-13-182,PI_TP,C,TG-5191 SHALL BE INSTALL
5000-03,PI,5000-03-PMP-14-183,PI_TP,C,TG-5189 SHALL BE INSTALLED
5000-03,PI,5000-03-PMP-15-624,PI_TP,C,"THE ITEM NO :6 INSULATION KIT 4|""-150# MUST BE INSTALLED BEFORE PRECOM"
5000-03,PI,5000-03-PMP-16-630,PI_TP,C,THE ORIGINAL GASKET FOR THE NOZZLE OF THE TOWER:5003/A2 SHALL BE INSTALL
5000-03,PI,5000-03-PMV-01-014,PI_TP,C,(LG) SHALL BE INSTALLED AFTER TEST
5000-03,PI,5000-03-PMV-02-020,PI_TP,B,ALL ORIGINALL BOLT| NUT|GASKET SHALL BE INSTALLED AFTER TEST
5000-03,PI,5000-03-PMV-02-020,PI_TP,B,ALL TEMPRORY SUPPORT SHALL BE REMOVED AFTER TEST
5000-03,PI,5000-03-PMV-02-020,PI_TP,B,ALL SUPPORT SHALL BE COMPELETED AFTER
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,ALL (TT AND LG) SHALL BE ANSTALLED
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,BEFOE PRECOM (LT-5278 & LG-5311)
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(PT 5252) SHOULD BE INSTALLED BEFORE COMM
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(TI 5280) SHOULD BE INSTALLED BEFORE COMM
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,ALL ORIGINAL GASKET SHALL BE INSTALL
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,"BOLT TIGHTENING OF 56"" FLANGE MUST BE DONE"
5000-03,PI,5000-03-PMV-09-047,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST
5000-03,PI,5000-03-PMV-09-047,PI_TP,C,J:16 SHALL BE SEAL WELD BEFORE PRECOM
5000-03,PI,5000-03-PMV-10-048,PI_TP,C,ITEM 22 (TG) SHALL BE INSTALLED AFTER TEST
5000-03,PI,5000-03-PMV-10-048,PI_TP,C,J:11 SHALL BE SEAL WELDED
5000-03,PI,5000-03-PMV-11-049,PI_TP,C,T.G 5275 SHALL BE INSTALLED
5000-03,PI,5000-03-PMV-12-119,PI_TP,C,LG-5279 MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-01-120,PI_TP,C,(TG-5312) SHALL BE INSTALLED AFTER
5000-03,PI,5000-03-PMW-02-153,PI_TP,C,(PG-5351 AND PG-5355) MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,ITEM 16 AND ITEM 17 SHALL BE INSTALLED AFTER
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,"INSULATION KIT 4""-150# MUST BEINSTALLED BEFORE PRECOM"
5000-03,PI,5000-03-PMW-04-155,PI_TP,C,THE INSULATION KIT ITEM MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-06-157,PI_TP,C,THE INSULATION KIT ITEM MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-06-157,PI_TP,C,Stud Bolt 5/8*95 SHOULD BE INSTALLED BEFORE Precom
5000-03,PI,5000-03-PMW-07-158,PI_TP,C,ALL ORIGINAL GASKET AND BOLTS SHALL BE INSTALL AFTER TEST
5000-03,PI,5000-03-PMW-07-158,PI_TP,C,"INSULATIN KIT 4""-150# MUST BE INSTALLED BEFORE PRECOMM"
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,"THE INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL BEFORE PRECOMM"
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,GROUTING UNDER BASE PLATE SUPPORTS HAS NOT BEEN DONE SHALL BE DONE BEFORE P[RECOMM
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,DATA SHEET FOR 3WAY VALVE 3*1 1/2 SHALL BE INSTALLED
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,TO ALIGN THE PUPMS THE TEMPORARY GASKET BETWEEN THE FLANGE WAS USED TO INSTALL THE PULLEY. THE ORIGINAL GASKET MUST BE REPLACED BEFORE PRECOMM
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,ALL INSRUMENT DEVICE SHOULD BE INSTALL BEFORE PRECOM (FO5361 | 5365 | FT:5367 | PG:5362 | 5366 | PT:5367)
5000-03,PI,5000-03-PMW-09-179,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGES OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMITS| AFTER THE INSULATION OF THE RELATED DEVICE| THE BRANCHING SHOULD BE DONE WITHOUT MISMATCH FULLY TENSION (LG 5309 AND LG-5311)
5000-03,PI,5000-03-PMW-09-179,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-10-187,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-10-187,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TI THE SPECIDIED LIMIT. AFTER THE INSTALLATION OF THE RELATED DEVICE THE BRANCHING SHOULD BE DONE WITHOUT MISSMATCH AND FULLY LEVEL TENSION (LG-5279)
5000-03,PI,5000-03-PMW-11-189,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5354|PG-5358 AND FO-5353 | FO-5357 MUST BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5365 AND FO-5368 SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5363) SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5359) SHOULD BE INSTALLED BEFORE PRECOM
5000-03,PI,5000-03-PMW-15-631,PI_TP,C,J:1TN SHALL BE CONNECTED TO LG BEFORE PRECOMM
5000-03,PI,5000-03-PMW-15-631,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,INSTRUMENT DEVICES ITEM:15 AND 16 SHALL BE INSTALL
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,FLOW TRANSMITTER DIDN’T INSTALL
5000-04,PI,5000-04-PMP-03-032,PI_TP,C,PG AND TG SHALL BE INSTALLED AFTER TEST
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,ALL ORIGINAL BOLT|NUT|GASKET SHALL BE INSTALLED
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,PT AND PG SHALL BE INSTALLED AFTER TEST
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,INSTRUMENT INDICATOR NO :(PG-5423 And PG-5427) MUST BE INSTALLED BEFORE PRECOM
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,JOINT NO : 12TN | 13TN AND JOINT NO :57TN | 58TN MUST BE WELDING AFTER TEST AND ALSO BECOME RADIOGRAPHY DONE
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ITEMS (USV-5422 AND USV-5420) MUST BE INSTALLED AFTER HYDRO TEST
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,"ITEMS INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM"
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,USV-5422 به دلیل تعمیرات نصب نگردد
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL EXPANSION JOINTS (EXP: 4301| 4302) AND (HOSE: 4303| 4304)NIS SHALL BE INSTALLED AND J: 12TN | 13TN | 57TN| 58TN WELDED AND NDT
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,STUD BOLT 1 1/8*150-64PCS AND 1 1/8*160-32PCS SHALL BE INSTALLED BEFORE PRECOMM NIS
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,GROUTING UNDER THE BASE PLATE OF TE SUPPORT SHALL BE DONE
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE WELDEING OF FLOOR STAND(SUPPORT) SHALL BE DONE AFTER INSTALLING EXP AND HOSE
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE VENT HOLE OF DUMMY AND FLOOR STAND SUPPORTS SHALL BE FILLED BY MUSTIC AFTER PAINTING
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,قبل از پیش راه اندازی خط 4 اینچ( فلنج های متصل به پکیج مقابل) بایستی بدون تنش و اوتی به هم وصل شوند (حین تحویل گیری فلنج ها و ولوها نصب نبودند)
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,"The Insulation Kit 4""-150# Should Be Installed Before The Pre Com"
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,The Grouting Of All Support Shall Be Done Before Comm
5000-04,PI,5000-04-PMP-09-190,PI_TP,C,"INSULATION KIT 4""-150# RF ITEM SHOULD BE INSTALLED BEFORE PRECOMM"
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 14 (PDT-5385) SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 13 (AP-5382) SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,All Lock For Hand Wheel Shall Be Installed After
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Grouting Of Support Shall Be Done Before Com
5000-04,PI,5000-04-PMP-12-225,PI_TP,C,"INSULATION KIT 4""-150#RF ITEM SHOULD BE INSTALLED BEFORE PRECOMM"
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:18 And Pump Shall Be Done Before Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 13 (PD-5012A) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 14 (PG-5406-2) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PG-5406|PD-5012A) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:30 And Pump Shall Be Done Before Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012B) And (PG-5408-2) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012A) And (PG-5408-1) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (PT-5410) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (FT-5407) SHOULD BE INSTALLED BEFORE Comm
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To Lack Of Stock And Shortage | Support Type HR-111-3-N Has Not Been Installed In The During Reinstatment Should Be Installed Before Pre Com
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,"Due To Cack Of Stock And Shortage | The Orifices Flange Have Not Been Worked In The Reinstatment Stage Of J:53RWTN And J:60RWT Size 3"" And (J:54|55|56|57|58|59 Size 1/2"" Must Be Orifice Flange Fitup | Welded And RT Before Pre Com"
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To The Non Alignment Of The Pumps | A Temporary Gasket Has Been Used For The Spool Flange Connected To The Pump Nozzle The Orginal Gasket Must Be Replaced After Aligning And Before Pre Com
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,All Installed Pressure Safty Valve Should Be Calibrated And Replaced With Original Gaskets Before Pre Com (PSV-4505-1|4505-2 AND PSV-5409-1|5409-2)
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,All Support Type (1-PS-34..) Grouting Shall Be Done Before Com
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G9 SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G9 SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G12 | B14 SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,J:72TN Shall Be Welded Before Com And RT Shall Be Done
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,ALIGNMENT Of Flange With Pump Shall Be Done Before Com
5000-04,PI,5000-04-PMP-16-228,PI_TP,C,ORIGINAL GASKET CONNECTED TO PUMP SHAKK BE INSTALL
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ALL FLANGES OF LINE THAT IS CONNECTED TO PUMP SHALL BE DONE PARRALLEL BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PG 5426) SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(AP 5431) SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PT 5421) SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G9) SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 | S3 SHALL BE DONE BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(G10) ORIGINAL SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 | S2 SHALL BE DONE BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G13) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPLETED
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,B14 IS NIS | ORIGINAL B14 SHOULD BE INSTALLED BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE COMM
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S4 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT)
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S5 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT)
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | B14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPELETED
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S5 SHALL BE DONE BEFORE COMM (S NO: 4X)
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORGINAL (G13 ITEM 10 SPECTACLE) SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL G13 AND FLANGE SPECTACLE ITEM 10 SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,S4 |  S5 SHALL BE COMPELETED BEFORE COMM (WELD | GROUTING | EXP BOLT)
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | G13 | G14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPLETED
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(G15 & B18) ORIGINAL SHOULD BE INSTALLED BEFORE PRECOMM
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(G5 & B7) ORIGINAL SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(FT-5336) SHOULD BE INSTALLED BEFORE PRECOM
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(TI-5340) SHOULD BE INSTALLED BEFORE PRECOM
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ITEM 12 (TI) | 13 (PT) | 14 (PG) SHOULD BE INSTALLED BEFORE PRECOM
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL (G9 & B10) SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL (G5 & B7) SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,(G10 & B13) ORIGINAL OF (GATE VALVE ITEM 15) SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,G11 ORIGINAL SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL G13 & G14 SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL G13 & G14 SHALL BE INSTALLED AFTER
5000-04,PI,5000-04-PMP-20-380,PI_TP,C,"INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL"
5000-04,PI,5000-04-PMP-21-433,PI_TP,C,ITEM INSTRUMENT (TT-5221 AND FT-5337) MUST BE INSTALLED BEFORE PRECOM
5000-04,PI,5000-04-PMP-23-636,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com
5000-04,PI,5000-04-PMP-24-637,PI_TP,C,"Gasket (Insulation Kit) 4""-150# SHOULD BE INSTALLED BEFORE Precom"
5000-04,PI,5000-04-PMP-24-637,PI_TP,C,Stud Bolt 5/8x95 Must Be Installed Before The Precom
5000-04,PI,5000-04-PMP-25-638,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM
5000-04,PI,5000-04-PMP-26-639,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,All Instrument Device Items (FT-5441 And TI-5441 | 5442) Should Be Installed Before The Pre Com
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,"Control Valve 2"" (FV-5441) Installed On The Line Should Be Installed Before The Open Hydro Test And The End Of The Test Operation Before Pre Com"
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,All Temporary Gasket For Flanges Should Be Replaced With Original Gaskets
5000-05,PI,5000-05-LOS-02-110,PI_TP,C,GROUTING OF SUPPORT NO:2-2 SHALL BE DONE BEFORE COMM
5000-05,PI,5000-05-LOS-02-110,PI_TP,C,THE INSTRUMENT DEVICE (TI:5443) SHOULD BE INSTALED BEFORE PRECOMM
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,FLANGE J:1 SHALL BE INSTALL BEFORE CUMM
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,P-5009A SHOULD BE INSTALLED BEFORE COMM
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(P6)5456 SHOULD BE INSTALLED BEFORE CUMM
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(FST 6057A) (FST 6057B) (FST 6057C) SHALL BE INSTALLED AFTER
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,AP 5452 SHALL BE INSTALL BEFORE COMM
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,PIPE SLEEVE GROUTING SHALL BE COMPELETE
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,SOME ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,FINAL ALIGHNMENT OF FLANGE J:20 SHALL BE DONE BEFORE PRECOMM
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL BEFORE PRECOME (PG-5453 AND PD-02)
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,"THE INSULATION KIT (4""-150#) ITEM SHOULD BE INSTALLED BEFORE PRECOMM"
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDIMG TO PRECOMM COMMENT
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,ALL GASKETS ARE ORIGINAL EXCEPT PUMP ENTRY ACCORDING TP PRECOMM NOTE
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,INSTRUMENT INDICATORE SHALL BE INSTALL
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE
5000-05,PI,5000-05-LOS-08-381,PI_TP,C,(PG-5449) And (PT-5448) SHOULD BE INSTALLED BEFORE Comm
4000-14_UG,PI,56-FW-UG-220,PI_TP,C,THE INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM
4000-14_UG,PI,56-FW-UG-220,PI_TP,C,ALL MESH & RO & GASKET FOR RO SHALL BE INSTALL DURING PRECOMM
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM"
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,THE INSTRUMENT DEVICE (FO:9013B) SHALL BE INSTALL
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS AND STRAINER BASES MUST BE COMPELETE
4000-14_UG,PI,61-FW-UG-213,PI_TP,C,RO(9014) SHALL BE INSTALL
4000-14_UG,PI,61-FW-UG-213,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM"
4000-14_UG,PI,61-FW-UG-215,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM"
4000-14_UG,PI,61-FW-UG-215,PI_TP,C,THE INSTRUMET DEVICE (RO:9016B) SHALL BE INSTALL BEFORE PRECOMM
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,"INSULATION KIT 4""-150# AND RO:9009B MUST BE INSTALLED BEFORE PRECOMM"
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,"INSULATION KIT 4""-150# AND RO:9009B MUST BE INSTALLED BEFORE PRECOMM"
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,J:13 FLANGE GASAKET IS TEMPORARY ACCORDING TO PRECOMM NOTE
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,HAND WHEEL DIRECTION SHALL BE CHANGE BY PRECOMM GROUP
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,ELECTRICAL GASKET (9) DIDN’T INSTALL
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,SUPPORT GROUTING SHALL BE COMPELETE
4000-09,PI,61-MO-28-UG-KC-199,PI_TP,B,BETWEEN J:9 AND 10 SUPPORT MUST BE ADDED
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,"INSULATION KIT (6""-CL-150) SHALL BE INSTALL"
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES SHALL BE ORIGINAL REOLACED BEFORE PRECOMM
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,PAVING AND GROUTING OF THE SUPPORTS MUST BE DONE
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,THE WELDENG OF THE FLOOR STAND SUPPORT SHALL BE DONE AFTER PAVING & GROUTING
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING TO PRECOMM NOTE
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,SUPPORT WELDING SHALL BE DONE AFTER PAVING
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,ALL SUPPORT GROUTING SHALL BE COMPLETE
4000-14_UG,PI,66-FW-UG-138,PI_TP,C,"INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM"
4000-14_UG,PI,66-FW-UG-138,PI_TP,C,R.O DIDN’T INSTALL
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING PRECOMM NOTE ON P&ID
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,MESH DIDN’T INSTALL . ORIFICE PLATE DIDN’T INSTALL
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,SUPPORT WELDING SHALL BE COMPELETE AFTER PAVING
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL. SHALL BE INSTALL BEFORE PRECOMM
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,MESH DIDN’T INSTALL. SHALL BE INSTALL JBEFORE PRECOM
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,SUPPORT PAVING & GROUTING SHALL BE COMPELETE
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,SUPPORT WELDENIG SHALL BE DONE AFTER PAVING
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,TEMPORARY GASKET INSTALL BY PRECOMM NOTE
4000-14_UG,PI,67-FW-UG-332,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,THE INSULATION (WRAPPING AND PRAIMER) OF THE PIPES AND FITTINGS MUST BE REMOVED BEFORE TEST AND ALL WELDS SHALL BE BRUSHED
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED BEFORE REINSTATE
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,THE MATERIAL OF THE WELDING AND INSTALLED BRANCHES SHOULD BE ADDED TO THE ISO MATERIAL LIST
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,J:10TN SHOULD BE WELDED AND RT BEFORE REINSTATE AND HISTORY SHALL BE CHANGED
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,ALL THE RELATED ATEPS FOR UG NIPPELS SHALL BE DONE ASTANDARD (PROMER WRAPPING HOLIDAYBEFORE REINSTATE OF THE LINE INSIDE CANNEL IT SHOULD BE FIXED IN TERMS OR COORDINATS(E|N|EL) AND CONNECTING FLANGES MUST BE WITHOUT TENSION AND MISMATCH
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF THE PIPE SHOULD BE FILLED WITH MASTIC
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,BEFOR INSTALLING DEVICE (TI : 7150)| FACE CLEANING MUST BE DONE AND DELIVERED BEFOR PRECOM
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,AFTER REINSTATEMENT | FACE CLEANING CHECK & ORGINAL BOLTS & GASKET INSTALL
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,SP-4001 & 4002-TYPE-60NIS
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,PIPE BETWEEN J:106 AND J:107 SUPPORT NO: (S-65-1) SHALL BE DONE BUILD UP AND PT
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TP1 IS CUT AND FROM THE OPPOSITE LINE OF THE PACKAGE :946  J:1TN MUST  BE FIT-UP WELD AND RT BEFORE PRECOMM AND HISTORY SHALL BE UPDATE
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE FLANGES CONNECTED TO THE OPPOSITE LINES| ORIGINAL GASKET MUST BE PLACED BEFORE PRECOMM ISO
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,ALL INSALLED PRESSURE SAFETY VALVE SHALL BE CALIBRATED AND INSTALLED WITH ORIGINAL GAKET BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:12 1PCS) TOTAL 2PCS"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:12 1PCS) TOTAL 2PCS"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:13 1PCS) TOTAL 2PCS"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:13 1PCS) TOTAL 2PCS"
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2074 SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,(TI 2484)  SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN | 1BTN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2407 SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 1047 SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 5110 SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-05-580,PI_TP,C,Original (G11) SHOULD BE INSTALLED BEFORE Com
7000-01,PI,7000-01-FLG-06-593,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
7000-01,PI,7000-01-FLG-06-593,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SIDE MUST BE ORIGINAL GASKET REPLACED AFTER CALIBRATED
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,J:1TN SHALL BE WORKED BEFORE COMM
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,J:1ATN & 4TN SHALL BE WORKED AFTER TEST
7000-01,PI,7000-01-FLG-11-844,PI_TP,B,J:TP3 SHALL BE DELETED
7000-01,PI,7000-01-FLG-11-844,PI_TP,B,SPOOL SHALL BE INSTALLED ACCORDING TO ISO
7000-01,PI,7000-01-FLG-12-867,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
7000-01,PI,7000-01-FLG-12-867,PI_TP,B,ALL TEMPORARY SUPPORTS ARE REMOVED AND REMOVED AND THE ORIGINAL SUPPORTS ACCORDING TO ISO AND SUPPRT DWG  MUST BE COMPLETELY INSTALL AND IF NECCESSART ADDITIONAL SUPPORTS AND ASBUILTED IN THE ISO MUST BE APPLIED
7000-01,PI,7000-01-FLG-12-867,PI_TP,B,"ALL BLIND FLANGES ITEM(3/4""-RTG-1500#) MUST BE INSTALL AFTER TEST"
7000-01,PI,7000-01-FLG-12-867,PI_TP,B,THE FLANGES CONNECTED TO LINE (34172 | 34032) MUST BE COPELETLY ALIGNED WITHOUT TENSION OR MISMATCH
7000-01,PI,7000-01-FLG-12-867,PI_TP,A,"THE 2"" CONTROL VALVE (UV : 30116) SHOULD BE REMOVED FROM THE LINE BEFORE TEST AND INSTALLED BEFORE PRECOM"
7000-01,PI,7000-01-FLG-13-878,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
7000-01,PI,7000-01-FLG-14-910,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV MUST BE REPLACED WITH ORIGINAL GASKET AFTER CALIBRATED
7000-01,PI,7000-01-FLG-19-924,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF PIPE MUST BE FILLED WITH MASTIC
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,THE INSTRUMENT DEVICE (AP2571) SHOULD BE INSTALL BEFORE PRECOMM
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,CHECK VALVE ITEM 3 NOT INSTALL NIS
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE ORIGINAL GASKET REPLACED AFTER CALIBRATED
7000-01,PI,7000-01-FLG-22-947,PI_TP,C,ALL TEMPORARY GASKET USED FOR PRESSURE SAFETY VALVES SHALL BE REPLACED WITH ORIGINAL GASKET AFTER CALIBRATED
7000-01,PI,7000-01-NG-01-841,PI_TP,C,"DUE TO THE FACT THAT IN ALL THE ISOMETRICS HE HAS DETEMINED A 3/4"" S.W CAP. THEY SHOULD BE WELDED AND PT BEFORE TEST"
7000-01,PI,7000-01-PMW-01-162,PI_TP,C,(PG 7155) SHOULD BE INSTALLED BEFORE PRECOMM
7000-01,PI,7000-01-PMW-01-162,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:15 WITH PUMP) SHALL BE DONE BEFORE COMM
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:6 WITH PUMP) SHALL BE DONE BEFORE COMM
7000-01,PI,7000-01-VA-01-439,PI_TP,C,ACCORDING TO PRECOMM MANGMENT ORDER DIRECTION CHANGED FROM NORTH TO WEST AND ASBULITED
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,"THE INSTRUMENT DEVICE (FH-9013) 6""-CL:150 SHALL BE INSTALL"
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,"THE INSULATION KIT 2""-CL:150 SHALL BE INSTALL"
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-14_UG,PI,70-FW-UG-KC-285,PI_TP,C,THE TEMPORARY GASKET USED FOR THE FLANGE MUST BE REPLACED WITH ORIGINAL GASKET AFTER INSTALLING INSULATION KIT
4000-14_UG,PI,70-FW-UG-KC-285,PI_TP,C,"INSULATION KIT 2""-CL:150 SHALL BE INSTALL"
4000-10,PI,70-WWS-UG-KC-243,PI_TP,C,THE INSTRUMENT DEVICE PG:5716 SHALL BE INSTALL
4000-10,PI,70-WWS-UG-KC-243,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
BLD-01,PI,BLD-01-IG55-01-689,PI_TP,C,ALL SPARAY NOZZEL SHALL BE INSTALLED AFTER
BLD-01,PI,BLD-01-IG55-01-689,PI_TP,C,ALL IG NOZZLE (INERT GAS) 360 DEGREE SHOULD BE INSTALLED BEFORE PRECOMM
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,"ALL SIZE (1/2"" | 3//4"" | 1"") IG NOZZLE 360-GALVANIZE MUST BE INSTALL"
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL MANIFOLD SUPPORT FOR CYLINDER TOOM MUST BE INSTALL
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL THD JOINT PUNCH C MUST BE WORK AND HISTORY SHEET UPDATED
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL INSTRUMENT DEVICE (PSV) MUST BE AFTER CALIBRATED INSTALLED
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
1000-01,MES,D-1001,Drum(D),C,NAME PLATE NOT INSTALLED
1000-01,MES,D-1001,Drum(D),C,MONTHLY PRESERVATION SHALL BE HANDOVER
1000-01,MES,D-1001,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
1000-01,MES,D-1001,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE
2000-05,MES,D-2002,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
2000-05,MES,D-2002,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE
2000-05,MES,D-2002,Drum(D),A,EXTERNL ACCESSORY NOT INSTALLED
2000-05,MES,D-2002,Drum(D),C,MONTHLY PRESERVATION SHALL BE HANDOVER
2000-05,MES,D-2002,Drum(D),C,GROUTING CRACK SHALL BE REPAIRED
2000-05,MES,D-2003,Drum(D),B,BODY OF THE EQUIPMENT AND EXTERNAL PART NEED A TOUCH UP
2000-05,MES,D-2003,Drum(D),B,REMOVING AND COLLECTING SCAFFOLD
2000-05,MES,D-2003,Drum(D),A,LADDER SHOULD BE FIXED USING STRINGERS
2000-05,MES,D-2003,Drum(D),B,SURFACE GROUTING
2000-05,MES,D-2003,Drum(D),C,CLEANING OF THE EQUIPMENT AND EXTERNAL PART
2000-05,MES,D-2004,Drum(D),C,MONTHLY PRESERVATION SHALL BE HANDOVER
2000-05,MES,D-2004,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE
2000-05,MES,D-2004,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
2000-05,MES,D-2004,Drum(D),C,SOME POINT OF BODY NEED TOUCH UP
2000-05,MES,D-2004,Drum(D),C,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED
2000-05,MES,D-2005,Drum(D),A,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED
2000-05,MES,D-2005,Drum(D),C,SOME POINT OF BODY NEED TOUCH UP
2000-05,MES,D-2005,Drum(D),C,PRESERVATION NOT DONE
2000-05,MES,D-2005,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE
2000-05,MES,D-2005,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-01,MES,D-5001,Drum(D),C,PRESERVATION NOT DONE
5000-01,MES,D-5001,Drum(D),C,LADDER SHALL BE FIXED ON GRATING
5000-02,MES,D-5002,Drum(D),C,LADDER SHALL BE FIXED ON GRATING
5000-02,MES,D-5002,Drum(D),C,PRESERVATION NOT DONE
5000-03,MES,D-5003,Drum(D),C,LADDER WASHER HAVE RUST SHALL BE REPAIRED
5000-03,MES,D-5003,Drum(D),C,THE POINT OF VESSEL BODY WAS DAMAGE AND SHALL BE REPAIRED
5000-03,MES,D-5003,Drum(D),C,SOME POINT NEED TOUCH UP
5000-03,MES,D-5003,Drum(D),C,PRESERVATION NOT DONE
5000-01,MES,D-5009,Drum(D),C,PRESERVATION NOT DONE
5000-01,MES,D-5009,Drum(D),C,SOME POINT NEED TOUCH UP
5000-01,MES,D-5009,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE
5000-01,MES,D-5009,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
7000-01,MES,D-7101,Drum(D),C,PRESERVATION NOT DONE
7000-01,MES,D-7101,Drum(D),C,LADDER SHALL BE FIXED ON PAVING
1000-02,PI,DE-RF-FG-005,PI_TP,B,ALL INSTALLED SUPPORTS TYPE FU SHALL BE CHANGED TO TYPE GU
1000-02,PI,DE-RF-FG-005,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
5000-03,MES,E-2023,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-03,MES,E-2023,Exchanger(E),C,PRESERVATION NOT DONE
5000-01,MES,E-2024-1,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-01,MES,E-2024-1,Exchanger(E),C,SOME POINT NEED TOUCH UP
5000-01,MES,E-2024-2,Exchanger(E),C,SOME POINT NEED TOUCH UP
5000-01,MES,E-2024-2,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
3000-02,MES,E-3001-1,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
3000-02,MES,E-3001-1,Exchanger(E),C,PRESERVATION NOT DONE
3000-02,MES,E-3001-2,Exchanger(E),C,PRESERVATION NOT DONE
3000-02,MES,E-3001-2,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
3000-02,MES,E-3001-3,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
3000-02,MES,E-3001-3,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
3000-02,MES,E-3001-3,Exchanger(E),C,PRESERVATION NOT DONE
3000-03,MES,E-3003-1,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
3000-03,MES,E-3003-1,Exchanger(E),C,PRESERVATION NOT DONE
3000-03,MES,E-3003-2,Exchanger(E),C,PRESERVATION NOT DONE
3000-03,MES,E-3003-2,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
3000-03,MES,E-3003-3,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
3000-03,MES,E-3003-3,Exchanger(E),C,PRESERVATION NOT DONE
5000-01,MES,E-5001,Exchanger(E),C,PRESERVATION NOT DONE
5000-01,MES,E-5001,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-01,MES,E-5001,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
5000-02,MES,E-5002-1,Exchanger(E),C,Body of the Equipment and external part need a touch up
5000-02,MES,E-5002-1,Exchanger(E),C,general cleaning not done
5000-02,MES,E-5002-1,Exchanger(E),B,ladder should be fixed using stringers
5000-02,MES,E-5002-2,Exchanger(E),B,ladder should be fixed using stringers
5000-02,MES,E-5002-2,Exchanger(E),A,preserveation not done
5000-02,MES,E-5002-2,Exchanger(E),C,general cleaning not done
5000-02,MES,E-5002-2,Exchanger(E),C,Body of the Equipment and external part need a touch up
5000-02,MES,E-5002-2,Exchanger(E),A,No name plate
5000-02,MES,E-5002-3,Exchanger(E),C,Body of the Equipment and external part need a touch up
5000-02,MES,E-5002-3,Exchanger(E),C,general cleaning not done
5000-02,MES,E-5002-3,Exchanger(E),A,preserveation not done
5000-02,MES,E-5002-3,Exchanger(E),B,ladder should be fixed using stringers
5000-02,MES,E-5002-4,Exchanger(E),B,ladder should be fixed using stringers
5000-02,MES,E-5002-4,Exchanger(E),A,preserveation not done
5000-02,MES,E-5002-4,Exchanger(E),C,general cleaning not done
5000-02,MES,E-5002-4,Exchanger(E),C,Body of the Equipment and external part need a touch up
5000-02,MES,E-5002-4,Exchanger(E),A,No name plate
