SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
4000-08,PI,4000-08-CWS-46-337,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00885
4000-08,PI,4000-08-CWS-47-338,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00883
4000-08,PI,4000-08-CWS-48-339,PI_TP,C,"ITEMS INSULATION KIT 2""-150# RF MUST BE INSTALLED BEFORE PRECOM",PL-00496
4000-08,PI,4000-08-CWS-49-371,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00542
4000-08,PI,4000-08-CWS-50-341,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-00880
4000-08,PI,4000-08-CWS-51-372,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00541
4000-08,PI,4000-08-CWS-54-345,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00166
4000-08,PI,4000-08-CWS-55-346,PI_TP,B,ALL ORIGINAL G/B/N SHALL BE INSTALLED AFTER TEST,PL-00057
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,(EXP-3403) SHALL BE WELDED (J:5TN & J:6TN) AND NDT SHALL BE DONE,PL-00058
4000-08,PI,4000-08-CWS-55-346,PI_TP,B,HISTORRY SHEET SHALL BE CHANGED,PL-00059
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,ACCORDING TO OWNER CONSTRUCTION & PRECOMM GROUP N|B & EXPANSION JOINTTTTT IS OUT OF STOCK AND DIDN’T INSTALL,PL-01941
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE ALL FLANGES MUST BE REPLACED WITH ORIGINAL GASKET,PL-02452
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,"INSULATION KIT 28""-CL:150 SHALL BE INSTALL",PL-02453
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02454
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,AFTER INSTALLTION EXP:3404 AND COMPELETION OF TN JOINTS WORKED AND NDT AND HISTORY UPDATE,PL-02455
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02159
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,STUD BOLT 1.1/4*340*20PCS SHOULD BE INSTALL NIS,PL-02160
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02161
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,THE ORIGINAL BOLTS FOR THE B.FLY VALVE MUST BE INSTALL,PL-02162
4000-08,PI,4000-08-CWS-58-349,PI_TP,C,"THE INSULATION KIT (12""-CL150) SHOULD  BE INSTALLL BEFORE PRECOMM",PL-01765
4000-08,PI,4000-08-CWS-58-349,PI_TP,C,ORIGINAL GASKET CHANGED TO TEMPORARY GASKET AS PRECOMMISSIONING ORDER IN P&ID,PL-01766
4000-08,PI,4000-08-CWS-59-350,PI_TP,C,"THE INSULATION KIT (6""-150#) ITEM MUST BE INSTALLED BEFORE PRECOM",PL-00491
4000-08,PI,4000-08-CWS-60-351,PI_TP,C,"The Insulation Kit 4"" - 150# SHOULD BE INSTALLED BEFORE Precom",PL-00971
4000-08,PI,4000-08-CWS-62-353,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02176
4000-08,PI,4000-08-CWS-63-354,PI_TP,C,"THE INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL",PL-02110
4000-08,PI,4000-08-CWS-63-354,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02111
4000-08,PI,4000-08-CWS-64-355,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02108
4000-08,PI,4000-08-CWS-65-356,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00550
4000-08,PI,4000-08-CWS-66-357,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00548
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00053
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00054
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00055
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00056
4000-08,PI,4000-08-CWS-70-361,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02103
4000-08,PI,4000-08-CWS-70-361,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP,PL-02104
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,EXP-3901 NIS J:8TN | 9TN SHALL BE WELDED AND NDT AND HISTORY SHEET SHALL BE CHANGED,PL-02053
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALLED",PL-02054
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,ALL INSTALLED TEMPORARY GASKET SHALL BE REPLACED BY ORIGINAL EFORE PRECOMM,PL-02055
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02056
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,J:8TN | 7TN SHALL BE WELDED AND NDT,PL-02076
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,"STUD BOLT 1""*409-40PCS AND B.FLAY VALVE ORIGINAL BOLT SHALL BE INSTALL",PL-02077
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSRALL EXP-3903,PL-02078
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,GROUTING UNDER BASE PLATE OF SUPPORT MUST BE DONE,PL-02079
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL,PL-00038
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL,PL-00041
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,J:NO 6 TN / 7TN AFTER TEST SHALL BE WELDED AND NDT ,PL-00043
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALL. B.FLY ORIGINAL BOLT",PL-02072
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,GROUTING UNDER THE BASE PLATE OF SUPPORT SHALL BE DON,PL-02073
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALLED EXP-3905,PL-02074
4000-08,PI,4000-08-CWS-73-364,PI_TP,C,HANDWHEEL B.FLY VALVE MUST BE DONE,PL-02075
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,"STUD BOLT 1""*409-40PCS NIS SHALL BE INSTALL. B.FLY ORIGINAL BOLT",PL-02067
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,THE TEMPORARY  GASKET SHALL BE REPLACED WITH ORIGINAL,PL-02068
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,"J:6TN | 7TN SHALL BE WELD AND NDT AFTER INSTALL EXP-3907-28""",PL-02069
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSTALL EXP 3907,PL-02070
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,GROUTING UNDER THE BASE PLATE SUPPORTS MUST BE DONE,PL-02071
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL,PL-00045
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,J:6TN - 7TN AFTER TEST SHALL BE WELDED AND NDT,PL-00047
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM",PL-01218
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM",PL-01219
4000-08,PI,4000-08-CWS-78-375,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00538
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-00886
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,J:10 AND J:16 SHALL WORKED AFTER (CAP THD),PL-00887
4000-08,PI,4000-08-CWS-79-405,PI_TP,B,HISTORY SHEET SHAL BE CHENGED AFTER,PL-00888
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ITEM NO :5|6 (GAE-150-RF) MUST BE ACCORDING INSTALLED AFTER TEST,PL-00595
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ORIGINAL GASKET SHALL B INSTAL,PL-01813
4000-08,PI,4000-08-CWS-81-430,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE,PL-01986
4000-08,PI,4000-08-CWS-81-430,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00585
4000-08,PI,4000-08-CWS-82-431,PI_TP,C,ITEM NO: 6|7 (GAE-150-RF) MUST BE ACOORDING ISOMETRIC INSTALLED AFTER TEST,PL-00582
4000-08,PI,4000-08-CWS-82-431,PI_TP,C,REMOVED THE TEMPORARY GASKET AND REPLACED THE ORIGINAL GASKET,PL-01812
4000-08,PI,4000-08-CWS-83-432,PI_TP,C,ITEM NO:5|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00579
4000-08,PI,4000-08-CWS-83-432,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02088
4000-08,PI,4000-08-LO-01-716,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER,PL-00805
4000-08,PI,4000-08-LO-03-900,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE ATTACH TO THE PACKAGE,PL-02002
4000-08,PI,4000-08-LO-04-901,PI_TP,C,THE INSTRUMENT DEVICE (SG:80177B) SHALL BE INSTALLED BEFORE PRECOMM,PL-01997
4000-08,PI,4000-08-LO-04-901,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH,PL-01998
4000-08,PI,4000-08-LO-05-898,PI_TP,C,INSTRUMENT DEVICE (SG 80177A) SHALL BE INSTALL,PL-01995
4000-08,PI,4000-08-LO-05-898,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH,PL-01996
4000-08-01,PI,4000-08-ROW-01-198,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-01935
4000-08-01,PI,4000-08-ROW-01-198,PI_TP,C,ACCORDING TO PRECOMM NOTE | TEMPORART GASKET IS INSTALL,PL-01936
4000-08-01,PI,4000-08-ROW-01-198,PI_TP,C,TAPPING OF ORIFICE PLATE SHALL BE SEAL-WELDED,PL-14677
4000-08-01,PI,4000-08-ROW-03-648,PI_TP,C,TG (8008) AND (PG-0013) SHOULD BE INSTALLED BEFORE PRECOM,PL-00259
4000-08-01,PI,4000-08-ROW-03-648,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00262
4000-08-01,PI,4000-08-ROW-04-715,PI_TP,C,ORIFICE PLATE SHALL BE INSTALLED BEFOR PRECOM,PL-01028
4000-08-01,PI,4000-08-ROW-04-715,PI_TP,C,TAPPING OF ORIFICE PLATE SHALL BE SEAL-WELDED,PL-14678
4000-08-01,PI,4000-08-ROW-05-1047,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02672
4000-08,PI,4000-08-VA-01-564,PI_TP,C,GROUTING UNDER BASE PLATE OF THE SUPPORTS NOT DONE . MUST BE DONE BEFORE PRECOMM,PL-02148
4000-08,PI,4000-08-VA-01-564,PI_TP,C,ALL TEMPORARY GASKET USD FOR PSV SHOULD BE THE ORIGINAL GASKET REPLACE,PL-02149
4000-08,PI,4000-08-VA-01-564,PI_TP,C,ALL VENT HOLES OF THE FLOOR STAND AND DUMMY SUPPORT SHALL BE FILLED BY MUSTIC AFTER PAINTING,PL-02150
4000-08,PI,4000-08-VA-01-564,PI_TP,C,THE PAVING OF THE AREA IS NOT DONE FOR THE SEAT OF LINE SUPPORT | SHALL BE DONE BEFORE PRECOMM,PL-02151
4000-08,PI,4000-08-VA-02-657,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE COMM,PL-01189
4000-08,PI,4000-08-VA-04-661,PI_TP,C,DUE TO THE FACT THAT THE SITE FLOOR PAVING NOTGG READY. IT IS NOT POSSIBLE TO INSTALL THE BASE PLATE . FLOOR PAVING AND BASE PLATE SHALL BE DONE BEFORE PRECOMM,PL-01325
4000-08,PI,4000-08-VA-04-661,PI_TP,C,"DUE TO THE LOCATION OF THE SPOOL 1"" INSIDE THE FLOOR PAVING . IT IS NECESSARY TO BULID A SUITABLE CHANNEL OR TRENCH BEFORE CONCRETING THE FLOOR",PL-01326
4000-08,PI,4000-08-VA-05-662,PI_TP,C,DUE TO THE FACT THAT THE SITE FLOOR PAVING NOTGG READY. IT IS NOT POSSIBLE TO INSTALL THE BASE PLATE . FLOOR PAVING AND BASE PLATE SHALL BE DONE BEFORE PRECOMM,PL-01323
4000-08,PI,4000-08-VA-05-662,PI_TP,C,"DUE TO THE LOCATION OF THE SPOOL 1"" INSIDE THE FLOOR PAVING . IT IS NECESSARY TO BULID A SUITABLE CHANNEL OR TRENCH BEFORE CONCRETING THE FLOOR",PL-01324
4000-08,PI,4000-08-VA-06-706,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER,PL-00027
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,(AP-8416) SHALL BE INSTALLED BEFOR PRECOM,PL-00440
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,ORIGINAL G9 AND B10 SHALL BE INSTALLED AFTER,PL-01234
4000-09,PI,4000-09-WWO-03-606,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02350
4000-09,PI,4000-09-WWO-08-922,PI_TP,C,"INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOMM",PL-01304
4000-09,PI,4000-09-WWO-08-922,PI_TP,C,"ITEM G17 (GASKET) 2""-150# MUST BE INSTALLED AFTER CONNECTION TO (F14 AND L13) FLANGE JOINT NO:94",PL-01305
4000-11,PI,4000-11-IA-01-036,PI_TP,C,INSTRUMENT INDICATOR (PG-0012) SHALL BE INSTALL,PL-21809
4000-11,PI,4000-11-IA-02-612,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE PRECOMM,PL-01450
4000-11,PI,4000-11-IA-04-919,PI_TP,C,THE J:32TN  MUST BE FITUP AND WELDED AND PT AFTER THE INSTALLATION OF THE LABRARORY AQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH,PL-01300
4000-11,PI,4000-11-IA-08-962,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-01874
4000-11,PI,4000-11-VA-01-570,PI_TP,C,THE TEMPORARY GASKET USED FOR PSV:0010 MUST BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02291
4000-13,PI,4000-13-PMC-02-210,PI_TP,C,"ITEM INSULATION KIT 4""-150# RF SHOULD BE INSTALLED BEFORE PRECOM",PL-00932
4000-13,PI,4000-13-PMW-01-113,PI_TP,C,"ITEM INSULATION KIT 4""-150# RF MUST BE INSTALLED BEFORE PRECOM",PL-00876
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLEDBEFORE PRECOM",PL-00729
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,"ALL SPRAY NOZZEL 1/2"" -SC MUST BE INSTALLED BEFORE PRECOM",PL-00730
4000-14_AG,PI,4000-14-FOS-01-504,PI_TP,C,Stud Bolt 5/8*95 SHOULD BE INSTALLED BEFORE The Precom,PL-00974
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,C,"ALL SPRAY NOZZEL (1/2"") SHOULD BE INSTALLED BEFORE PRECOM",PL-00725
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER,PL-00726
4000-14_AG,PI,4000-14-FOS-02-505,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-00030
4000-14_AG,PI,4000-14-FOS-03-1009,PI_TP,C,ITEM NO:15 4WAY BREECHING INLET ISNT AVAILABLE IN SITE . SHALL BE INSTALL,PL-16680
4000-14_AG,PI,4000-14-FOS-03-1009,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-16681
4000-14_AG,PI,4000-14-FW-03-004,PI_TP,C,The All Spray Nozzle Should Be Installed Before Precom,PL-00958
4000-14_AG,PI,4000-14-FW-03-004,PI_TP,C,"The Insulaton Kit 8""-150# Must Be Installed Before Precom",PL-00960
4000-14_AG,PI,4000-14-FW-04-005,PI_TP,C,"All Spray Nozzel 1/2"" Threaded According To The Isometrics And Meeting Minutes Date 01/03/23 Must Be Completely Installed Before Precom",PL-00966
4000-14_AG,PI,4000-14-FW-06-008,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALL AFTER TEST,PL-01088
4000-14_AG,PI,4000-14-FW-06-008,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM,PL-01089
4000-14_AG,PI,4000-14-FW-09-084,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00292
4000-14_AG,PI,4000-14-FW-10-108,PI_TP,C,J:13TN SHALL BE WELDED AFTER TEST,PL-01065
4000-14_AG,PI,4000-14-FW-10-108,PI_TP,C,"INSULATION KIT 2""-150# ITEM MUST BE INSTALL BEFORE PRECOMM",PL-01066
4000-14_AG,PI,4000-14-FW-11-121,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED BEFOR PRECOM,PL-00339
4000-14_AG,PI,4000-14-FW-11-121,PI_TP,C,HISTORY SHEET SHALL BE CHENGED,PL-00340
4000-14_AG,PI,4000-14-FW-12-122,PI_TP,C,"THE INSULATION KIT 2""-150# AND STUDE BOLT 5/8 * 85 SHALL BE INSTALLED BEFOR THE PRECOM",PL-01030
4000-14_AG,PI,4000-14-FW-12-122,PI_TP,C,J:12TN (THD) AFTER INSTALLING THE EQUIPMENT (HR:9006) SHOULD BE CONNECTED BEFOR PRECOM,PL-01031
4000-14_AG,PI,4000-14-FW-13-139,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED AFTER TEST,PL-00937
4000-14_AG,PI,4000-14-FW-13-139,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER TEST,PL-00938
4000-14_AG,PI,4000-14-FW-14-140,PI_TP,C,"ITEM NO:13 (SPRAY NOZZLE 1/2"" SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST",PL-00807
4000-14_AG,PI,4000-14-FW-15-243,PI_TP,C,All Spray Nozzel SHOULD BE INSTALLED BEFORE Comm,PL-01388
4000-14_AG,PI,4000-14-FW-16-253,PI_TP,C,ALL SPRAY NUZZLE SHOULD BE INSTALLED BEFORE PRECOMM,PL-01090
4000-14_AG,PI,4000-14-FW-16-253,PI_TP,C,"INSULATION KIT 8""-150# SHOULD BE INSTALL BEFORE PRECOMM",PL-01091
4000-14_AG,PI,4000-14-FW-17-254,PI_TP,C,ALL SPRAY NUZZLE SC SHOULD BE INSTALLED BEFORE COMM,PL-01194
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,"Insulation Kit 4"" - 150# Should Be Installed Before The Precom",PL-00972
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,Stud Bolts 5/8*95 Must Be Installed Before The Precom,PL-00973
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,ALL SPRRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM,PL-00273
4000-14_AG,PI,4000-14-FW-18-255,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER,PL-00276
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02426
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,"INSULATION KIT 6""-CL:150 MUST BE INSTALL",PL-02427
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET ALSO BOLTS,PL-02428
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET ALSO BOLTS,PL-02429
4000-14_AG,PI,4000-14-FW-19-256,PI_TP,C,ALL SPRING SUPPRTS SHALL BE INSTALL BEFORE PRECOMM SP-4804|4805,PL-02430
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST,PL-00482
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,B,AFTER THE HYDRO TEST AND OTHER OPERATIONS| THE LINE SHOULD BE CONNECTED TO THE LINES (ISO-27000 AND ISO-62030) WITH OUT ANY TENSION IN THE CONNECTION FLANGES,PL-00486
4000-14_AG,PI,4000-14-FW-20-257,PI_TP,C,"ITEM INSULATION KIT 4""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00487
4000-14_AG,PI,4000-14-FW-21-258,PI_TP,C,ALL SPRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM,PL-00480
4000-14_AG,PI,4000-14-FW-21-258,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00481
4000-14_AG,PI,4000-14-FW-22-259,PI_TP,C,"ITEM SPRAY NOZZEL 1/2""-SC MUST BE INSTALLED AFTER HYDRO TEST",PL-00474
4000-14_AG,PI,4000-14-FW-22-259,PI_TP,C,"ITEM INSULATION KIT 4""-150# SHOULD BE ACCORDING TO ISOMETRIC INSTALLED BEFORE PRECOM",PL-00479
4000-14_AG,PI,4000-14-FW-23-260,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00088
4000-14_AG,PI,4000-14-FW-24-261,PI_TP,C,LIN SHALL BE CONNECTEXD TO (HR-9008) BEFORE COMM,PL-01140
4000-14_AG,PI,4000-14-FW-25-262,PI_TP,C,"The Insultion kit 4""-150# Shall Be Iinstalled Before Precom",PL-01359
4000-14_AG,PI,4000-14-FW-26-263,PI_TP,C,در صورت وصل نشدن به فلنج VENDOR FIRE WATER بايستي برشکاري و هيدرتست انجام شود,PL-02133
4000-14_AG,PI,4000-14-FW-27-264,PI_TP,C,ALL SPRAY NOZZLES ACCORDING TO THE ISO SHOULD BE INSTALL BEFORE PRECOMM,PL-01658
4000-14_AG,PI,4000-14-FW-27-264,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFORE PRECOM",PL-01659
4000-14_AG,PI,4000-14-FW-28-490,PI_TP,C,ITEM NO : 10|5 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00619
4000-14_AG,PI,4000-14-FW-28-490,PI_TP,C,"ITEM INSULTION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00620
4000-14_AG,PI,4000-14-FW-29-491,PI_TP,C,ITEM NO : 8 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00150
4000-14_AG,PI,4000-14-FW-29-491,PI_TP,C,"ITEM INSULTION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00151
4000-14_AG,PI,4000-14-FW-30-494,PI_TP,C,"A SPRAY NOZZLES OF 1/2"" THREADED ACCORDING TO THE ISO AND MEETING MINUTES DATE 23/03/1401 MUST BE COMPLETELY INSTALLED BEFORE THE PRECOM",PL-01312
4000-14_AG,PI,4000-14-FW-30-494,PI_TP,C,"THE INSULATION KIT 8""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOM",PL-01313
4000-14_AG,PI,4000-14-FW-31-721,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALLED BEFOR COMM,PL-01042
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,(J:1 & J:2) TIE IN SHALL BE WORKED AFTER TEST,PL-01315
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01316
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,J:1TN SHALL BE WELDED AFTER TEST,PL-01062
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01063
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,DUE TO NOT INSTALLING THE LEVEL HAUGE OF THE PACKAGE AND RECEVINIG TO THE SPECIFIED LIMIT | AFTER INSTALLATION OF THE RELATED DEVICE. THE BRANCHING SHOULD BE DONE WITHOUT MISMATCHING THE WRIST AND FULLY LEVEL TENSION. (LG-5193),PL-01064
4000-15,PI,4000-21-SRW-01-112,PI_TP,C,ITEM NO:3 MUST BE ACCORDING ISOMETRIC INSTALLED AFTER HYDRO TEST (HASE COUPLING),PL-00346
4000-15,PI,4000-21-SRW-01-112,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00347
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,All Instrumentation Device (PG-5082|PG-5078|PT-5083) Should Be Installed Before The Precom,PL-01374
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Supports Type DS360|BC121 Have Been Installed But Not Placed On The Seat Of The Stucture| Necessary And Appropriate Arrangements Should Be Considered,PL-01384
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,The Control Valve (LV-5070) Installed On The Line Must Be Installed Before The Open Hydrotest And After The Completion Of The Related Procedures Before The Precom,PL-01385
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Aligment Of The Pumps | The Support Type FS121 Is Not Fully Welded They Must Be Fully Welded After Aligning The Pumps And Before Precom,PL-01386
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Alignment Of The Pumps | Atemporary Gasket Has Beet Used To Connect The Spool Flange To The Pump Nozzle The Original Gasket Must Be Placed After Aligning And Before Precom,PL-01387
5000-01,PI,5000-01-LPC-02-470,PI_TP,C,PG-5075 AND PG-5079 MUST BE INSTALEED BEFORE PRECOM,PL-00669
5000-01,PI,5000-01-LPC-02-470,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER SHALL BE SEALWELD,PL-14118
5000-01,PI,5000-01-LPC-03-477,PI_TP,B,TI-5047 SHALL BE INSTALL,PL-00632
5000-01,PI,5000-01-LPC-03-477,PI_TP,C,ITEM : 15 (TI-5047) MUST BE INSTALL BEFORE PRECOM,PL-00633
5000-01,PI,5000-01-LPC-05-545,PI_TP,C,COLD BOLT TIGHTENING SHALL BE DONE BEFORE MRT OF P-5011,PL-02286
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LST-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01364
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LS-5070) SHOULD BE INSTALLED BEFORE Comm,PL-01365
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LG-5072) SHOULD BE INSTALLED BEFORE Comm,PL-01366
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5070) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01367
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01368
5000-01,PI,5000-01-LPC-09-955,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02102
5000-01,PI,5000-01-LPS-01-541,PI_TP,C,(PSV-5073) SHOULD BE INSTALLED AFTER CALIBRATION BEFORE PRECOM,PL-00153
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 4 (HOSE COUPLING) SHALL BE INSTALL BEFORE COMM,PL-01625
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 16 (PG 5046) SHALL BE INSTALL BEFORE COMM,PL-01626
5000-01,PI,5000-01-NS-01-128,PI_TP,C,EWUIOMENT X:5003 IS NOT INSTALL,PL-02485
5000-01,PI,5000-01-NS-01-128,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02486
5000-01,PI,5000-01-NS-01-128,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE,PL-02487
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-01768
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(PT-5111) AND (PG-5112) SHOULD BE INSTALLED BEFORE PRECOM,PL-00415
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(AP-5112)SHOULD BE INSTALLED BEFORE PRECOM,PL-00416
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(TI-5111) SHOULD BE INSTALLED BEFORE PRECOM,PL-00418
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ITEM 8 (PG-5113) SHOULD BE INSTALLED BEFORE PRECOME,PL-00422
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,INSTRUMENT (LT:5182 & LG:5183) SHOULD BE INSTALLED BEFORE PRECOM,PL-00280
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,ALL BOLT NUT SHALL BE TIGHTENEED,PL-00281
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM,PL-01172
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE COMM,PL-01173
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM,PL-01174
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE COMM,PL-01175
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,F7 & B9 & G ORIGINAL SHOULD BE INSTALLED BEFORE COMM,PL-01176
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM,PL-01177
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S2 SHALL BE DONE BEFORE COMM,PL-01178
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM,PL-01179
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE PRECOMM,PL-01180
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM,PL-01181
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE PRECOMM,PL-01182
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,F4 & B6 SHOULD BE INSTALLED BEFORE COMM,PL-01183
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 AND B7 SHALL BE INSTALL BEFORE COMM,PL-01184
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 & B7 SHOULD BE INSTALLED BEFORE COMM,PL-01185
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S5 SHALL BE DONE BEFORE COMM,PL-01186
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 IS TEMPERORY SHALL BE REPLACED WITH ORIGINAL G AFTER,PL-01187
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 IS TEMPERORY SHALL BE REPLACED WITH ORIGINAL G AFTER,PL-01188
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,J:12 AND J:13 ARE TIE IN SHALL BE DONE NDT AFTER TEST . J:12 SHALL BE WELDED,PL-00930
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,ITEM 14 (AP) SHALL BE INSTALLED AFTER TEST,PL-00931
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELD,PL-14119
5000-01,PI,5000-01-PMC-05-148,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND CERTEFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01143
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,"THE INSULATION KIT 4""-150# AND STUD BOLTS 5/8*95 SHOULD BE INSTALLED BEFORE PRECOM",PL-01144
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND A CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01145
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:7.2 GROUTING SHALL BE DONE BEFORE COMM,PL-01146
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:5.2 GROUTING SHALL BE DONE BEFORE COMM,PL-01147
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ALL LINE SHALL BE DONE PMI BEFORE PRECOM,PL-00172
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,FLANGE J:1 SHALL BE DONE PARALLEL WITH FLANGE OF PUMP,PL-00173
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,PG (5|18) SHALL BE INNSTALLED BEFORE PRECOM,PL-00174
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(AP-5019) SHOULD BE INSTALLED BEFORE PRECOM,PL-00176
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 17 (ORIFICE PLATE) AND ITEM 18 (PT-5022) SHOULD BE INSTALLED BEFORE PRECOM,PL-00177
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,J:1 FLANGE SHALL BE DONE PARRALLEL WITH FLANGE OF PUMP,PL-00179
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(PG-5014) SHOULD BE INSTALLED BEFORE PRECOM,PL-00180
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 8 (ORIFICE PLATE)  SHOULD BE INSTALLED BEFORE PRECOM,PL-00182
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,TAPPING OF THE ORIFICE PLATE SHALL BE SEAL-WELDED,PL-14136
5000-01,PI,5000-01-PMC-08-151,PI_TP,C,TG and PG SHALL BE INSTALLED AFTER TEST,PL-00123
5000-01,PI,5000-01-PMC-09-167,PI_TP,C,"INSULATION KIT 4""-CL-150# SHOULD BE INSTALED BEFORE PRECOMM AND ORIGINAL GASKET INSTALL",PL-01727
5000-01,PI,5000-01-PMC-10-168,PI_TP,C,THE OPRIGINAL GASKET SHALL BE INSTALL FOR TANK,PL-02251
5000-01,PI,5000-01-PMC-10-168,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02252
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,THE GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE PRECOMM,PL-01318
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,"ITEM 6 (FLANGE SPECTACLE 3/4"" 150#) SHALL BE INSTALLED AFTER AND G11",PL-01319
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,STUD BOLT (B8) IS NIS . IT SHALL BE INSTALLED AFTER,PL-01320
5000-01,PI,5000-01-PMC-11-169,PI_TP,C,DIRECTION OF VALVE (ITEM 12) SHALL BE CHANGED ACCORDING TO ISO BEFORE PRECOMM,PL-01321
5000-01,PI,5000-01-PMC-12-221,PI_TP,C,INSRUMENTATION DEVICE (TG-5098) MUST BE INSTALLED BEFORE PRECOM,PL-01311
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,INSTRUMENT DEVICE CTRL 5041 SHALL BE INSTALL,PL-02169
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02170
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5131) SHOULD BE INSTALLED BEFORE PRECOM,PL-00574
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5135) SHOULD BE INSTALLED BEFORE PRECOM,PL-00575
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,ITEM INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00576
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14126
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5056) SHOULD BE INSTALLED BEFORE PRECOM,PL-00939
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM,PL-00940
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5057) SHOULD BE INSTALLED BEFORE PRECOM,PL-00941
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM,PL-00942
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5053) SHOULD BE INSTALLED BEFORE PRECOM,PL-00943
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,FLUSH RING (5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00944
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(LT-5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00945
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 14 (TI-5097) SHALL BE ISTALLED BEFORE PRECOM,PL-00625
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 15 (AP-5098) SHALL BE ISTALLED BEFORE PRECOM,PL-00626
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5099) SHALL BE ISTALLED BEFORE PRECOM,PL-00627
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5103) SHALL BE ISTALLED BEFORE PRECOM,PL-00628
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14125
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,"THE INSULATION KIT 4""-CL-150-RF MUST BE INSTALLED",PL-12195
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND REPORTED,PL-12196
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND REPORTED,PL-12197
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL VALVES SHALL BE LUBRICATED,PL-12198
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,AFTER COMPLETING THE PACKAGE AND INSTALLING THE SPOOL TO LEVEL GAUGE ISO: 30078 IT SHOULD BE J: 1 TN | FITUP| WELDING AND RT ( IF J: 1TN THREAD WORKING IS DONE | THERE IS NO NEED FOR THE MENETIONED ITEMS. ONLY THE HISTORY SHEET SHOULD BE CHANGED),PL-01043
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM",PL-01044
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,STUD BOLTS 5/8 * 95 SHOULD BE INSTALLED BEFOR THE PRECOM,PL-01045
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,DUE TO NIT INSTALLING THE LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMIT | AFTER INSTALLATION OF THE RELATED DEVICE | THE BRANCHING SHOULD BE DONE WITHOUT MISMATCHING THE WRIST AND FULLY LEVEL TENSION,PL-01046
5000-01,PI,5000-01-PMC-23-586,PI_TP,B,ALL ORIGINAL B|G|N SHALL BE INSTALLED AFTER TEST,PL-01549
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL,PL-02254
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02255
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02256
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,INSTRUMENT INDICAROR SHALL BE INSTALL,PL-02257
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ALL ORIGINIL B|G FOR ALL DEVICES SHALL BE INSTALL,PL-02258
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02259
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL AFTER HYDRO TEST,PL-01910
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-01911
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,N|B|G BETWEEN J:3|4 SHALL BE INSTALL AFTER OPPOSITE LINE COMPELETE,PL-01912
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,N|B|G BETWEEN J:3|4 SHALL BE INSTALL AFTER OPPOSITE LINE COMPELETE,PL-01913
5000-01,PI,5000-01-PMC-26-597,PI_TP,C,G7(GASKET FLAT RING) SHALL BE INSTALLED AFTER,PL-01024
5000-01,PI,5000-01-PMC-26-597,PI_TP,C,INSLATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00252
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,"THE INSULATION KIT 4""-150# MUST BE INSTALL BEFORE THE PRECOMM",PL-01745
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,STUD BOLT 5/*95 SHALL E INSTALL BEFORE PRECOMM,PL-01746
5000-01,PI,5000-01-PMC-30-388,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01747
5000-01,PI,5000-01-PMC-31-595,PI_TP,C,"The Insulation Kit 4""-150# Should be Installed Before The Precom",PL-01358
5000-01,PI,5000-01-PMC-32-626,PI_TP,C,"INSULATION KIT 4""-CL150# RF ITEM SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01314
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02361
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,THE TEMPORARY GASKET USED FOR FLANGE CONNECTION J:36 MUST BE REPLACED WITH ORIGINAL GASKET,PL-02362
5000-01,PI,5000-01-PMC-33-767,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGE CONNECTION J:1 & J:17 MUST BE REPLACED WITH THE ORIGINAL GASKET,PL-02363
5000-01,PI,5000-01-PMP-01-206,PI_TP,C,(PG 3211) AND (AP 3212) SHALL BE INSTALLED AFTER REINSTATMENT,PL-01192
5000-01,PI,5000-01-PMP-01-206,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01193
5000-01,PI,5000-01-PMP-03-960,PI_TP,C,ALL VALVE SHALL BE LUBRICATE,PL-02303
5000-01,PI,5000-01-PMV-02-124,PI_TP,C,ALL INSTRUMENT DEVICE (PT: 5051 | PT: 5091 | TI: 5059) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01292
5000-01,PI,5000-01-PMV-03-235,PI_TP,C,FA3001 SHOULD BE INSTALLED BEFORE COM,PL-01191
5000-01,PI,5000-01-PMV-05-398,PI_TP,C,ITEM 16 (TI) SHALL BE INSTALLED AFTER,PL-00050
5000-01,PI,5000-01-PMV-06-399,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST,PL-00051
5000-01,PI,5000-01-PMV-07-400,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST,PL-00052
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST,PL-01598
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL TEMPORARY SUPPORTS MUST BE REMOVED AFTER TEST,PL-01599
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,ALL SUPPORTS IN ACCORDANCE WITH ISO AND SUPPORT DWG MUST COMPELETEED. ALSO IF NEEDED SHIMEPLATES SHOULD BE REPLACED IN THE PIPERACK ROUTE+,PL-01600
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,"THE THD CAP 3/4""-CL3000# ITEMS SHOULD BE INSTALLED AFTER TEST",PL-01601
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,THE DIRECTION OF GLOBE VALVE AND VALVE HANDLE SHALL BE INSTALL ACCORDING TO ISO,PL-01602
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,"ALL SPECTABLE FLANGE 3/4""-CL-300# SHALL BE INSTALL AFTER TEST",PL-01603
5000-01,PI,5000-01-PMW-01-236,PI_TP,B,THE TEMPORARY WELD ADDED FOR TEST AFTER PERFORMING RELATED OPERATIONS SHOULD BE CUTTING. ALSO J:29TN FIT-UP AND WELDED AND RT,PL-01604
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL INSTRUMENT DEVICES (FV:5020 | FT:5020| TI:5020) MUST BE INSTALLED BEFORE THE PRECOMM,PL-01605
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM",PL-01606
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,SUPPORT S3 DIDN’T INSTALL,PL-01802
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-01803
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST,PL-01491
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,"ALL SPECTABLE FLANGES 3/4""-CL600# ITEMS SHALL BE INSTALLED AFTER TEST",PL-01492
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,THE THK OF FLANGES SPECTABLE 3/4 CL 600# ARE INCONSISTENT WITH THE SIZE LISTED IN THE ISO OF THE PACKAGE WHICH SHOULD BE CORRECTED AND ASBUILTED,PL-01493
5000-01,PI,5000-01-PMW-02-628,PI_TP,B,THE FLANGES CONNECTED TO THE DRAIN INE AND PUPM FLANGE MUST BE INSTALLED WITHOUT TENSION BEFORE THE REINSTATE AND THE LINES MUST BE PERFECTLY LEVEL AND STRAIGHT,PL-01494
5000-01,PI,5000-01-PMW-02-628,PI_TP,C,"INSULATION KIT 4""| 150# ITEM SHOULD BE INSTALLED BEFORE PRECOMM",PL-01190
5000-01,PI,5000-01-PMW-03-766,PI_TP,C,A WATER SAMPLE (DEM) TAKEN INSIDE THE LINE FOR ALALYSIS AND CERTIFIED CERTIFICATE MUST BE ATTACH TO THE PACKAGE,PL-01886
5000-01,PI,5000-01-PMW-04-401,PI_TP,C,(TI-5369) Shuld Be Installed Befor Com,PL-01373
5000-01,PI,5000-01-VG-01-127,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00334
5000-01,PI,5000-01-VG-01-127,PI_TP,C,(AP-5021) SHOULD BE INSTALLED BEFORE PRECOM,PL-00335
4000-01,PI,5000-02-N-01-083,PI_TP,C,ITEM NETROGEN HOSE COUPLING SC MUST BR INSTALLED BEFORE PRECOM,PL-00299
5000-02,PI,5000-02-PMC-01-011,PI_TP,C,TI(5185) SHOULD BE INSTALLED BEFORE PRECOM,PL-00139
5000-02,PI,5000-02-PMC-02-013,PI_TP,C,INSTRUMENT LG:5193 SHOULD BE INSTALLED BEFORE PRECOM,PL-00277
5000-02,PI,5000-02-PMC-02-013,PI_TP,C,ALL BOLT AND NUT SHALL BE TIGHTENED,PL-00278
5000-02,PI,5000-02-PMC-03-021,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE NSTALLED AFTER HYDRO TEST,PL-00282
5000-02,PI,5000-02-PMC-03-021,PI_TP,C,LG (5191) SHOULD BE INSTALLED BEFORE PRECOM,PL-00283
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,(LG-5192) SHALL BE INSTALLED AFTER TEST,PL-00285
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,THE DISTANCE BETWEEN FLANGE J:4 AND J:8 SHALL BE CORRECTED BY ( NOZZEL SHALL BE DONE LEVEL),PL-00286
5000-02,PI,5000-02-PMC-04-022,PI_TP,C,Item No: G5 And B6 Shall be Used When Instaling The Levl Gauge (LG-5192),PL-00977
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 18 & 19 (TI) SHALL BE INSTALL BEFORE PRECOMM,PL-01199
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:41 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED BEFORE PRECOM,PL-01200
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 17 (PG) SHALL BE INSTALL AFTER,PL-01201
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:14 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED AFTER (BEFORE PRECOMM),PL-01202
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G14 & B16 SHOULD BE INSTALLED BEFORE PRECOM,PL-01203
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSULATION MESH STRAINER (MIV 191257),PL-01204
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSTALL B|G FOR STRAINER (MIV 191257),PL-01205
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S3 | S4 SHALL BE COMPLETED BEFORE PRECOMM,PL-01206
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 8) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01207
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,G12 IS TEMPRORY THE ORIGINAL ONE SHOULD BE INSTALLED BEFORE PRECOMM,PL-01208
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S1 | S2 SHALL BE COMPLETED BEFORE PRECOMM,PL-01209
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 9) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01210
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G13 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01211
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14123
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (FT-5161&PT-5139) MUST BE INSTALLED BEFORE PRECOM,PL-00869
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (PG-5134) SHOULD BE INSTALLED BEFORE PRECOM,PL-00870
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,"THE THICKNESS OF FLANGE SPECTACLE 3.44""- CLASS 150# AND 300# ARE INCONSISTENT WITH THE SIZE LISTED IN THE ISO OF THE PACKAGE WICH SHOULD BE CORRECTED AND ASBUILTED",PL-01059
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALLED BEFORE PRECOMM",PL-01060
5000-02,PI,5000-02-PMC-08-075,PI_TP,C,THE STUD BOLTS 5/8 *95 ITEM SHOULD BE INSTALLED BEFORE THE PRECOM,PL-01061
5000-02,PI,5000-02-PMC-10-077,PI_TP,C,"INSULATION KIT 4""-150# SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01077
5000-02,PI,5000-02-PMC-11-078,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOME,PL-01014
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PG-5234) SHOULD BE INSTALLED BEFORE PRECOM,PL-00933
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PT-5240) SHOULD BE INSTALLED BEFORE PRECOM,PL-00934
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 17 (PG-5238) SHOULD BE INSTALLED BEFORE PRECOM,PL-00935
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 5 (FT-5239) SHALL BE INSTALLED AFTER TEST,PL-00936
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2TN SHALL BE WORKED AFTER,PL-01067
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2CMTN SHALL BE WORKED AFTER TEST,PL-01068
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGES OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMITS| AFTER THE INSULATION OF THE RELATED DEVICE| THE BRANCHING SHOULD BE DONE WITHOUT MISMATCH FULLY TENSION (LG 5091 AND LG-5092),PL-01069
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT5170) SHOULD BE INSTALLED BEFORE COMM,PL-01267
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) & ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM,PL-01268
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ORIGINAL (G7 & B10) SHOULD BE INSTALLED BEFORE COMM,PL-01269
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT 5168) SHOULD BE INSTALLED BEFORE COMM,PL-01270
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) AND ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM,PL-01271
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM,PL-01272
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM,PL-01273
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ORIGINAL (G3 | B4) AND (LT 5163) SHOULD BE INSTALLED BEFORE COMM,PL-01274
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5176) SHOULD BE INSTALLED BEFORE COMM,PL-01275
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5166) SHOULD BE INSTALLED BEFORE COMM,PL-01276
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5171 SHALL BE INSTALL,PL-01900
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5173 SHALL BE INSTALL,PL-01901
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5174 SHALL BE INSTALL,PL-01902
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5175 SHALL BE INSTALL,PL-01903
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5180 SHALL BE INSTALL,PL-01904
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5167SHALL BE INSTALL,PL-01905
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,(LG 5163) SHOULD BE INSTALLED BEFORE COMM,PL-01520
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,J(1|2)TN SHALL BE WELDED AFTER,PL-01521
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,INSULATION KIT SHALL BE DONE BEFORE COMM,PL-01524
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02123
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,J:1TN & 2TN MUST BE WELDED AFTER INSTALLIN LG:5035,PL-02124
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,P&ID-1205-50-PR-013 NEW REV ATTACHED,PL-02125
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-02214
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02215
5000-01,PI,5000-02-PMC-22-397,PI_TP,C,COLD BOLT TIGHTENING SHALL BE DONE BEFORE LEAK TEST,PL-02283
5000-02,PI,5000-02-PMC-30-392,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00527
5000-01,PI,5000-02-PMC-33-395,PI_TP,C,(TI-5060) MUST BE INSTALLED BEFORE PRECOM,PL-00865
5000-01,PI,5000-02-PMC-35-509,PI_TP,C,(B5) AND (G6) ORIGINAL GASKET AND BOLT SHALL BE INSTALLED,PL-00716
5000-02,PI,5000-02-PMP-03-057,PI_TP,C,THE INSULATION LIT ITEM MUST BE INSTALLED BEFORE PRECOM,PL-00307
5000-02,PI,5000-02-PMP-04-058,PI_TP,C,THE GASKET BETWEEN THE TOWER NOZZLE AND THE FLANGE J:52 IS TEMPORARY .  SHOULD BE INSTALLED,PL-01942
5000-02,PI,5000-02-PMP-05-062,PI_TP,C,CAP (THD) SHALL BE WELDED BEFORE PRECOM,PL-00167
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 19 (TI-5209) SHALL BE INSTALLED AFTER PRECOM,PL-00157
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 27 (PG-5214) SHALL BE INSTALLED AFTER PRECOM,PL-00158
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,"ITEM 5|6 (INSULATION KIT 4""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00159
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 25 (PG-5210) SHOULD BE INSTALLED BEFORE PRECOM,PL-00160
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSE DRAIN SHALL BE SEAL-WELD,PL-21699
5000-02,PI,5000-02-PMP-07-376,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER,PL-00918
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207A/B) MUST BE INSTALLED AFTER,PL-00534
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207C AND PG-5206) MUST BE INSTALLED AFTER,PL-00535
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:6 (LG-5205) MUST BE INSTALLED AFTER,PL-00536
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:10|11 (LT-5203) MUST BE INSTALLED AFTER,PL-00537
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 19 (PT-5210) SHOULD BE INSTALLED BEFORE PRECOM,PL-00446
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(FT-5203) SHOULD BE INSTALLED BEFORE PRECOM,PL-00449
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 12 (AP-5218) SHOULD BE INSTALLED BEFORE PRECOM,PL-00453
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F8) SHALL BE DONE PARRALLEL BEFORE PRECOME,PL-00454
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 17 (PG-5217) SHOULD BE INSTALLED BEFORE PRECOM,PL-00455
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F7) SHALL BE DONE PARRALLEL BEFORE PRECOME,PL-00458
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(PG-5213) SHOULD BE INSTALLED BEFORE PRECOM,PL-00459
5000-02,PI,5000-02-PMP-10-619,PI_TP,C,"INSULATION KIT 4""-CL150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM",PL-01026
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,J:1TN SHALL BE WORKED AFTER,PL-01509
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,HISTORY SHALL BE CHANGED AFTER,PL-01510
5000-02,PI,5000-02-PMV-02-018,PI_TP,C,T.G 5188 SHOULD BE INSTALLED BEFORE PRECOM,PL-00143
5000-02,PI,5000-02-PMV-03-019,PI_TP,C,T.G 5100 SHOULD BE INSTALLED BEFORE PRECOM,PL-00144
5000-02,PI,5000-02-PMV-04-039,PI_TP,C,ALL PRESSURE SAFETY VALVES MUST BE UNINSTALLED AND CALIBRATED AND INSTALLED WITH ORIGINAL GASKET BEFORE PRECOMM (PSV:5179|5180),PL-01906
5000-02,PI,5000-02-PMV-05-037,PI_TP,C,ITEM 9&10&11(TI&PT&PG) SHALL BE INSTALLED AFTER,PL-00136
5000-02,PI,5000-02-PMV-06-045,PI_TP,C,ITEM 16 (TG) SHALL BE INSTALLED AFTER TEST,PL-00289
5000-02,PI,5000-02-PMV-07-046,PI_TP,C,T.G 5192 SHALL BE INSTALLED,PL-00124
5000-02,PI,5000-02-VA-01-141,PI_TP,C,THE INSTRUMENTION DEVICE (AP :5208) MUST BE INSTALLED BEFORE THE PRECOMM,PL-01198
5000-03,PI,5000-03-LPC-02-180,PI_TP,C,PT 5307 AND PG 5306 AND TI 5307 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01225
4000-01,PI,5000-03-N-01-025,PI_TP,C,THE NITROGEN HOSE COUPLING-SC MUST INSTALLED BEFORE PRECOM,PL-00152
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL (RING LT:5270),PL-02308
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (LT 5270) SHALL BE INSTALL,PL-02309
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL (LG:5272),PL-02310
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (PT 5260) SHALL BE INSTALL,PL-02311
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,ALL GASKET SHALL BE INSTALL WITH THE ASSOCIATED INSTRUMENTATION DECIVE,PL-02312
5000-03,PI,5000-03-PMC-03-161,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL (ANALIZER POINT),PL-02359
5000-03,PI,5000-03-PMC-04-701,PI_TP,C,The Instrument Item (PG-3195 and PT-3194) Must Be Installed Before Precom,PL-00950
5000-03,PI,5000-03-PMP-01-012,PI_TP,C,TG-5187 MUST BE INSTALL,PL-00140
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LST-5322 & PG-5324 MUST BE INSTALLED BEFORE PRE COM,PL-00141
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LG-5223 & LST-5321 MUST BE INSTALLED BEFORE PRECOM,PL-00142
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,ISSUE A NEW JOINT HISTORY,PL-00287
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,J:1 SHALL BE WORKED AFTER,PL-00288
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,BE REMOVED AFTER HAYDRO TEST ITEM(13) TI SHALL BE IN SHULLED AFTER TEST,PL-00161
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,ITEM 6 (AP) SHALL BE INSTALLED AFTER TEST,PL-00162
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,"YHE INSULATION KIT 4""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOMM",PL-01056
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,STUD BOLTS 5/8 *95 SHOULD BE INSTALLED BEFORE PRECOM,PL-01057
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,"THE THICKNESS OF FLANGE SPECTACLE 3.4""-CLASS 150# AND 300# ARE INCONSISTENT WITH THE SIZE LIST IN THE ISO OF THE PACKAGE WICH SHOULD BE CORRECTED AND ASBUILTED",PL-01058
5000-03,PI,5000-03-PMP-07-054,PI_TP,C,Item 8 (Orifice Plate) Shall Be Installed After Precom,PL-00989
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 16 (PG) SHALL BE NSTALLED BEFORE PRECOM,PL-00309
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,J:5 (THD) SHALL BE SEAL WELD AFTER TEST,PL-00310
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 10 (CAP SC) SHALL BE DONE SEAL WELD BEFORE PRECOM,PL-00311
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 9 (CAP SC) SHALL BE DONE SEAL WELD BEFOR PRECOM,PL-00312
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,J:5 SHALL BE DONE SEAL WELD BEFORE PRECOM,PL-00313
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM,PL-00314
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM,PL-00315
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM,PL-00316
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,ITEM 21 (PG-5331) SHOULD BE INSTALLED BEFORE PRECOM,PL-00291
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,بولت هاي استرينر به دليل رنگ شدن کامل  TIGHT نشده اند,PL-14131
