SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
5000-03,MES,E-5003-1,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-03,MES,E-5003-1,Exchanger(E),C,PRESERVATION NOT DONE
5000-03,MES,E-5003-1,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
5000-03,MES,E-5003-2,Exchanger(E),C,SOME POINT OF BODY NEED TOUCH UP
5000-03,MES,E-5003-2,Exchanger(E),C,PRESERVATION NOT DONE
5000-03,MES,E-5003-2,Exchanger(E),A,EXTERNAL ACCESSORY NOT INSTALLED
120-01,EL,EAP-MC-2001,Power Cable A,C,AFC DoCUMENT انجام شود
120-01,EL,EAP-MC-2001,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MC-2001,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MC-2001,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MC-2001,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MC-2001,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MC-2001,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MC-2001,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MC-2001,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MC-2001,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MC-2001,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MC-2001,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MC-2002,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MC-2002,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MC-2002,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MC-2002,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MC-2002,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MC-2002,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MC-2002,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MC-2002,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MC-2002,Power Cable A,C,AFC DoCUMENT انجام شود
120-01,EL,EAP-MC-2002,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MC-2002,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MC-2002,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MF-2001_1,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MF-2001_1,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MF-2001_1,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MF-2001_1,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MF-2001_1,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MF-2001_1,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MF-2001_1,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MF-2001_1,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MF-2001_1,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MF-2001_1,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MF-2001_2,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MF-2001_2,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MF-2001_2,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MF-2001_2,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MF-2001_2,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MF-2001_2,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MF-2001_2,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MF-2001_2,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MF-2001_2,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MF-2001_2,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MF-2002_1,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MF-2002_1,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MF-2002_1,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MF-2002_1,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MF-2002_1,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MF-2002_1,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MF-2002_1,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MF-2002_1,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MF-2002_1,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MF-2002_1,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MF-2002_2,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MF-2002_2,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MF-2002_2,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MF-2002_2,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MF-2002_2,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MF-2002_2,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MF-2002_2,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MF-2002_2,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MF-2002_2,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-5004A,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5004A,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-5004A,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5004A,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5004A,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5004A,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5004A,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5004A,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5004A,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5004A,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5004B,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5004B,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5004B,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5004B,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5004B,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5004B,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5004B,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5004B,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5004B,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5004B,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-5006A,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5006A,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-5006A,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5006A,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5006A,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5006A,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5006A,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5006A,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5006A,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5006A,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5006B,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5006B,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5006B,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5006B,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5006B,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5006B,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5006B,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5006B,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5006B,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5006B,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-5008A,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5008A,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-5008A,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5008A,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5008A,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5008A,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5008A,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5008A,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5008A,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5008A,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5008A,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-5008A,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-5008A,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-5008B,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-5008B,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-5008B,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-5008B,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-5008B,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-5008B,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-5008B,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-5008B,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-5008B,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-5008B,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-5008B,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-5008B,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-5008B,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-6002A,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-6002A,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-6002A,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MP-6002A,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-6002A,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-6002A,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-6002A,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-6002A,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-6002A,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-6002A,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-6002A,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-6002A,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-6002A,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-6002A,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MP-6002A,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-6002A,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-6002A,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-6002B,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-6002B,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-6002B,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-6002B,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MP-6002B,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-6002B,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-6002B,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-6002B,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-6002B,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-6002B,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-6002B,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-6002B,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-6002B,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-6002B,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-6002B,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MP-6002B,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-6002B,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-6002C,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-6002C,Power Cable A,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EAP-MP-6002C,Power Cable A,A,Tag فلزی کابل ها نصب شود
120-01,EL,EAP-MP-6002C,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-6002C,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-6002C,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-6002C,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-6002C,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-6002C,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-6002C,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-6002C,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-6002C,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-6002C,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-6002C,Power Cable A,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EAP-MP-6002C,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-6002C,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-6002C,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-7001C_1,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,تمیزکاری و ماسه ریزی ترنچ
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,تمیزکاری و ماسه ریزی ترنچ
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,ارنج کابل ها انجام شود
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-7001C_2,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-8001C,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-8001C,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-8001C,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-8001C,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-8001C,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-8001C,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-8001C,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-8001C,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-MP-8001C,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-8001C,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-8001C,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-8001C,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-8001C,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-8001D,Power Cable A,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EAP-MP-8001D,Power Cable A,C,ASBUILT مدارک انجام شود
120-01,EL,EAP-MP-8001D,Power Cable A,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EAP-MP-8001D,Power Cable A,A,S.S tags shall be install.
120-01,EL,EAP-MP-8001D,Power Cable A,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EAP-MP-8001D,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-MP-8001D,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-MP-8001D,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-MP-8001D,Power Cable A,A,Test shall be done.
120-01,EL,EAP-MP-8001D,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-MP-8001D,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-MP-8001D,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-MP-8001D,Power Cable A,B,LADDER IS NOT CLEANING.
120-16,EL,EAP-SS-NGR1A-01,Power Cable A,A,Tag No shall be installed.
120-16,EL,EAP-SS-NGR1A-01,Power Cable A,C,Cable Arrangment shall be done.
120-16,EL,EAP-SS-NGR1A-01,Power Cable A,A,Termination shall be done.
120-16,EL,EAP-SS-NGR1A-01,Power Cable A,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.
120-16,EL,EAP-SS-NGR1B-01,Power Cable A,A,Tag No shall be installed.
120-16,EL,EAP-SS-NGR1B-01,Power Cable A,C,Cable Arrangment shall be done.
120-16,EL,EAP-SS-NGR1B-01,Power Cable A,A,Termination shall be done.
120-16,EL,EAP-SS-NGR1B-01,Power Cable A,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-01,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-03,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-04,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,B,LADDER IS NOT CLEANING.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,Termination shall be done.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,Test shall be done.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,CABLE SHOULD BE INSTALLED IN POSITION.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,Sealing of Substation inlet sleeves should be done.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,GLAND SHALL BE DONE.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,B,Cable Arrangment shall be done.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,Tag no(s.s) shall be install.
120-01,EL,EAP-SS-TR2B-06,Power Cable A,B,LADDER IS NOT CLEANING.
120-02,EL,EBC-C2001-MF-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-C2001-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-C2001-MF-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-C2001-MF-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-C2001-MF-2,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-C2001-MF-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-C2001-MF-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-C2001-MF-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-C2002-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-C2002-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-C2002-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-C2002-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-C2002-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-C2002-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-C2002-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-C2002-HE-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-FT2001-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT2001-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-FT2001-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT2001-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT2001-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-FT2002-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-2026-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-2026-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-2026-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-2026-09,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-2026-10,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-2026-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-2026-11,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-2026-12,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-2026-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
