SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELD,PL-14132
5000-03,PI,5000-03-PMP-10-086,PI_TP,C,بولت هاي مربوط به استرينر به صورت کامل TIGHT نشده اند,PL-14133
5000-03,PI,5000-03-PMP-10-086,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELD,PL-14134
5000-03,PI,5000-03-PMP-10-086,PI_TP,C,ITEM 19 (PG-5327) SHOUD BE INSTALLED,PL-00290
5000-03,PI,5000-03-PMP-11-623,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00265
5000-03,PI,5000-03-PMP-12-181,PI_TP,C,TG-5193 SHALL BE INSTALL,PL-00361
5000-03,PI,5000-03-PMP-13-182,PI_TP,C,TG-5191 SHALL BE INSTALL,PL-00360
5000-03,PI,5000-03-PMP-14-183,PI_TP,C,TG-5189 SHALL BE INSTALLED,PL-00359
5000-03,PI,5000-03-PMP-15-624,PI_TP,C,"THE ITEM NO :6 INSULATION KIT 4|""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00197
5000-03,PI,5000-03-PMP-16-630,PI_TP,C,THE ORIGINAL GASKET FOR THE NOZZLE OF THE TOWER:5003/A2 SHALL BE INSTALL,PL-02360
5000-03,PI,5000-03-PMV-01-014,PI_TP,C,(LG) SHALL BE INSTALLED AFTER TEST,PL-00279
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,ALL (TT AND LG) SHALL BE ANSTALLED,PL-00163
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,BEFOE PRECOM (LT-5278 & LG-5311),PL-00164
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(PT 5252) SHOULD BE INSTALLED BEFORE COMM,PL-01155
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(TI 5280) SHOULD BE INSTALLED BEFORE COMM,PL-01159
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,ALL ORIGINAL GASKET SHALL BE INSTALL,PL-02347
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02348
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,"BOLT TIGHTENING OF 56"" FLANGE MUST BE DONE",PL-02349
5000-03,PI,5000-03-PMV-09-047,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00125
5000-03,PI,5000-03-PMV-09-047,PI_TP,C,J:16 SHALL BE SEAL WELD BEFORE PRECOM,PL-00126
5000-03,PI,5000-03-PMV-10-048,PI_TP,C,ITEM 22 (TG) SHALL BE INSTALLED AFTER TEST,PL-00129
5000-03,PI,5000-03-PMV-10-048,PI_TP,C,J:11 SHALL BE SEAL WELDED,PL-00131
5000-03,PI,5000-03-PMV-11-049,PI_TP,C,T.G 5275 SHALL BE INSTALLED,PL-00132
5000-03,PI,5000-03-PMV-12-119,PI_TP,C,LG-5279 MUST BE INSTALLED BEFORE PRECOM,PL-00342
5000-03,PI,5000-03-PMV-12-119,PI_TP,C,"joint no: 27TN and 35TN must  be reported after installed hose  couplings 3/4"" -cl:3000-NPT",PL-21226
5000-03,PI,5000-03-PMV-12-119,PI_TP,C,All installed valves should be lubricated,PL-21227
5000-03,PI,5000-03-PMW-01-120,PI_TP,C,(TG-5312) SHALL BE INSTALLED AFTER,PL-00341
5000-03,PI,5000-03-PMW-02-153,PI_TP,C,(PG-5351 AND PG-5355) MUST BE INSTALLED BEFORE PRECOM,PL-00384
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,ITEM 16 AND ITEM 17 SHALL BE INSTALLED AFTER,PL-00382
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,"INSULATION KIT 4""-150# MUST BEINSTALLED BEFORE PRECOM",PL-00383
5000-03,PI,5000-03-PMW-04-155,PI_TP,C,THE INSULATION KIT ITEM MUST BE INSTALLED BEFORE PRECOM,PL-00381
5000-03,PI,5000-03-PMW-06-157,PI_TP,C,THE INSULATION KIT ITEM MUST BE INSTALLED BEFORE PRECOM,PL-00377
5000-03,PI,5000-03-PMW-06-157,PI_TP,C,Stud Bolt 5/8*95 SHOULD BE INSTALLED BEFORE Precom,PL-00976
5000-03,PI,5000-03-PMW-07-158,PI_TP,C,ALL ORIGINAL GASKET AND BOLTS SHALL BE INSTALL AFTER TEST,PL-01817
5000-03,PI,5000-03-PMW-07-158,PI_TP,C,"INSULATIN KIT 4""-150# MUST BE INSTALLED BEFORE PRECOMM",PL-01818
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,"THE INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL BEFORE PRECOMM",PL-01907
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,GROUTING UNDER BASE PLATE SUPPORTS HAS NOT BEEN DONE SHALL BE DONE BEFORE P[RECOMM,PL-01908
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,DATA SHEET FOR 3WAY VALVE 3*1 1/2 SHALL BE INSTALLED,PL-01909
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,TO ALIGN THE PUPMS THE TEMPORARY GASKET BETWEEN THE FLANGE WAS USED TO INSTALL THE PULLEY. THE ORIGINAL GASKET MUST BE REPLACED BEFORE PRECOMM,PL-01668
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,ALL INSRUMENT DEVICE SHOULD BE INSTALL BEFORE PRECOM (FO5361 | 5365 | FT:5367 | PG:5362 | 5366 | PT:5367),PL-01669
5000-03,PI,5000-03-PMW-09-179,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGES OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMITS| AFTER THE INSULATION OF THE RELATED DEVICE| THE BRANCHING SHOULD BE DONE WITHOUT MISMATCH FULLY TENSION (LG 5309 AND LG-5311),PL-01070
5000-03,PI,5000-03-PMW-09-179,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00236
5000-03,PI,5000-03-PMW-10-187,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00228
5000-03,PI,5000-03-PMW-10-187,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TI THE SPECIDIED LIMIT. AFTER THE INSTALLATION OF THE RELATED DEVICE THE BRANCHING SHOULD BE DONE WITHOUT MISSMATCH AND FULLY LEVEL TENSION (LG-5279),PL-01025
5000-03,PI,5000-03-PMW-11-189,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02253
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5354|PG-5358 AND FO-5353 | FO-5357 MUST BE INSTALLED BEFORE PRECOM,PL-00389
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5365 AND FO-5368 SHOULD BE INSTALLED BEFORE PRECOM,PL-00390
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5363) SHOULD BE INSTALLED BEFORE PRECOM,PL-00494
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5359) SHOULD BE INSTALLED BEFORE PRECOM,PL-00495
5000-03,PI,5000-03-PMW-15-631,PI_TP,C,J:1TN SHALL BE CONNECTED TO LG BEFORE PRECOMM,PL-02368
5000-03,PI,5000-03-PMW-15-631,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02369
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,INSTRUMENT DEVICES ITEM:15 AND 16 SHALL BE INSTALL,PL-02405
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-02406
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,FLOW TRANSMITTER DIDN’T INSTALL,PL-02407
5000-04,PI,5000-04-PMP-03-032,PI_TP,C,PG AND TG SHALL BE INSTALLED AFTER TEST,PL-00820
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,ALL ORIGINAL BOLT|NUT|GASKET SHALL BE INSTALLED,PL-00821
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,PT AND PG SHALL BE INSTALLED AFTER TEST,PL-00822
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,INSTRUMENT INDICATOR NO :(PG-5423 And PG-5427) MUST BE INSTALLED BEFORE PRECOM,PL-00354
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,JOINT NO : 12TN | 13TN AND JOINT NO :57TN | 58TN MUST BE WELDING AFTER TEST AND ALSO BECOME RADIOGRAPHY DONE,PL-00355
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ITEMS (USV-5422 AND USV-5420) MUST BE INSTALLED AFTER HYDRO TEST,PL-00357
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,"ITEMS INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00358
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,USV-5422 به دليل تعميرات نصب نگردد,PL-02041
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL EXPANSION JOINTS (EXP: 4301| 4302) AND (HOSE: 4303| 4304)NIS SHALL BE INSTALLED AND J: 12TN | 13TN | 57TN| 58TN WELDED AND NDT,PL-02042
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,STUD BOLT 1 1/8*150-64PCS AND 1 1/8*160-32PCS SHALL BE INSTALLED BEFORE PRECOMM NIS,PL-02043
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02044
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,GROUTING UNDER THE BASE PLATE OF TE SUPPORT SHALL BE DONE,PL-02045
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE WELDEING OF FLOOR STAND(SUPPORT) SHALL BE DONE AFTER INSTALLING EXP AND HOSE,PL-02046
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE VENT HOLE OF DUMMY AND FLOOR STAND SUPPORTS SHALL BE FILLED BY MUSTIC AFTER PAINTING,PL-02047
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,قبل از پيش راه اندازي خط 4 اينچ( فلنج هاي متصل به پکيج مقابل) بايستي بدون تنش و اوتي به هم وصل شوند (حين تحويل گيري فلنج ها و ولوها نصب نبودند),PL-02048
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14124
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,P-5012 A/B-PD 3/4 DIDN’T INSTALL,PL-14128
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14129
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE,PL-02411
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,"The Insulation Kit 4""-150# Should Be Installed Before The Pre Com",PL-01421
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,The Grouting Of All Support Shall Be Done Before Comm,PL-01422
5000-04,PI,5000-04-PMP-09-190,PI_TP,C,"INSULATION KIT 4""-150# RF ITEM SHOULD BE INSTALLED BEFORE PRECOMM",PL-01196
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 14 (PDT-5385) SHOULD BE INSTALLED BEFORE Com,PL-01381
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 13 (AP-5382) SHOULD BE INSTALLED BEFORE Com,PL-01382
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,All Lock For Hand Wheel Shall Be Installed After,PL-01383
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com,PL-01376
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Grouting Of Support Shall Be Done Before Com,PL-01377
5000-04,PI,5000-04-PMP-12-225,PI_TP,C,"INSULATION KIT 4""-150#RF ITEM SHOULD BE INSTALLED BEFORE PRECOMM",PL-01195
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:18 And Pump Shall Be Done Before Comm,PL-01426
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 13 (PD-5012A) SHOULD BE INSTALLED BEFORE Comm,PL-01427
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 14 (PG-5406-2) SHOULD BE INSTALLED BEFORE Comm,PL-01428
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm,PL-01429
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PG-5406|PD-5012A) SHOULD BE INSTALLED BEFORE Comm,PL-01430
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:30 And Pump Shall Be Done Before Comm,PL-01431
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012B) And (PG-5408-2) SHOULD BE INSTALLED BEFORE Comm,PL-01432
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm,PL-01433
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012A) And (PG-5408-1) SHOULD BE INSTALLED BEFORE Comm,PL-01434
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (PT-5410) SHOULD BE INSTALLED BEFORE Comm,PL-01435
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (FT-5407) SHOULD BE INSTALLED BEFORE Comm,PL-01436
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To Lack Of Stock And Shortage | Support Type HR-111-3-N Has Not Been Installed In The During Reinstatment Should Be Installed Before Pre Com,PL-01437
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,"Due To Cack Of Stock And Shortage | The Orifices Flange Have Not Been Worked In The Reinstatment Stage Of J:53RWTN And J:60RWT Size 3"" And (J:54|55|56|57|58|59 Size 1/2"" Must Be Orifice Flange Fitup | Welded And RT Before Pre Com",PL-01438
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To The Non Alignment Of The Pumps | A Temporary Gasket Has Been Used For The Spool Flange Connected To The Pump Nozzle The Orginal Gasket Must Be Replaced After Aligning And Before Pre Com,PL-01439
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,All Support Type (1-PS-34..) Grouting Shall Be Done Before Com,PL-01395
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G9 SHOULD BE INSTALLED BEFORE Com,PL-01396
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G9 SHOULD BE INSTALLED BEFORE Com,PL-01397
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G12 | B14 SHOULD BE INSTALLED BEFORE Com,PL-01398
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,J:72TN Shall Be Welded Before Com And RT Shall Be Done,PL-01399
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,ALIGNMENT Of Flange With Pump Shall Be Done Before Com,PL-01400
5000-04,PI,5000-04-PMP-16-228,PI_TP,C,ORIGINAL GASKET CONNECTED TO PUMP SHAKK BE INSTALL,PL-01734
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ALL FLANGES OF LINE THAT IS CONNECTED TO PUMP SHALL BE DONE PARRALLEL BEFORE COMM,PL-01237
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PG 5426) SHOULD BE INSTALLED BEFORE COMM,PL-01238
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(AP 5431) SHOULD BE INSTALLED BEFORE COMM,PL-01239
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PT 5421) SHOULD BE INSTALLED BEFORE COMM,PL-01240
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G9) SHOULD BE INSTALLED BEFORE COMM,PL-01241
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM,PL-01242
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 | S3 SHALL BE DONE BEFORE COMM,PL-01243
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(G10) ORIGINAL SHOULD BE INSTALLED BEFORE COMM,PL-01244
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM,PL-01245
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 | S2 SHALL BE DONE BEFORE COMM,PL-01246
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM,PL-01247
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G13) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPLETED,PL-01248
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,B14 IS NIS | ORIGINAL B14 SHOULD BE INSTALLED BEFORE COMM,PL-01249
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE COMM,PL-01250
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S4 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT),PL-01251
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S5 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT),PL-01252
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | B14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPELETED,PL-01253
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S5 SHALL BE DONE BEFORE COMM (S NO: 4X),PL-01254
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORGINAL (G13 ITEM 10 SPECTACLE) SHALL BE INSTALLED AFTER,PL-01255
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL G13 AND FLANGE SPECTACLE ITEM 10 SHALL BE INSTALLED AFTER,PL-01256
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,S4 |  S5 SHALL BE COMPELETED BEFORE COMM (WELD | GROUTING | EXP BOLT),PL-01257
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | G13 | G14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPLETED,PL-01258
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(FT-5336) SHOULD BE INSTALLED BEFORE PRECOM,PL-00839
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(TI-5340) SHOULD BE INSTALLED BEFORE PRECOM,PL-00840
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(G15 & B18) ORIGINAL SHOULD BE INSTALLED BEFORE PRECOMM,PL-01235
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(G5 & B7) ORIGINAL SHALL BE INSTALLED AFTER,PL-01236
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ITEM 12 (TI) | 13 (PT) | 14 (PG) SHOULD BE INSTALLED BEFORE PRECOM,PL-00833
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL (G9 & B10) SHALL BE INSTALLED AFTER,PL-01259
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL (G5 & B7) SHALL BE INSTALLED AFTER,PL-01260
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,(G10 & B13) ORIGINAL OF (GATE VALVE ITEM 15) SHALL BE INSTALLED AFTER,PL-01261
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,G11 ORIGINAL SHALL BE INSTALLED AFTER,PL-01262
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL G13 & G14 SHALL BE INSTALLED AFTER,PL-01263
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL G13 & G14 SHALL BE INSTALLED AFTER,PL-01264
5000-04,PI,5000-04-PMP-20-380,PI_TP,C,"INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL",PL-02297
5000-04,PI,5000-04-PMP-21-433,PI_TP,C,ITEM INSTRUMENT (TT-5221 AND FT-5337) MUST BE INSTALLED BEFORE PRECOM,PL-00814
5000-04,PI,5000-04-PMP-23-636,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com,PL-01375
5000-04,PI,5000-04-PMP-24-637,PI_TP,C,"Gasket (Insulation Kit) 4""-150# SHOULD BE INSTALLED BEFORE Precom",PL-01360
5000-04,PI,5000-04-PMP-24-637,PI_TP,C,Stud Bolt 5/8x95 Must Be Installed Before The Precom,PL-01361
5000-04,PI,5000-04-PMP-25-638,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01607
5000-04,PI,5000-04-PMP-26-639,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-00148
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,All Instrument Device Items (FT-5441 And TI-5441 | 5442) Should Be Installed Before The Pre Com,PL-01423
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,"Control Valve 2"" (FV-5441) Installed On The Line Should Be Installed Before The Open Hydro Test And The End Of The Test Operation Before Pre Com",PL-01424
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,All Temporary Gasket For Flanges Should Be Replaced With Original Gaskets,PL-01425
5000-05,PI,5000-05-LOS-02-110,PI_TP,C,GROUTING OF SUPPORT NO:2-2 SHALL BE DONE BEFORE COMM,PL-01224
5000-05,PI,5000-05-LOS-02-110,PI_TP,C,THE INSTRUMENT DEVICE (TI:5443) SHOULD BE INSTALED BEFORE PRECOMM,PL-01142
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,FLANGE J:1 SHALL BE INSTALL BEFORE CUMM,PL-01307
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,P-5009A SHOULD BE INSTALLED BEFORE COMM,PL-01308
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(P6)5456 SHOULD BE INSTALLED BEFORE CUMM,PL-01309
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(FST 6057A) (FST 6057B) (FST 6057C) SHALL BE INSTALLED AFTER,PL-01310
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,AP 5452 SHALL BE INSTALL BEFORE COMM,PL-01597
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,PIPE SLEEVE GROUTING SHALL BE COMPELETE,PL-01854
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,SOME ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-01855
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,FINAL ALIGHNMENT OF FLANGE J:20 SHALL BE DONE BEFORE PRECOMM,PL-01881
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL BEFORE PRECOME (PG-5453 AND PD-02),PL-01882
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,"THE INSULATION KIT (4""-150#) ITEM SHOULD BE INSTALLED BEFORE PRECOMM",PL-01883
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDIMG TO PRECOMM COMMENT,PL-01884
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-01885
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM,PL-01839
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,ALL GASKETS ARE ORIGINAL EXCEPT PUMP ENTRY ACCORDING TP PRECOMM NOTE,PL-01840
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,INSTRUMENT INDICATORE SHALL BE INSTALL,PL-01841
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE,PL-01842
5000-05,PI,5000-05-LOS-08-381,PI_TP,C,(PG-5449) And (PT-5448) SHOULD BE INSTALLED BEFORE Comm,PL-01362
4000-14_UG,PI,56-FW-UG-220,PI_TP,C,THE INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM,PL-01872
4000-14_UG,PI,56-FW-UG-220,PI_TP,C,ALL MESH & RO & GASKET FOR RO SHALL BE INSTALL DURING PRECOMM,PL-01873
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-02473
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,THE INSTRUMENT DEVICE (FO:9013B) SHALL BE INSTALL,PL-02474
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02475
4000-14_UG,PI,56-FW-UG-222,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS AND STRAINER BASES MUST BE COMPELETE,PL-02476
4000-14_UG,PI,57-FW-UG-203,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-17206
4000-14_UG,PI,57-FW-UG-203,PI_TP,C,PAVING UNDER THE BASE PLATE OF THE SUPPORT HAS NOT BEEN DONE,PL-17207
4000-13,PI,57-PMP-UG-KC-206,PI_TP,C,VALVE SHALL BE LUBRICATE,PL-15934
4000-14_UG,PI,61-FW-UG-213,PI_TP,C,RO(9014) SHALL BE INSTALL,PL-01868
4000-14_UG,PI,61-FW-UG-213,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-01869
4000-14_UG,PI,61-FW-UG-215,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-01870
4000-14_UG,PI,61-FW-UG-215,PI_TP,C,THE INSTRUMET DEVICE (RO:9016B) SHALL BE INSTALL BEFORE PRECOMM,PL-01871
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,"INSULATION KIT 4""-150# AND RO:9009B MUST BE INSTALLED BEFORE PRECOMM",PL-01844
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,"INSULATION KIT 4""-150# AND RO:9009B MUST BE INSTALLED BEFORE PRECOMM",PL-01845
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,J:13 FLANGE GASAKET IS TEMPORARY ACCORDING TO PRECOMM NOTE,PL-01846
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,HAND WHEEL DIRECTION SHALL BE CHANGE BY PRECOMM GROUP,PL-01847
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,ELECTRICAL GASKET (9) DIDN’T INSTALL,PL-01848
4000-14_UG,PI,61-FW-UG-KC-233,PI_TP,C,SUPPORT GROUTING SHALL BE COMPELETE,PL-01849
4000-09,PI,61-MO-28-UG-KC-199,PI_TP,B,BETWEEN J:9 AND 10 SUPPORT MUST BE ADDED,PL-01843
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-14680
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,PUMP OUT-PUT GASKET IS TEMPORARY AS PRECOMME NOTE,PL-14681
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,VALVE SHALL BE LUBRICATE,PL-14682
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-14683
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02114
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02115
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,"INSULATION KIT (6""-CL-150) SHALL BE INSTALL",PL-02116
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES SHALL BE ORIGINAL REOLACED BEFORE PRECOMM,PL-02117
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,PAVING AND GROUTING OF THE SUPPORTS MUST BE DONE,PL-02118
4000-14_UG,PI,66-FW-UG-110,PI_TP,C,THE WELDENG OF THE FLOOR STAND SUPPORT SHALL BE DONE AFTER PAVING & GROUTING,PL-02119
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING TO PRECOMM NOTE,PL-01864
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-01865
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,SUPPORT WELDING SHALL BE DONE AFTER PAVING,PL-01866
4000-14_UG,PI,66-FW-UG-114,PI_TP,C,ALL SUPPORT GROUTING SHALL BE COMPLETE,PL-01867
4000-14_UG,PI,66-FW-UG-138,PI_TP,C,"INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-02095
4000-14_UG,PI,66-FW-UG-138,PI_TP,C,R.O DIDN’T INSTALL,PL-02096
4000-13,PI,66-PMP-UG-113,PI_TP,C,"ALL INSULATION KIT 4""-CL:150-RF SHALL BE INSTALL",PL-16688
4000-13,PI,66-PMP-UG-KC-226,PI_TP,C,VALVE SHALL BE LUBRICATE,PL-15935
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING PRECOMM NOTE ON P&ID,PL-01861
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,MESH DIDN’T INSTALL . ORIFICE PLATE DIDN’T INSTALL,PL-01862
4000-14_UG,PI,67-FW-UG-118,PI_TP,C,SUPPORT WELDING SHALL BE COMPELETE AFTER PAVING,PL-01863
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL. SHALL BE INSTALL BEFORE PRECOMM,PL-01856
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,MESH DIDN’T INSTALL. SHALL BE INSTALL JBEFORE PRECOM,PL-01857
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,SUPPORT PAVING & GROUTING SHALL BE COMPELETE,PL-01858
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,SUPPORT WELDENIG SHALL BE DONE AFTER PAVING,PL-01859
4000-14_UG,PI,67-FW-UG-120,PI_TP,C,TEMPORARY GASKET INSTALL BY PRECOMM NOTE,PL-01860
4000-14_UG,PI,67-FW-UG-332,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-02094
4000-05,PI,68-BD-UG-KC-121,PI_TP,C,CONNECTION TO PUMP IS TEMPORARY GASKET (PRECOMM NOTE),PL-15351
4000-05,PI,68-BD-UG-KC-121,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-15352
4000-05,PI,68-BD-UG-KC-124,PI_TP,C,All installed indicator should be install,PL-17077
4000-05,PI,68-BD-UG-KC-124,PI_TP,C,All temporary gaskets used for the nozzle pumps shall be replaced with the orginal gaskets,PL-17078
4000-05,PI,68-BD-UG-KC-124,PI_TP,C,All installed valves should be lubricated,PL-17079
4000-02,PI,68-LPS-UG-KC-118,PI_TP,C,"joint no:30TN should be after installed hose copling  3/4"" - cl3000 NPT|reported also|history sheet updated and attached",PL-21229
4000-02,PI,68-LPS-UG-KC-118,PI_TP,C,All installed valves must be lubricated,PL-21230
4000-07,PI,68-PA-UG-KC-120,PI_TP,C,j.no:25TN shall be after installed hose coupling 027 reported Also| history sheet updated and attached,PL-17370
4000-07,PI,68-PA-UG-KC-120,PI_TP,C,the installed velve must be lubricated,PL-17371
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,THE INSULATION (WRAPPING AND PRAIMER) OF THE PIPES AND FITTINGS MUST BE REMOVED BEFORE TEST AND ALL WELDS SHALL BE BRUSHED,PL-01671
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED BEFORE REINSTATE,PL-01672
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,THE MATERIAL OF THE WELDING AND INSTALLED BRANCHES SHOULD BE ADDED TO THE ISO MATERIAL LIST,PL-01673
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,J:10TN SHOULD BE WELDED AND RT BEFORE REINSTATE AND HISTORY SHALL BE CHANGED,PL-01674
4000-14_UG,PI,69-FW-UG-KC-277,PI_TP,B,ALL THE RELATED ATEPS FOR UG NIPPELS SHALL BE DONE ASTANDARD (PROMER WRAPPING HOLIDAYBEFORE REINSTATE OF THE LINE INSIDE CANNEL IT SHOULD BE FIXED IN TERMS OR COORDINATS(E|N|EL) AND CONNECTING FLANGES MUST BE WITHOUT TENSION AND MISMATCH,PL-01675
4000-09,PI,69-VENT-CB-UG-KC-272,PI_TP,C,ALL SPOOLS INSTALLED TO THE CB SHALL BE SANDBLASTING AND PAINTING,PL-21922
4000-09,PI,69-VENT-CB-UG-KC-272,PI_TP,C,ALL MANHOLES SHALL BE EMPITED AND COMPELETLY DRY (CB-80~CB-87),PL-21923
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST,PL-01006
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF THE PIPE SHOULD BE FILLED WITH MASTIC,PL-01007
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,BEFOR INSTALLING DEVICE (TI : 7150)| FACE Cleaning MUST BE DONE AND DELIVERED BEFOR PRECOM,PL-01008
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,AFTER REINSTATEMENT | FACE Cleaning CHECK & ORGINAL BOLTS & GASKET INSTALL,PL-01009
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,SP-4001 & 4002-TYPE-60NIS,PL-01010
7000-01-1,PI,7000-01-FLG-02-207,PI_TP,C,PIPE BETWEEN J:106 AND J:107 SUPPORT NO: (S-65-1) SHALL BE DONE BUILD UP AND PT,PL-01011
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM",PL-01459
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM",PL-01460
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TP1 IS CUT AND FROM THE OPPOSITE LINE OF THE PACKAGE :946  J:1TN MUST  BE FIT-UP WELD AND RT BEFORE PRECOMM AND HISTORY SHALL BE UPDATE,PL-01461
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE FLANGES CONNECTED TO THE OPPOSITE LINES| ORIGINAL GASKET MUST BE PLACED BEFORE PRECOMM ISO,PL-01562
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,ALL INSALLED PRESSURE SAFETY VALVE SHALL BE CALIBRATED AND INSTALLED WITH ORIGINAL GAKET BEFORE PRECOMM,PL-01563
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:12 1PCS) TOTAL 2PCS",PL-01564
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:12 1PCS) TOTAL 2PCS",PL-01565
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:13 1PCS) TOTAL 2PCS",PL-01566
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOCK AND SHORTAGE| THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHALL BE PLACED ORIGINAL GASKET BEFORE PRECOMM (J:13 1PCS) TOTAL 2PCS",PL-01567
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2074 SHOULD BE INSTALLED BEFORE COMM,PL-01568
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01569
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01570
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01571
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01572
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,(TI 2484)  SHOULD BE INSTALLED BEFORE COMM,PL-01573
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM,PL-01574
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM,PL-01575
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01576
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01577
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01578
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN | 1BTN SHALL BE WORKED BEFORE PRECOMM,PL-01579
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2407 SHOULD BE INSTALLED BEFORE COMM,PL-01580
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 1047 SHOULD BE INSTALLED BEFORE COMM,PL-01581
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01582
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01583
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01584
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01585
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 5110 SHOULD BE INSTALLED BEFORE COMM,PL-01586
7000-01,PI,7000-01-FLG-05-580,PI_TP,C,Original (G11) SHOULD BE INSTALLED BEFORE Com,PL-01401
7000-01,PI,7000-01-FLG-06-593,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02263
7000-01,PI,7000-01-FLG-06-593,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SIDE MUST BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02264
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,J:1TN SHALL BE WORKED BEFORE COMM,PL-01589
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01590
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE COMM,PL-01458
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,J:1ATN & 4TN SHALL BE WORKED AFTER TEST,PL-01676
7000-01,PI,7000-01-FLG-11-844,PI_TP,B,J:TP3 SHALL BE DELETED,PL-01677
7000-01,PI,7000-01-FLG-11-844,PI_TP,B,SPOOL SHALL BE INSTALLED ACCORDING TO ISO,PL-01678
7000-01,PI,7000-01-FLG-13-878,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02484
7000-01,PI,7000-01-FLG-14-910,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV MUST BE REPLACED WITH ORIGINAL GASKET AFTER CALIBRATED,PL-01914
7000-01-1,PI,7000-01-FLG-19-924,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF PIPE MUST BE FILLED WITH MASTIC,PL-01819
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,THE INSTRUMENT DEVICE (AP2571) SHOULD BE INSTALL BEFORE PRECOMM,PL-01744
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,CHECK VALVE ITEM 3 NOT INSTALL NIS,PL-02260
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02261
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02262
7000-01,PI,7000-01-FLG-22-947,PI_TP,C,ALL TEMPORARY GASKET USED FOR PRESSURE SAFETY VALVES SHALL BE REPLACED WITH ORIGINAL GASKET AFTER CALIBRATED,PL-01915
7000-01-1,PI,7000-01-NG-01-841,PI_TP,C,"DUE TO THE FACT THAT IN ALL THE ISOMETRICS HE HAS DETEMINED A 3/4"" S.W CAP. THEY SHOULD BE WELDED AND PT BEFORE TEST",PL-01278
7000-01,PI,7000-01-PMW-01-162,PI_TP,C,(PG 7155) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01226
7000-01,PI,7000-01-PMW-01-162,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER,PL-01227
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:15 WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01295
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:6 WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01296
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14122
7000-01,PI,7000-01-PRC-01-887,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV:6021 | PSC:6022 SHALL BE REPLACED WITH ORIGINAL,PL-21908
7000-01,PI,7000-01-PRC-01-887,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21909
7000-01,PI,7000-01-VA-01-439,PI_TP,C,ACCORDING TO PRECOMM MANGMENT ORDER DIRECTION CHANGED FROM NORTH TO WEST AND ASBULITED,PL-02066
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,"THE INSTRUMENT DEVICE (FH-9013) 6""-CL:150 SHALL BE INSTALL",PL-02470
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,"THE INSULATION KIT 2""-CL:150 SHALL BE INSTALL",PL-02471
4000-14_UG,PI,70-FW-UG-246,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02472
4000-14_UG,PI,70-FW-UG-KC-285,PI_TP,C,THE TEMPORARY GASKET USED FOR THE FLANGE MUST BE REPLACED WITH ORIGINAL GASKET AFTER INSTALLING INSULATION KIT,PL-02479
4000-14_UG,PI,70-FW-UG-KC-285,PI_TP,C,"INSULATION KIT 2""-CL:150 SHALL BE INSTALL",PL-02480
4000-14_UG,PI,70-FW-UG-KC-291,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21921
4000-10,PI,70-WWS-UG-KC-243,PI_TP,C,THE INSTRUMENT DEVICE PG:5716 SHALL BE INSTALL,PL-02500
4000-10,PI,70-WWS-UG-KC-243,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02501
LS-02,EL,AH-EDP-01,Panel,B,Touch up support  shall be done.,PL-21153
LS-02,EL,AH-EDP-01,Panel,B,As-Built Drawing Should be done.,PL-21154
LS-02,EL,AH-EDP-01,Panel,A,Termination shall be done and connected.,PL-21155
LS-02,EL,AH-EDP-01,Panel,A,Full bolt shall be done.,PL-21156
LS-02,EL,AH-EDP-01,Panel,C,Cleaning  shall be done,PL-21157
LS-02,EL,AH-EDP-01,Panel,A,EARTH  panel SHOULD BE installed.,PL-21158
LS-14,EL,AH-EDP-01-1-L1-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21831
LS-14,EL,AH-EDP-01-1-L1-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21832
LS-14,EL,AH-EDP-01-1-L1-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21833
LS-14,EL,AH-EDP-01-1-L1-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21834
LS-14,EL,AH-EDP-01-1-L1-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21835
LS-14,EL,AH-EDP-01-1-L1-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21836
LS-14,EL,AH-EDP-01-2-L2-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21837
LS-14,EL,AH-EDP-01-2-L2-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21838
LS-14,EL,AH-EDP-01-2-L2-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21839
LS-14,EL,AH-EDP-01-2-L2-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21840
LS-14,EL,AH-EDP-01-2-L2-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21841
LS-14,EL,AH-EDP-01-2-L2-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21842
LS-14,EL,AH-EDP-01-3-L3-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21843
LS-14,EL,AH-EDP-01-3-L3-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21844
LS-14,EL,AH-EDP-01-3-L3-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21845
LS-14,EL,AH-EDP-01-3-L3-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21846
LS-14,EL,AH-EDP-01-3-L3-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21847
LS-14,EL,AH-EDP-01-3-L3-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21848
LS-14,EL,AH-EDP-01-5-L2-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21824
LS-14,EL,AH-EDP-01-5-L2-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21825
LS-14,EL,AH-EDP-01-5-L2-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21826
LS-14,EL,AH-EDP-01-5-L2-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21827
LS-14,EL,AH-EDP-01-5-L2-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21828
LS-14,EL,AH-EJB1-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21829
LS-14,EL,AH-EJB2-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21830
BLD-01,PI,BLD-01-IG55-01-689,PI_TP,C,ALL SPARAY NOZZEL SHALL BE INSTALLED AFTER,PL-01749
BLD-01,PI,BLD-01-IG55-01-689,PI_TP,C,ALL IG NOZZLE (INERT GAS) 360 DEGREE SHOULD BE INSTALLED BEFORE PRECOMM,PL-01750
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALLED AND COMPELETED (PSH-001~psh-00) and (ro-007 ~ ro-005),PL-21713
DCS-01,IN,COM-PDP-CR-01,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-15754
DCS-01,IN,COM-PDP-CR-01,JUNCTION BOX,A,Termination shall be done.,PL-15758
DCS-01,IN,COM-PDP-CR-01,JUNCTION BOX,A,EXPANSION SHOULD BE DONE.,PL-15756
DCS-01,IN,COM-PDP-CR-02,JUNCTION BOX,A,EXPANSION SHOULD BE DONE.,PL-15757
DCS-01,IN,COM-PDP-CR-02,JUNCTION BOX,A,Termination shall be done.,PL-15759
DCS-01,IN,COM-PDP-CR-02,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-15755
DCS-01,IN,CR-CEC-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21026
DCS-01,IN,CR-CEC-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20738
DCS-01,IN,CR-CEC-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20786
DCS-01,IN,CR-CEC-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20834
DCS-01,IN,CR-CEC-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20882
DCS-01,IN,CR-CEC-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20930
DCS-01,IN,CR-CEC-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20978
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20979
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20931
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20883
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20835
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20787
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20739
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21027
120-09,EL,CR-UPS-01,UPS & Battery,A,Earth panel shall be installed.,PL-17194
120-09,EL,CR-UPS-01,UPS & Battery,C,Preservation shall be done.,PL-17195
120-09,EL,CR-UPS-01,UPS & Battery,C,Cleaning shall be done.,PL-17196
120-09,EL,CR-UPS-01,UPS & Battery,B,Panel cover shall be closed,PL-17197
120-09,EL,CR-UPS-01,UPS & Battery,B,Nut&Bolt is nor complete.,PL-17198
120-09,EL,CR-UPS-01,UPS & Battery,B,DAMAGE (CR-UPS-01A),PL-17199
1000-01,MES,D-1001,Drum(D),C,Some points need touch up,PL-12219
1000-01,MES,D-1001,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02608
1000-01,MES,D-1001,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02627
1000-01,MES,D-1001,Drum(D),C,NAME PLATE NOT INSTALLED,PL-02514
1000-01,MES,D-1001,Drum(D),C,MONTHLY PRESERVATION ,PL-02575
2000-05,MES,D-2002,Drum(D),C,MONTHLY PRESERVATION ,PL-02576
2000-05,MES,D-2002,Drum(D),C,GROUTING CRACK SHALL BE REPAIRED,PL-02515
2000-05,MES,D-2002,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02628
2000-05,MES,D-2002,Drum(D),A,EXTERNL ACCESSORY NOT INSTALLED,PL-02609
2000-05,MES,D-2002,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02645
2000-05,MES,D-2002,Drum(D),C,Some points need touch up,PL-12220
2000-05,MES,D-2003,Drum(D),C,Some points need touch up,PL-12221
2000-05,MES,D-2003,Drum(D),C,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-12208
2000-05,MES,D-2003,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-12241
2000-05,MES,D-2003,Drum(D),C,MONTHLY PRESERVATION ,PL-12248
2000-05,MES,D-2003,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-12261
2000-05,MES,D-2003,Drum(D),C,Grating completion,PL-12346
2000-05,MES,D-2004,Drum(D),C,Grating completion,PL-12339
2000-05,MES,D-2004,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02647
2000-05,MES,D-2004,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02611
2000-05,MES,D-2004,Drum(D),C,MONTHLY PRESERVATION ,PL-02630
2000-05,MES,D-2004,Drum(D),C,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-02517
2000-05,MES,D-2004,Drum(D),C,Some points need touch up,PL-02578
2000-05,MES,D-2005,Drum(D),C,Some points need touch up,PL-02579
2000-05,MES,D-2005,Drum(D),A,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-02518
2000-05,MES,D-2005,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02631
2000-05,MES,D-2005,Drum(D),C,PRESERVATION NOT DONE,PL-02612
2000-05,MES,D-2005,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02648
4000-04,MES,D-2011,Drum(D),C,GENRAL CLEANING,PL-21644
4000-04,MES,D-2011,Drum(D),C,PRESERVATION NOT DONE,PL-21645
4000-04,MES,D-2011,Drum(D),C,Some points need touch up,PL-21646
4000-04,MES,D-2011,Drum(D),C,Bolting lubricant is not done,PL-21647
4000-04,MES,D-2011,Drum(D),C,PUNCH LIST CLEAR,PL-21648
4000-04,MES,D-2011,Drum(D),C,FIX & REPAIR LADDER,PL-21649
3000-03,MES,D-3001,Drum(D),C,PRESERVATION NOT DONE,PL-21650
3000-03,MES,D-3001,Drum(D),C,GENRAL CLEANING,PL-21651
3000-03,MES,D-3001,Drum(D),C,Some points need touch up,PL-21652
3000-03,MES,D-3001,Drum(D),C,REMOVE SCAFFOLD,PL-21653
3000-03,MES,D-3002,Drum(D),C,GENRAL CLEANING,PL-21638
3000-03,MES,D-3002,Drum(D),C,PRESERVATION NOT DONE,PL-21639
3000-03,MES,D-3002,Drum(D),C,Some points need touch up,PL-21640
3000-03,MES,D-3002,Drum(D),C,Bolting lubricant is not done,PL-21641
3000-03,MES,D-3002,Drum(D),C,PUNCH LIST CLEAR,PL-21642
3000-03,MES,D-3002,Drum(D),C,REMOVE SCAFFOLD,PL-21643
5000-01,MES,D-3004,Drum(D),C,GENRAL CLEANING,PL-21632
5000-01,MES,D-3004,Drum(D),C,PUNCH LIST CLEAR,PL-21633
5000-01,MES,D-3004,Drum(D),C,Bolting lubricant is not done,PL-21634
5000-01,MES,D-3004,Drum(D),C,Some points need touch up,PL-21635
5000-01,MES,D-3004,Drum(D),C,FIX LADDER,PL-21636
5000-01,MES,D-3004,Drum(D),C,REMOVE SCAFFOLD,PL-21637
5000-01,MES,D-5001,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-02519
5000-01,MES,D-5001,Drum(D),C,PRESERVATION NOT DONE,PL-02580
5000-01,MES,D-5001,Drum(D),C,REMOVE SCAFFOLD,PL-12262
5000-01,MES,D-5001,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12267
5000-01,MES,D-5001,Drum(D),C,GENERAL Cleaning,PL-12249
5000-01,MES,D-5001,Drum(D),C,Some points need touch up,PL-12223
5000-02,MES,D-5002,Drum(D),C,Some points need touch up,PL-12224
5000-02,MES,D-5002,Drum(D),C,REMOVE SCAFFOLD,PL-12250
5000-02,MES,D-5002,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12268
5000-02,MES,D-5002,Drum(D),C,GENERAL Cleaning,PL-12263
5000-02,MES,D-5002,Drum(D),C,PRESERVATION NOT DONE,PL-02581
5000-02,MES,D-5002,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-02520
5000-03,MES,D-5003,Drum(D),C,Some points need touch up,PL-02521
5000-03,MES,D-5003,Drum(D),C,LADDER WASHER HAVE RUST SHALL BE REPAIRED,PL-02582
5000-03,MES,D-5003,Drum(D),C,THE POINT OF VESSEL BODY WAS DAMAGE AND SHALL BE REPAIRED,PL-02613
5000-03,MES,D-5003,Drum(D),C,GENERAL Cleaning,PL-12264
5000-03,MES,D-5003,Drum(D),C,REMOVE SCAFFOLD,PL-12269
5000-03,MES,D-5003,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-12225
5000-03,MES,D-5003,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12272
5000-03,MES,D-5003,Drum(D),C,INSTALL THE TOP DAVIT MANHOLE,PL-12274
5000-01,MES,D-5009,Drum(D),C,REMOVE SCAFFOLD,PL-12273
5000-01,MES,D-5009,Drum(D),C,LADDER SHALL BE FIXED ON PAVING,PL-12226
5000-01,MES,D-5009,Drum(D),C,GENERAL Cleaning,PL-12270
5000-01,MES,D-5009,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02614
5000-01,MES,D-5009,Drum(D),C,PRESERVATION NOT DONE,PL-02633
5000-01,MES,D-5009,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02583
5000-01,MES,D-5009,Drum(D),C,Some points need touch up,PL-02522
1000-03,MES,D-6001,Drum(D),A,TIGHTEN THE MANHOLE COVER SCREWS WITH HIGH FORCE,PL-12258
1000-03,MES,D-6001,Drum(D),C,REPAIR GROUT,PL-12243
1000-03,MES,D-6001,Drum(D),C,REMOVE SCAFFOLD,PL-12236
1000-03,MES,D-6001,Drum(D),C,GENERAL Cleaning,PL-12214
1000-03,MES,D-6002,Drum(D),C,GENERAL Cleaning,PL-12215
1000-03,MES,D-6002,Drum(D),C,REMOVE SCAFFOLD,PL-12237
1000-03,MES,D-6002,Drum(D),C,LADDER SHALL BE FIXED,PL-12244
4000-05,MES,D-7003,Drum(D),C,REMOVE SCAFFOLD,PL-21654
4000-05,MES,D-7003,Drum(D),C,GENERAL CLEANING,PL-21655
4000-05,MES,D-7003,Drum(D),C,Some points need touch up,PL-21656
4000-05,MES,D-7003,Drum(D),C,PRESERVATION NOT DONE,PL-21712
7000-01,MES,D-7101,Drum(D),C,GENERAL Cleaning,PL-12251
7000-01,MES,D-7101,Drum(D),C,REPAIR GROUT,PL-12271
7000-01,MES,D-7101,Drum(D),C,REMOVE SCAFFOLD,PL-12265
7000-01,MES,D-7101,Drum(D),C,Some points need touch up,PL-12227
7000-01,MES,D-7101,Drum(D),C,LADDER SHALL BE FIXED ON PAVING,PL-02523
7000-01,MES,D-7101,Drum(D),C,PRESERVATION NOT DONE,PL-02584
1000-02,PI,DE-RF-FG-005,PI_TP,B,ALL INSTALLED SUPPORTS TYPE FU SHALL BE CHANGED TO TYPE GU,PL-02668
1000-02,PI,DE-RF-FG-005,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02669
120-18,EL,E_I-MC-SS-01,Panel,A,Earth Panel shall be installed.,PL-16473
120-18,EL,E_I-MC-SS-01,Panel,A,Cable Gland shall be installed.,PL-16475
120-18,EL,E_I-MC-SS-01,Panel,A,Termination shall be done.,PL-16477
120-18,EL,E_I-MC-SS-01,Panel,A,Cable Fixed shall be done.,PL-16479
120-18,EL,E_I-MC-SS-01,Panel,C,Cleaning Panel shall be done.,PL-16481
120-18,EL,E_I-MC-SS-02,Panel,C,Cleaning Panel shall be done.,PL-16482
120-18,EL,E_I-MC-SS-02,Panel,A,Cable Fixed shall be done.,PL-16480
120-18,EL,E_I-MC-SS-02,Panel,A,Termination shall be done.,PL-16478
120-18,EL,E_I-MC-SS-02,Panel,A,Cable Gland shall be installed.,PL-16476
120-18,EL,E_I-MC-SS-02,Panel,A,Earth Panel shall be installed.,PL-16474
ES-05,EL,E07-01(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21988
ES-05,EL,E07-01(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22010
ES-05,EL,E07-02(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22011
ES-05,EL,E07-02(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21989
ES-05,EL,E07-33(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21990
ES-05,EL,E07-33(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22012
ES-05,EL,E07-34(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22013
ES-05,EL,E07-34(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21991
ES-05,EL,E10-01(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21992
ES-05,EL,E10-01(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22014
ES-01,EL,E18-01(ES-01),Earthing System,C,Greasing shall be done,PL-19932
ES-01,EL,E18-02(ES-01),Earthing System,C,Greasing shall be done,PL-19939
5000-03,MES,E-2023,Exchanger(E),C,Some points need touch up,PL-12209
5000-03,MES,E-2023,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12256
5000-03,MES,E-2023,Exchanger(E),C,REMOVE SCAFFOLD,PL-12242
5000-03,MES,E-2023,Exchanger(E),C,Some points need touch up,PL-12291
5000-03,MES,E-2023,Exchanger(E),C,Bolting lubricant is not done,PL-12309
5000-03,MES,E-2023,Exchanger(E),C, Punch List clear,PL-12327
5000-03,MES,E-2023,Exchanger(E),C,PRESERVATION NOT DONE,PL-02585
5000-01,MES,E-2024-1,Exchanger(E),C,Some points need touch up,PL-02525
5000-01,MES,E-2024-1,Exchanger(E),C,Bolting lubricant is not done,PL-12328
5000-01,MES,E-2024-1,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2) _ (PUNCH A),PL-12310
5000-01,MES,E-2024-1,Exchanger(E),C,Some points need touch up,PL-12292
5000-01,MES,E-2024-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-12347
5000-01,MES,E-2024-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12356
5000-01,MES,E-2024-1,Exchanger(E),C,GENRAL CLEANING,PL-12257
5000-01,MES,E-2024-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12228
5000-01,MES,E-2024-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12229
5000-01,MES,E-2024-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12357
5000-01,MES,E-2024-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-12348
5000-01,MES,E-2024-2,Exchanger(E),C,Some points need touch up,PL-12293
5000-01,MES,E-2024-2,Exchanger(E),C,GENRAL CLEANING,PL-12275
5000-01,MES,E-2024-2,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2 L1 & L2) _ (PUNCH A),PL-12311
5000-01,MES,E-2024-2,Exchanger(E),C,Bolting lubricant is not done,PL-12329
5000-01,MES,E-2024-2,Exchanger(E),C,Some points need touch up,PL-02526
2000-05,MES,E-2025,Exchanger(E),C,GENERAL CLEANING,PL-15678
2000-05,MES,E-2025,Exchanger(E),C,Some points need touch up,PL-15679
2000-05,MES,E-2025,Exchanger(E),C,Bolting lubricant is not done,PL-15680
2000-05,MES,E-2025,Exchanger(E),C,PRESERVATION NOT DONE,PL-15681
2000-05,MES,E-2025,Exchanger(E),C,PUNCH LIST CLEAR,PL-15682
ES-04,EL,E22-03(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21977
ES-04,EL,E22-04(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21978
ES-04,EL,E23-01(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21979
ES-01,EL,E28-01(ES-01),Earthing System,C,Greasing shall be done,PL-19945
ES-01,EL,E28-02(ES-01),Earthing System,C,Greasing shall be done,PL-19951
ES-01,EL,E28-03(ES-01),Earthing System,C,Greasing shall be done,PL-19957
ES-01,EL,E28-04(ES-01),Earthing System,C,Greasing shall be done,PL-19963
ES-01,EL,E28-05(ES-01),Earthing System,C,Greasing shall be done,PL-19969
ES-01,EL,E28-06(ES-01),Earthing System,C,Greasing shall be done,PL-19975
ES-01,EL,E28-07(ES-01),Earthing System,C,Greasing shall be done,PL-19981
