SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-07,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-09,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-10,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-11,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBC-MAE-5004-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-11,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBC-MAE-5004-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBC-MAE-5004-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBC-MAE-5004-12,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-01,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-02,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-03,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-04,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-05,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-06,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-07,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-08,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-09,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-10,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-11,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-12,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-13,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-14,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005A-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-17,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005A-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005A-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-01,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-02,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-03,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-04,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,ارت تجهیز نصب شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,C,Pereservation تجهیز انجام شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,فول بولت کردن تجهیز به ساپورت
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,سربندی تجهیز انجام شود
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-06,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-07,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-08,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-09,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-10,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-11,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-12,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-13,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-13,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-14,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-14,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-15,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-16,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-17,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005B-17,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005B-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005B-18,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005B-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-09,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
