SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
ES-01,EL,E28-08(ES-01),Earthing System,C,Greasing shall be done,PL-19987
ES-01,EL,E28-09(ES-01),Earthing System,C,Greasing shall be done,PL-19993
ES-01,EL,E29-01(ES-01),Earthing System,C,Greasing shall be done,PL-19999
ES-05,EL,E29-01(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22015
ES-05,EL,E29-01(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21993
ES-01,EL,E29-02(ES-01),Earthing System,C,Greasing shall be done,PL-20005
ES-01,EL,E29-03(ES-01),Earthing System,C,Greasing shall be done,PL-20011
ES-01,EL,E29-04(ES-01),Earthing System,C,Greasing shall be done,PL-20017
ES-01,EL,E29-05(ES-01),Earthing System,C,Greasing shall be done,PL-20023
ES-01,EL,E29-06(ES-01),Earthing System,C,Greasing shall be done,PL-20029
ES-01,EL,E29-07(ES-01),Earthing System,C,Greasing shall be done,PL-20035
ES-01,EL,E29-08(ES-01),Earthing System,C,Greasing shall be done,PL-20041
ES-01,EL,E29-09(ES-01),Earthing System,C,Greasing shall be done,PL-20047
ES-01,EL,E29-10(ES-01),Earthing System,C,Greasing shall be done,PL-20053
ES-01,EL,E30-01(ES-01),Earthing System,C,Greasing shall be done,PL-20059
3000-02,MES,E-3001-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-15650
3000-02,MES,E-3001-1,Exchanger(E),C,Bolting lubricant is not done,PL-15651
3000-02,MES,E-3001-1,Exchanger(E),C,GENRAL CLEANING,PL-15652
3000-02,MES,E-3001-1,Exchanger(E),C,Some points need touch up,PL-12230
3000-02,MES,E-3001-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02527
3000-02,MES,E-3001-1,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02588
3000-02,MES,E-3001-2,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02589
3000-02,MES,E-3001-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02528
3000-02,MES,E-3001-2,Exchanger(E),C,Some points need touch up,PL-12231
3000-02,MES,E-3001-2,Exchanger(E),C,Some points need touch up,PL-15653
3000-02,MES,E-3001-2,Exchanger(E),C,GENRAL CLEANING,PL-15688
3000-02,MES,E-3001-2,Exchanger(E),C,Bolting lubricant is not done,PL-15689
3000-02,MES,E-3001-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-15690
3000-02,MES,E-3001-3,Exchanger(E),C,GENRAL CLEANING,PL-15691
3000-02,MES,E-3001-3,Exchanger(E),C,Bolting lubricant is not done,PL-15692
3000-02,MES,E-3001-3,Exchanger(E),C,PUNCH LIST CLEAR,PL-15693
3000-02,MES,E-3001-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-02529
3000-02,MES,E-3001-3,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02590
3000-02,MES,E-3001-3,Exchanger(E),C,Some points need touch up,PL-02552
ES-01,EL,E30-02(ES-01),Earthing System,C,Greasing shall be done,PL-20065
ES-04,EL,E30-02(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21980
ES-01,EL,E30-03(ES-01),Earthing System,C,Greasing shall be done,PL-20071
ES-04,EL,E30-03(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21981
3000-03,MES,E-3003-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02553
3000-03,MES,E-3003-1,Exchanger(E),C,Some points need touch up,PL-02530
3000-03,MES,E-3003-1,Exchanger(E),C,Bolting lubricant is not done,PL-12330
3000-03,MES,E-3003-1,Exchanger(E),C,Full bolting,PL-12312
3000-03,MES,E-3003-1,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12276
3000-03,MES,E-3003-1,Exchanger(E),C,Some points need touch up,PL-12294
3000-03,MES,E-3003-1,Exchanger(E),C, Punch List clear,PL-12349
3000-03,MES,E-3003-2,Exchanger(E),C, Punch List clear,PL-12350
3000-03,MES,E-3003-2,Exchanger(E),C,Some points need touch up,PL-12295
3000-03,MES,E-3003-2,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12277
3000-03,MES,E-3003-2,Exchanger(E),C,Full bolting,PL-12313
3000-03,MES,E-3003-2,Exchanger(E),C,Bolting lubricant is not done,PL-12331
3000-03,MES,E-3003-2,Exchanger(E),C,Some points need touch up,PL-02531
3000-03,MES,E-3003-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02554
3000-03,MES,E-3003-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-02555
3000-03,MES,E-3003-3,Exchanger(E),C,Some points need touch up,PL-02532
3000-03,MES,E-3003-3,Exchanger(E),C,Bolting lubricant is not done,PL-12314
3000-03,MES,E-3003-3,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12278
3000-03,MES,E-3003-3,Exchanger(E),C,Some points need touch up,PL-12296
3000-03,MES,E-3003-3,Exchanger(E),C, Punch List clear,PL-12342
ES-01,EL,E30-04(ES-01),Earthing System,C,Greasing shall be done,PL-20077
ES-04,EL,E30-04(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21982
ES-01,EL,E30-05(ES-01),Earthing System,C,Greasing shall be done,PL-20083
ES-01,EL,E30-06(ES-01),Earthing System,C,Greasing shall be done,PL-20089
ES-01,EL,E30-07(ES-01),Earthing System,C,Greasing shall be done,PL-20095
ES-01,EL,E30-08(ES-01),Earthing System,C,Greasing shall be done,PL-20101
ES-01,EL,E30-09(ES-01),Earthing System,C,Greasing shall be done,PL-20107
ES-01,EL,E30-10(ES-01),Earthing System,C,Greasing shall be done,PL-20113
ES-04,EL,E37-03(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21983
ES-05,EL,E42-03(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21994
ES-05,EL,E42-03(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22016
ES-05,EL,E42-04(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22017
ES-05,EL,E42-04(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21995
ES-01,EL,E46-01(ES-01),Earthing System,C,Greasing shall be done,PL-20119
ES-04,EL,E46-01(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21984
ES-05,EL,E46-01(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21996
ES-05,EL,E46-01(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22018
ES-01,EL,E46-02(ES-01),Earthing System,C,Greasing shall be done,PL-20125
ES-04,EL,E46-02(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21985
ES-05,EL,E46-02(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22019
ES-05,EL,E46-02(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21997
ES-01,EL,E46-03(ES-01),Earthing System,C,Greasing shall be done,PL-20131
ES-04,EL,E46-03(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21986
ES-05,EL,E46-03(ES-05),Earthing System,C,Grease for connection points should be done.,PL-21998
ES-05,EL,E46-03(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22020
ES-01,EL,E46-04(ES-01),Earthing System,C,Greasing shall be done,PL-20137
ES-04,EL,E46-04(ES-04),Earthing System,C,Grease for connection points should be done.,PL-21987
ES-01,EL,E46-05(ES-01),Earthing System,C,Greasing shall be done,PL-20143
5000-01,MES,E-5001,Exchanger(E),C,PUNCH LIST CLEAR,PL-12351
5000-01,MES,E-5001,Exchanger(E),C,Some points need touch up,PL-12297
5000-01,MES,E-5001,Exchanger(E),C,GENRAL CLEANING,PL-12279
5000-01,MES,E-5001,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2) _ (PUNCH A),PL-12315
5000-01,MES,E-5001,Exchanger(E),C,Bolting lubricant is not done,PL-12332
5000-01,MES,E-5001,Exchanger(E),C,Some points need touch up,PL-02533
5000-01,MES,E-5001,Exchanger(E),C,PRESERVATION NOT DONE,PL-02556
5000-02,MES,E-5002-1,Exchanger(E),C,Bolting lubricant is not done,PL-12316
5000-02,MES,E-5002-1,Exchanger(E),C,GENRAL CLEANING,PL-12280
5000-02,MES,E-5002-1,Exchanger(E),C,Some points need touch up,PL-12298
5000-02,MES,E-5002-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-12343
5000-02,MES,E-5002-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12354
5000-02,MES,E-5002-1,Exchanger(E),C,Some points need touch up,PL-12232
5000-02,MES,E-5002-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12210
5000-02,MES,E-5002-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12211
5000-02,MES,E-5002-2,Exchanger(E),C,Some points need touch up,PL-12233
5000-02,MES,E-5002-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12358
5000-02,MES,E-5002-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-12352
5000-02,MES,E-5002-2,Exchanger(E),C,NAME PLATE,PL-12299
5000-02,MES,E-5002-2,Exchanger(E),C,GENRAL CLEANING,PL-12281
5000-02,MES,E-5002-2,Exchanger(E),C,Some points need touch up,PL-12317
5000-02,MES,E-5002-2,Exchanger(E),C,Bolting lubricant is not done,PL-12333
5000-02,MES,E-5002-3,Exchanger(E),C,Bolting lubricant is not done,PL-12318
5000-02,MES,E-5002-3,Exchanger(E),C,GENRAL CLEANING,PL-12282
5000-02,MES,E-5002-3,Exchanger(E),C,Some points need touch up,PL-12300
5000-02,MES,E-5002-3,Exchanger(E),C,PUNCH LIST CLEAR,PL-12344
5000-02,MES,E-5002-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-12355
5000-02,MES,E-5002-3,Exchanger(E),C,Some points need touch up,PL-12234
5000-02,MES,E-5002-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-12212
5000-02,MES,E-5002-4,Exchanger(E),C,PRESERVATION NOT DONE,PL-12213
5000-02,MES,E-5002-4,Exchanger(E),C,Some points need touch up,PL-12235
5000-02,MES,E-5002-4,Exchanger(E),C,PRESERVATION NOT DONE,PL-12359
5000-02,MES,E-5002-4,Exchanger(E),C,PUNCH LIST CLEAR,PL-12353
5000-02,MES,E-5002-4,Exchanger(E),C,NAME PLATE,PL-12301
5000-02,MES,E-5002-4,Exchanger(E),C,GENRAL CLEANING,PL-12283
5000-02,MES,E-5002-4,Exchanger(E),C,Some points need touch up,PL-12319
5000-02,MES,E-5002-4,Exchanger(E),C,Bolting lubricant is not done,PL-12334
5000-03,MES,E-5003-1,Exchanger(E),C, Punch List clear,PL-12335
5000-03,MES,E-5003-1,Exchanger(E),C,Bolting lubricant is not done,PL-12320
5000-03,MES,E-5003-1,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12284
5000-03,MES,E-5003-1,Exchanger(E),C,Some points need touch up,PL-12302
5000-03,MES,E-5003-1,Exchanger(E),C,Some points need touch up,PL-02561
5000-03,MES,E-5003-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02596
5000-03,MES,E-5003-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02597
5000-03,MES,E-5003-2,Exchanger(E),C,Some points need touch up,PL-02562
5000-03,MES,E-5003-2,Exchanger(E),C,Some points need touch up,PL-12303
5000-03,MES,E-5003-2,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12285
5000-03,MES,E-5003-2,Exchanger(E),C,Bolting lubricant is not done,PL-12321
5000-03,MES,E-5003-2,Exchanger(E),C, Punch List clear,PL-12336
5000-04,MES,E-5008,Exchanger(E),C,MONTHLY PRESERVATION ,PL-12260
5000-04,MES,E-5008,Exchanger(E),C,Some points need touch up,PL-12246
5000-04,MES,E-5008,Exchanger(E),C,SORFACE GROUT,PL-12266
5000-04,MES,E-5008,Exchanger(E),A,FULL BOLT SUPPORT LEG(FOOT),PL-12239
5000-04,MES,E-5008,Exchanger(E),A,FULL BOLTING NOT DONE,PL-12217
5000-01,MES,E-5010,Exchanger(E),C,GENERAL CLEANING,PL-15683
5000-01,MES,E-5010,Exchanger(E),C,Some points need touch up,PL-15684
5000-01,MES,E-5010,Exchanger(E),C,Bolting lubricant is not done,PL-15685
5000-01,MES,E-5010,Exchanger(E),C,PRESERVATION NOT DONE,PL-15686
5000-01,MES,E-5010,Exchanger(E),C,PUNCH LIST CLEAR,PL-15687
5000-04,MES,E-5012,Exchanger(E),C,Some points need touch up,PL-12218
5000-04,MES,E-5012,Exchanger(E),C,MONTHLY PRESERVATION ,PL-12240
5000-04,MES,E-5012,Exchanger(E),C,SORFACE GROUT,PL-12247
5000-04,MES,E-5012,Exchanger(E),C,PUNCH LIST CLEAR,PL-12345
5000-04,MES,E-5012,Exchanger(E),C,PRESERVATION NOT DONE,PL-12337
5000-04,MES,E-5012,Exchanger(E),C,Bolting lubricant is not done,PL-12322
5000-04,MES,E-5012,Exchanger(E),C,GENRAL CLEANING,PL-12286
5000-04,MES,E-5012,Exchanger(E),C,Some points need touch up,PL-12304
ES-01,EL,E55-01(ES-01),Earthing System,C,Greasing shall be done,PL-20149
ES-01,EL,E55-02(ES-01),Earthing System,C,Greasing shall be done,PL-20155
ES-01,EL,E55-03(ES-01),Earthing System,C,Greasing shall be done,PL-20161
ES-01,EL,E55-04(ES-01),Earthing System,C,Greasing shall be done,PL-20167
ES-01,EL,E55-05(ES-01),Earthing System,C,Greasing shall be done,PL-20173
ES-01,EL,E55-06(ES-01),Earthing System,C,Greasing shall be done,PL-20179
ES-01,EL,E58-SS-01,Earthing System,C,Cleaning Shall Be Done,PL-21700
ES-01,EL,E58-SS-03,Earthing System,C,Cleaning Shall Be Done,PL-21701
ES-01,EL,E58-SS-04,Earthing System,C,Cleaning Shall Be Done,PL-21702
ES-01,EL,E58-SS-05,Earthing System,C,Cleaning  shall be done,PL-21703
ES-01,EL,E58-SS-06,Earthing System,C,Cleaning  shall be done,PL-21704
ES-01,EL,E58-SS-07,Earthing System,C,Cleaning  shall be done,PL-21705
ES-01,EL,E58-SS-08,Earthing System,C,Cleaning  shall be done,PL-21706
ES-01,EL,E58-SS-09,Earthing System,C,Cleaning  shall be done,PL-21707
ES-01,EL,E58-SS-10,Earthing System,C,Cleaning  shall be done,PL-21708
ES-01,EL,E58-SS-11,Earthing System,C,Cleaning  shall be done,PL-21709
ES-01,EL,E58-SS-12,Earthing System,C,Cleaning  shall be done,PL-21710
ES-01,EL,E58-SS-13,Earthing System,C,Cleaning  shall be done,PL-21711
ES-05,EL,E58-WH-01,Earthing System,C,Touch Up Should Be Done.,PL-22021
ES-05,EL,E58-WH-01,Earthing System,C,Grease for connection points should be done.,PL-21999
ES-05,EL,E58-WH-02,Earthing System,C,Grease for connection points should be done.,PL-22000
ES-05,EL,E58-WH-02,Earthing System,C,Touch Up Should Be Done.,PL-22022
ES-05,EL,E58-WH-03,Earthing System,C,Touch Up Should Be Done.,PL-22023
ES-05,EL,E58-WH-03,Earthing System,C,Grease for connection points should be done.,PL-22001
ES-05,EL,E58-WH-04,Earthing System,C,Grease for connection points should be done.,PL-22002
ES-05,EL,E58-WH-04,Earthing System,C,Touch Up Should Be Done.,PL-22024
ES-05,EL,E58-WH-05,Earthing System,C,Touch Up Should Be Done.,PL-22025
ES-05,EL,E58-WH-05,Earthing System,C,Grease for connection points should be done.,PL-22003
1000-03,MES,E-6001,Exchanger(E),C,GENRAL CLEANING,PL-17218
1000-03,MES,E-6001,Exchanger(E),C,PRESERVATION NOT DONE,PL-17219
1000-03,MES,E-6001,Exchanger(E),C,REMOVE SCAFFOLD,PL-17220
1000-03,MES,E-6001,Exchanger(E),C,Some points need touch up,PL-17221
1000-03,MES,E-6002,Exchanger(E),C,GENRAL CLEANING,PL-17222
1000-03,MES,E-6002,Exchanger(E),C,PRESERVATION NOT DONE,PL-17223
1000-03,MES,E-6002,Exchanger(E),C,GROUT SURFACE,PL-17224
1000-03,MES,E-6002,Exchanger(E),C,Some points need touch up,PL-17225
1000-03,MES,E-6003,Exchanger(E),C,GENRAL CLEANING,PL-17226
1000-03,MES,E-6003,Exchanger(E),C,PRESERVATION NOT DONE,PL-17227
1000-03,MES,E-6003,Exchanger(E),C,GROUT SURFACE,PL-17228
1000-03,MES,E-6003,Exchanger(E),C,Some points need touch up,PL-17229
1000-03,MES,E-6004,Exchanger(E),C,GENRAL CLEANING,PL-17230
1000-03,MES,E-6004,Exchanger(E),C,PRESERVATION NOT DONE,PL-17231
1000-03,MES,E-6004,Exchanger(E),C,REMOVE SCAFFOLD,PL-17232
1000-03,MES,E-6004,Exchanger(E),C,Some points need touch up,PL-17233
ES-05,EL,E61-01,Earthing System,C,Grease for connection points should be done.,PL-22004
ES-05,EL,E61-01,Earthing System,C,Touch Up Should Be Done.,PL-22026
ES-05,EL,E61-02,Earthing System,C,Touch Up Should Be Done.,PL-22027
ES-05,EL,E61-02,Earthing System,C,Grease for connection points should be done.,PL-22005
ES-05,EL,E8-01(ES-05),Earthing System,C,Grease for connection points should be done.,PL-22006
ES-05,EL,E8-01(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22028
ES-05,EL,E8-18(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22029
ES-05,EL,E8-18(ES-05),Earthing System,C,Grease for connection points should be done.,PL-22007
ES-05,EL,E8-19(ES-05),Earthing System,C,Grease for connection points should be done.,PL-22008
ES-05,EL,E8-19(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22030
ES-05,EL,E8-24(ES-05),Earthing System,C,Touch Up Should Be Done.,PL-22031
ES-05,EL,E8-24(ES-05),Earthing System,C,Grease for connection points should be done.,PL-22009
120-01,EL,EAP-MC-2001,Power Cable A,C,AFC DoCUMENT انجام شود,PL-02957
120-01,EL,EAP-MC-2001,Power Cable A,B,Tag no(s.s) shall be install.,PL-06199
120-01,EL,EAP-MC-2001,Power Cable A,A,Termination shall be done.,PL-06323
120-01,EL,EAP-MC-2001,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06354
120-01,EL,EAP-MC-2002,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06306
120-01,EL,EAP-MC-2002,Power Cable A,A,Termination shall be done.,PL-06275
120-01,EL,EAP-MC-2002,Power Cable A,B,Tag no(s.s) shall be install.,PL-06399
120-01,EL,EAP-MC-2002,Power Cable A,C,AFC DoCUMENT انجام شود,PL-02949
120-01,EL,EAP-MF-2001_1,Power Cable A,C,As-Built Drawing Should be done.,PL-03036
120-01,EL,EAP-MF-2001_1,Power Cable A,A,Termination shall be done.,PL-06355
120-01,EL,EAP-MF-2001_1,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06386
120-01,EL,EAP-MF-2001_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06231
120-01,EL,EAP-MF-2001_1,Power Cable A,B,S.S tags shall be install.,PL-08176
120-01,EL,EAP-MF-2001_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06263
120-01,EL,EAP-MF-2001_2,Power Cable A,A,Termination shall be done.,PL-06387
120-01,EL,EAP-MF-2001_2,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06418
120-01,EL,EAP-MF-2001_2,Power Cable A,C,As-Built Drawing Should be done.,PL-03041
120-01,EL,EAP-MF-2002_1,Power Cable A,C,As-Built Drawing Should be done.,PL-02996
120-01,EL,EAP-MF-2002_1,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06338
120-01,EL,EAP-MF-2002_1,Power Cable A,A,Termination shall be done.,PL-06307
120-01,EL,EAP-MF-2002_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06183
120-01,EL,EAP-MF-2002_2,Power Cable A,A,Termination shall be done.,PL-06339
120-01,EL,EAP-MF-2002_2,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06370
120-01,EL,EAP-MF-2002_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06215
120-01,EL,EAP-MF-2002_2,Power Cable A,C,As-Built Drawing Should be done.,PL-03001
120-01,EL,EAP-MP-5004A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06247
120-01,EL,EAP-MP-5004A,Power Cable A,A,Termination shall be done.,PL-06371
120-01,EL,EAP-MP-5004A,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06402
120-01,EL,EAP-MP-5004B,Power Cable A,A,Termination shall be done.,PL-06419
120-01,EL,EAP-MP-5004B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06295
120-01,EL,EAP-MP-5004B,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06202
120-01,EL,EAP-MP-5006A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06279
120-01,EL,EAP-MP-5006A,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06186
120-01,EL,EAP-MP-5006A,Power Cable A,A,Termination shall be done.,PL-06403
120-01,EL,EAP-MP-5006B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06327
120-01,EL,EAP-MP-5006B,Power Cable A,A,Termination shall be done.,PL-06203
120-01,EL,EAP-MP-5006B,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06234
120-01,EL,EAP-MP-5008A,Power Cable A,A,Termination shall be done.,PL-06235
120-01,EL,EAP-MP-5008A,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06266
120-01,EL,EAP-MP-5008A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06359
120-01,EL,EAP-MP-5008A,Power Cable A,C,As-Built Drawing Should be done.,PL-08059
120-01,EL,EAP-MP-5008B,Power Cable A,C,As-Built Drawing Should be done.,PL-08058
120-01,EL,EAP-MP-5008B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06311
120-01,EL,EAP-MP-5008B,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06218
120-01,EL,EAP-MP-5008B,Power Cable A,A,Termination shall be done.,PL-06187
120-01,EL,EAP-MP-6002A,Power Cable A,A,Termination shall be done.,PL-06267
120-01,EL,EAP-MP-6002A,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06298
120-01,EL,EAP-MP-6002A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06391
120-01,EL,EAP-MP-6002A,Power Cable A,C,As-Built Drawing Should be done.,PL-03061
120-01,EL,EAP-MP-6002B,Power Cable A,C,As-Built Drawing Should be done.,PL-03006
120-01,EL,EAP-MP-6002B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06343
120-01,EL,EAP-MP-6002B,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06250
120-01,EL,EAP-MP-6002B,Power Cable A,A,Termination shall be done.,PL-06219
120-01,EL,EAP-MP-6002C,Power Cable A,A,Termination shall be done.,PL-06251
120-01,EL,EAP-MP-6002C,Power Cable A,B,Tag no(s.s) shall be install.,PL-06375
120-01,EL,EAP-MP-6002C,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06282
120-01,EL,EAP-MP-6002C,Power Cable A,C,As-Built Drawing Should be done.,PL-03021
120-01,EL,EAP-MP-7001C_1,Power Cable A,A,Termination shall be done.,PL-06283
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06314
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06407
120-01,EL,EAP-MP-7001C_2,Power Cable A,A,Termination shall be done.,PL-06315
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06346
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06191
120-01,EL,EAP-MP-8001C,Power Cable A,A,Termination shall be done.,PL-06347
120-01,EL,EAP-MP-8001C,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06378
120-01,EL,EAP-MP-8001C,Power Cable A,B,Tag no(s.s) shall be install.,PL-06223
120-01,EL,EAP-MP-8001C,Power Cable A,C,As-Built Drawing Should be done.,PL-04947
120-01,EL,EAP-MP-8001D,Power Cable A,C,As-Built Drawing Should be done.,PL-04948
120-01,EL,EAP-MP-8001D,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06330
120-01,EL,EAP-MP-8001D,Power Cable A,A,Termination shall be done.,PL-06299
120-01,EL,EAP-MP-8001D,Power Cable A,B,Tag no(s.s) shall be install.,PL-06423
120-01,EL,EAP-SS-TR2A-01,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06410
120-01,EL,EAP-SS-TR2A-01,Power Cable A,A,Termination shall be done.,PL-06379
120-01,EL,EAP-SS-TR2A-01,Power Cable A,B,Tag no(s.s) shall be install.,PL-06255
120-01,EL,EAP-SS-TR2A-02,Power Cable A,B,Tag no(s.s) shall be install.,PL-06287
120-01,EL,EAP-SS-TR2A-02,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06194
120-01,EL,EAP-SS-TR2A-02,Power Cable A,A,Termination shall be done.,PL-06411
120-01,EL,EAP-SS-TR2A-03,Power Cable A,A,Termination shall be done.,PL-06195
120-01,EL,EAP-SS-TR2A-03,Power Cable A,B,Tag no(s.s) shall be install.,PL-06319
120-01,EL,EAP-SS-TR2A-03,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06226
120-01,EL,EAP-SS-TR2A-04,Power Cable A,A,Termination shall be done.,PL-06227
120-01,EL,EAP-SS-TR2A-04,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06258
120-01,EL,EAP-SS-TR2A-04,Power Cable A,B,Tag no(s.s) shall be install.,PL-06351
120-01,EL,EAP-SS-TR2A-05,Power Cable A,B,Tag no(s.s) shall be install.,PL-06383
120-01,EL,EAP-SS-TR2A-05,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06290
120-01,EL,EAP-SS-TR2A-05,Power Cable A,A,Termination shall be done.,PL-06259
120-01,EL,EAP-SS-TR2A-06,Power Cable A,A,Termination shall be done.,PL-06291
120-01,EL,EAP-SS-TR2A-06,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06322
120-01,EL,EAP-SS-TR2A-06,Power Cable A,B,Tag no(s.s) shall be install.,PL-06415
120-01,EL,EAP-SS-TR2B-01,Power Cable A,A,Termination shall be done.,PL-06331
120-01,EL,EAP-SS-TR2B-01,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06362
120-01,EL,EAP-SS-TR2B-01,Power Cable A,B,Tag no(s.s) shall be install.,PL-06207
120-01,EL,EAP-SS-TR2B-02,Power Cable A,B,Tag no(s.s) shall be install.,PL-06239
120-01,EL,EAP-SS-TR2B-02,Power Cable A,A,Termination shall be done.,PL-06363
120-01,EL,EAP-SS-TR2B-02,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06394
120-01,EL,EAP-SS-TR2B-03,Power Cable A,A,Termination shall be done.,PL-06395
120-01,EL,EAP-SS-TR2B-03,Power Cable A,B,Tag no(s.s) shall be install.,PL-06271
120-01,EL,EAP-SS-TR2B-03,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06426
120-01,EL,EAP-SS-TR2B-04,Power Cable A,A,Termination shall be done.,PL-06427
120-01,EL,EAP-SS-TR2B-04,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06210
120-01,EL,EAP-SS-TR2B-04,Power Cable A,B,Tag no(s.s) shall be install.,PL-06303
120-01,EL,EAP-SS-TR2B-05,Power Cable A,B,Tag no(s.s) shall be install.,PL-06335
120-01,EL,EAP-SS-TR2B-05,Power Cable A,A,Termination shall be done.,PL-06211
120-01,EL,EAP-SS-TR2B-05,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06242
120-01,EL,EAP-SS-TR2B-06,Power Cable A,A,Termination shall be done.,PL-06243
120-01,EL,EAP-SS-TR2B-06,Power Cable A,B,Sealing of Substation inlet sleeves should be done.,PL-06274
120-01,EL,EAP-SS-TR2B-06,Power Cable A,B,Tag no(s.s) shall be install.,PL-06367
120-02,EL,EBC-C2001-MF-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02769
120-02,EL,EBC-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02772
120-02,EL,EBC-C2001-MF-2,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02729
120-02,EL,EBC-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02732
120-02,EL,EBC-C2002-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03758
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03760
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08084
120-02,EL,EBC-C2002-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08102
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,S.S tags shall be install.,PL-08087
120-02,EL,EBC-C2002-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-08105
120-02,EL,EBC-C2002-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03770
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03772
120-02,EL,EBC-FT2001-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08200
120-02,EL,EBC-FT2001-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08238
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08234
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08186
120-02,EL,EBC-FT2002-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02745
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02748
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05202
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05247
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21159
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21175
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05255
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05210
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05200
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05245
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21176
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21160
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05253
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05208
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05239
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05284
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05249
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05204
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21161
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21177
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05261
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05216
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05214
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05259
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,Cable arrangement shall be done.,PL-21139
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21122
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21123
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,Cable arrangement shall be done.,PL-21140
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05257
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05212
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05241
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05286
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04975
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04889
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04846
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05057
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-05138
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05084
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,B,S.S tags shall be install.,PL-05074
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,As-Built Drawing Should be done.,PL-05128
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05047
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04826
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04955
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04869
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04867
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04953
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04824
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,Cable arrangement shall be done.,PL-21141
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21124
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04903
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04860
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04989
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04871
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04957
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04828
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04830
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-04959
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-04873
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,B,S.S tags shall be install.,PL-04893
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04850
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,C,As-Built Drawing Should be done.,PL-04979
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04977
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04848
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04891
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05037
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05064
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05118
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21125
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,Cable arrangement shall be done.,PL-21142
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05086
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05140
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05059
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,S.S tags shall be install.,PL-07639
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07663
120-05,EL,EBC-MAE-2026-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03550
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03552
120-05,EL,EBC-MAE-2026-01,Power Cable B,C,As-Built Drawing Should be done.,PL-08244
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15220
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15098
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15118
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15240
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08245
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02817
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02820
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07664
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,S.S tags shall be install.,PL-07640
120-05,EL,EBC-MAE-2026-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07627
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,S.S tags shall be install.,PL-07641
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07665
120-05,EL,EBC-MAE-2026-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03554
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03556
120-05,EL,EBC-MAE-2026-03,Power Cable B,C,As-Built Drawing Should be done.,PL-08246
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15221
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15099
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15119
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15241
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08247
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02821
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02824
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07666
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,S.S tags shall be install.,PL-07642
120-05,EL,EBC-MAE-2026-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07628
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,S.S tags shall be install.,PL-07643
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07667
120-05,EL,EBC-MAE-2026-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03558
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03560
120-05,EL,EBC-MAE-2026-05,Power Cable B,C,As-Built Drawing Should be done.,PL-08248
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15222
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15100
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15120
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15242
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,As-Built Drawing Should be done.,PL-08249
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02825
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02828
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07668
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,S.S tags shall be install.,PL-07644
120-05,EL,EBC-MAE-2026-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07629
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,S.S tags shall be install.,PL-07645
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07669
120-05,EL,EBC-MAE-2026-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03562
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03564
120-05,EL,EBC-MAE-2026-07,Power Cable B,C,As-Built Drawing Should be done.,PL-08250
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15223
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15101
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15121
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15243
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,As-Built Drawing Should be done.,PL-08251
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02829
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02832
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07670
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,S.S tags shall be install.,PL-07646
120-05,EL,EBC-MAE-2026-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07630
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,S.S tags shall be install.,PL-07647
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,ارنج کابل ها انجام شود,PL-07671
120-06,EL,EBC-MAE-2026-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03582
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03584
120-06,EL,EBC-MAE-2026-09,Power Cable B,C,As-Built Drawing Should be done.,PL-08252
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15260
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15138
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15158
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15280
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,As-Built Drawing Should be done.,PL-08265
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02869
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02872
120-06,EL,EBC-MAE-2026-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07636
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,S.S tags shall be install.,PL-07660
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,ارنج کابل ها انجام شود,PL-07684
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,ارنج کابل ها انجام شود,PL-07682
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,S.S tags shall be install.,PL-07658
120-06,EL,EBC-MAE-2026-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03594
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03596
120-06,EL,EBC-MAE-2026-11,Power Cable B,C,As-Built Drawing Should be done.,PL-08263
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15261
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15139
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15159
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15281
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,As-Built Drawing Should be done.,PL-08267
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,S.S tags shall be install.,PL-07662
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02877
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02880
120-06,EL,EBC-MAE-2026-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07638
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,ارنج کابل ها انجام شود,PL-07686
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03650
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03652
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07916
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,S.S tags shall be install.,PL-07868
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15282
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15160
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15140
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15262
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,S.S tags shall be install.,PL-07844
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07892
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08107
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03602
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03604
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03658
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03660
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07918
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,S.S tags shall be install.,PL-07870
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15283
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15161
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15141
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15263
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,S.S tags shall be install.,PL-07846
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07894
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08109
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03610
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03612
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03666
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03668
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07920
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,S.S tags shall be install.,PL-07872
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15284
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15162
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15142
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15264
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,S.S tags shall be install.,PL-07848
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07896
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,C,As-Built Drawing Should be done.,PL-08111
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03618
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03620
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03674
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03676
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07922
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,S.S tags shall be install.,PL-07874
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15285
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15163
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15143
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15265
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07898
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,S.S tags shall be install.,PL-07850
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,C,As-Built Drawing Should be done.,PL-08113
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03626
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03628
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03682
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03684
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07924
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,S.S tags shall be install.,PL-07876
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15286
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15164
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15144
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15266
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07900
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,S.S tags shall be install.,PL-07852
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08115
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03634
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03636
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03690
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03692
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07926
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,S.S tags shall be install.,PL-07878
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15287
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15165
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15145
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15267
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07902
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,S.S tags shall be install.,PL-07854
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08117
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03642
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03644
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02885
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02888
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07928
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,S.S tags shall be install.,PL-07880
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07832
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15288
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15166
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15146
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15268
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07820
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07904
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,S.S tags shall be install.,PL-07856
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02853
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02856
