SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-05,EL,EBC-MAE-5005C-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-10,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-11,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-12,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-13,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005C-14,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005C-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005C-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005C-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005C-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005C-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005C-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005C-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005C-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5005C-17,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005C-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005C-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBC-MAE-5005C-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5005C-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-09,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-10,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-11,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-12,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-13,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-13,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-14,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-14,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-15,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-15,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-16,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-16,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-17,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBC-MAE-5005D-17,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-18,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBC-MAE-5005D-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBC-MAE-5005D-18,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBC-MAE-5005D-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBC-MAE-5006-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5006-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBC-MAE-5006-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBC-MAE-5006-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MB-8001A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MB-8001A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MB-8001A,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MB-8001B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MB-8001B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MB-8001B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MF-8001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MF-8001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MF-8001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MF-8001A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MF-8001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MF-8001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MF-8001A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MF-8001A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MF-8001B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MF-8001B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MF-8001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MF-8001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MF-8001B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MF-8001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MF-8001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MF-8001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MF-8001C,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MF-8001C,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MF-8001C,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MF-8001C,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MF-8001C,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MF-8001C,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MF-8001C,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MF-8001C,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MF-8001D,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MF-8001D,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MF-8001D,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MF-8001D,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MF-8001D,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MF-8001D,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MF-8001D,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MF-8001D,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-0001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-0001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-0001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-0001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-0001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-0001A,Power Cable B,A,Tag No shall be installed.
120-02,EL,EBC-MP-0001A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-0001A,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBC-MP-0001A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBC-MP-0001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-0001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-0001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-0001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-0001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-0001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-0001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-0001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBC-MP-0001B,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-MP-0001B,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBC-MP-0001B,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-0001B,Power Cable B,A,Tag No shall be installed.
120-02,EL,EBC-MP-0001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-0001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-0001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-0001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-0001B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-2001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-2001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-2001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-2001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-2001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-2001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-2001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-2001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-2001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-2001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2001B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-2002A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2002A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2002A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-2002A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2002A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-2002A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2002B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2002B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2002B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-2002B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2002B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-2002B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2003A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2003A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2003A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-2003A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-2003A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2003A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-2003A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2003B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-2003B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-2003B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-2003B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-2003B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-2003B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-2003B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-3001,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-3001,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-MP-3001,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-3001,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-3001,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-3001,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-MP-3001,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBC-MP-3001,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-3011A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-3011A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-3011A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-3011A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-3011B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-3011B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-3011B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-3011B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-3012A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-3012A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-3012A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-3012A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-3012A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-3012A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-3012B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-3012B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-3012B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-3012B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-3012B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-3012B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-3013,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-3013,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBC-MP-3013,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-3013,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-3013,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-3013,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-5001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-5001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-5001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5002A,Power Cable B,B,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5002A,Power Cable B,C,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5002A,Power Cable B,A,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5002A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5002B,Power Cable B,B,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5002B,Power Cable B,B,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5002B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5002B,Power Cable B,C,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5003A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5003A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5003A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5003A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5003A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5003A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5003B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5003B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5003B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5003B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5003B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5003B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5005A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5005A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5005A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5005A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5005A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5005B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5005B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5005B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5005B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5005B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5007A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5007A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5007A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5007A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5007A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5007B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5007B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5007B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5007B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5007B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5009A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5009A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5009A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5009A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5009B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5009B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5009B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5009B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5010A,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBC-MP-5010A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5010A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5010B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5010B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5010B,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBC-MP-5011A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5011A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5011A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5011A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-5011B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5011B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-5011B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5011B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-5012A,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBC-MP-5012A,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-MP-5012A,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-5012A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-MP-5012A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-5012A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-5012A,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-5012A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-MP-5012B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-5012B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-MP-5012B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-5012B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-5012B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-5012B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-MP-5012B,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBC-MP-5012B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5070A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5070A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-5070A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5070A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5070A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5070B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-5070B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-5070B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-5070B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-5070B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-6001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-6001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-6001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-6001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-6001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-6001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-6001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-6001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-6001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-6001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-6001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-6001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-6001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-6001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-6001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-6001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-6001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-6001B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7002A,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBC-MP-7002A,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBC-MP-7002A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-7002B,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-7002B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBC-MP-7002B,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBC-MP-7003A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7003A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7003A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7003A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7003A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7003A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-7003A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-7003A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-7003A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7003B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7003B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-MP-7003B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-7003B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBC-MP-7003B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7003B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7003B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7003B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7003B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7004A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-7004A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-7004A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-MP-7004A,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBC-MP-7004B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-MP-7004B,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-MP-7004B,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-MP-7004B,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBC-MP-7051A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7051A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7051A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7051A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7051A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7051A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7051B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7051B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7051B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7051B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7051B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7051B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7052A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7052A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7052A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7052A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7052A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7052A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7052B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MP-7052B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7052B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7052B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7052B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MP-7052B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MP-7060A,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MP-7060A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7060A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7060A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7060B,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MP-7060B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7060B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7060B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7070A,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MP-7070A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7070A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7070A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MP-7070B,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MP-7070B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MP-7070B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MP-7070B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-7101A,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-7101A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-MP-7101A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-7101A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-7101A,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-7101A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBC-MP-7101A,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBC-MP-7101A,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-MP-7101B,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBC-MP-7101B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-MP-7101B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBC-MP-7101B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBC-MP-7101B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBC-MP-7101B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBC-MP-7101B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBC-MP-7101B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-7502A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7502A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-7502A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-MP-7502A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-MP-7502B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-7502B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-7502B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MP-7503A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7503A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-7503A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-MP-7503A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-MP-7503B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7503B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-7503B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-MP-7503B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-MP-7504,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-7504,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MP-7504,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-7505,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-7505,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-7505,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MP-7505,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7505,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MP-7506A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MP-7506A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-7506A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MP-7506A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7506A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-7506B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-7506B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-7506B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MP-7506B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-7506B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-MP-8401,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MP-8401,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-MP-8401,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-8401,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8401,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8402,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8402,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MP-8402,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8402,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MP-8403A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-8403A,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MP-8403A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-8403B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-8403B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBC-MP-8403B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-8404A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8404A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBC-MP-8404A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MP-8404A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MP-8404A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-MP-8404A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBC-MP-8404A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8404A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-8404A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-8404A,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBC-MP-8404A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-8404A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-8404A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-MP-8404B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-MP-8404B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBC-MP-8404B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-MP-8404B,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBC-MP-8404B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-MP-8404B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-MP-8404B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8404B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBC-MP-8404B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8404B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBC-MP-8404B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MP-8404B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MP-8404B,Power Cable B,B,ارنج کابل ها انجام شود
