SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02893
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02896
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,S.S tags shall be install.,PL-07882
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07834
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07930
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15289
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15167
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15147
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15269
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07906
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07822
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,S.S tags shall be install.,PL-07858
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02965
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02968
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02901
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02904
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,S.S tags shall be install.,PL-07884
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07836
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07932
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15290
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15168
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15148
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15270
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07908
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07824
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,S.S tags shall be install.,PL-07860
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02973
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02976
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02909
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02912
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,S.S tags shall be install.,PL-07886
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07838
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07934
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15291
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15169
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15149
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15271
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07910
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07826
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,S.S tags shall be install.,PL-07862
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02981
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02984
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02917
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02920
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,S.S tags shall be install.,PL-07888
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07840
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07936
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15292
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15170
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15150
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15272
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07912
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07828
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,S.S tags shall be install.,PL-07864
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02989
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02992
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02925
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02928
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07842
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,S.S tags shall be install.,PL-07890
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07938
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15293
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15171
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15151
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15273
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07914
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,S.S tags shall be install.,PL-07866
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07830
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02861
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02864
120-06,EL,EBC-MAE-5004-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04213
120-06,EL,EBC-MAE-5004-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04214
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04215
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,S.S tags shall be install.,PL-07807
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15274
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15152
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15172
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15294
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07604
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,S.S tags shall be install.,PL-07592
120-06,EL,EBC-MAE-5004-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07580
120-06,EL,EBC-MAE-5004-03,Power Cable B,C,As-Built Drawing Should be done.,PL-04223
120-06,EL,EBC-MAE-5004-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04224
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04225
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15275
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15153
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,S.S tags shall be install.,PL-07809
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15173
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15295
120-06,EL,EBC-MAE-5004-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07582
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,S.S tags shall be install.,PL-07594
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07606
120-06,EL,EBC-MAE-5004-05,Power Cable B,C,As-Built Drawing Should be done.,PL-04233
120-06,EL,EBC-MAE-5004-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04234
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04235
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15276
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15154
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,S.S tags shall be install.,PL-07811
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15174
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15296
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07608
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,S.S tags shall be install.,PL-07596
120-06,EL,EBC-MAE-5004-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07584
120-06,EL,EBC-MAE-5004-07,Power Cable B,C,As-Built Drawing Should be done.,PL-04243
120-06,EL,EBC-MAE-5004-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04244
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04245
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15277
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15155
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,S.S tags shall be install.,PL-07813
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15175
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15297
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,S.S tags shall be install.,PL-07598
120-06,EL,EBC-MAE-5004-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07586
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07610
120-06,EL,EBC-MAE-5004-09,Power Cable B,C,As-Built Drawing Should be done.,PL-04253
120-06,EL,EBC-MAE-5004-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04254
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04255
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15278
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15156
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,S.S tags shall be install.,PL-07815
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15176
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15298
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,ارنج کابل ها انجام شود,PL-07612
120-06,EL,EBC-MAE-5004-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07588
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,S.S tags shall be install.,PL-07600
120-06,EL,EBC-MAE-5004-11,Power Cable B,C,As-Built Drawing Should be done.,PL-04263
120-06,EL,EBC-MAE-5004-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04264
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04265
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15279
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15157
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,S.S tags shall be install.,PL-07817
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,C,Cleaning shall be done.,PL-16781
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16701
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,Cable arrangment shall be done.,PL-16741
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,Fixing cable shall be done.,PL-16821
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15177
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15299
120-06,EL,EBC-MAE-5004-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07590
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,S.S tags shall be install.,PL-07602
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,ارنج کابل ها انجام شود,PL-07614
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,S.S tags shall be install.,PL-07296
120-04,EL,EBC-MAE-5005A-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03400
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15189
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15067
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15088
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15210
120-04,EL,EBC-MAE-5005A-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03444
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,S.S tags shall be install.,PL-07318
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,S.S tags shall be install.,PL-07298
120-04,EL,EBC-MAE-5005A-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03404
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15068
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15190
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15089
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15211
120-04,EL,EBC-MAE-5005A-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03448
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,S.S tags shall be install.,PL-07320
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,S.S tags shall be install.,PL-07300
120-04,EL,EBC-MAE-5005A-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03408
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15069
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15191
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15090
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15212
120-04,EL,EBC-MAE-5005A-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03452
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,S.S tags shall be install.,PL-07322
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,S.S tags shall be install.,PL-07302
120-04,EL,EBC-MAE-5005A-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03412
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15070
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15192
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15091
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15213
120-04,EL,EBC-MAE-5005A-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03456
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,S.S tags shall be install.,PL-07324
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,S.S tags shall be install.,PL-07304
120-04,EL,EBC-MAE-5005A-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03416
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15071
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15193
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15092
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15214
120-04,EL,EBC-MAE-5005A-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03460
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,S.S tags shall be install.,PL-07326
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,S.S tags shall be install.,PL-07306
120-04,EL,EBC-MAE-5005A-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03420
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15072
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15194
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15093
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15215
120-04,EL,EBC-MAE-5005A-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03464
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,S.S tags shall be install.,PL-07328
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,S.S tags shall be install.,PL-07308
120-04,EL,EBC-MAE-5005A-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03424
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15073
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,Cable Arrangement shall be done.,PL-15195
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15094
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,Cable Arrangement shall be done.,PL-15216
120-04,EL,EBC-MAE-5005A-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03468
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,S.S tags shall be install.,PL-07330
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,S.S tags shall be install.,PL-07310
120-04,EL,EBC-MAE-5005A-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03428
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15074
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,Cable Arrangement shall be done.,PL-15196
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15095
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,Cable Arrangement shall be done.,PL-15217
120-04,EL,EBC-MAE-5005A-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03472
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,S.S tags shall be install.,PL-07332
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,S.S tags shall be install.,PL-07312
120-04,EL,EBC-MAE-5005A-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03432
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15075
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,Cable Arrangement shall be done.,PL-15197
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15096
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,Cable Arrangement shall be done.,PL-15218
120-04,EL,EBC-MAE-5005A-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03476
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,S.S tags shall be install.,PL-07334
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,S.S tags shall be install.,PL-07712
120-04,EL,EBC-MAE-5005B-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03779
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03780
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15058
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15180
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15201
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15079
120-04,EL,EBC-MAE-5005B-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03887
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03888
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,S.S tags shall be install.,PL-07730
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,S.S tags shall be install.,PL-07714
120-04,EL,EBC-MAE-5005B-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03791
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03792
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15059
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15181
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15202
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15080
120-04,EL,EBC-MAE-5005B-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03899
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03900
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,S.S tags shall be install.,PL-07732
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,S.S tags shall be install.,PL-07716
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,ارت تجهيز نصب شود,PL-05588
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05589
120-04,EL,EBC-MAE-5005B-05,Power Cable B,C,Preservation  تجهيز انجام شود,PL-05590
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,سربندي تجهيز انجام شود,PL-05592
120-04,EL,EBC-MAE-5005B-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03803
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03804
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15060
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15182
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15203
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15081
120-04,EL,EBC-MAE-5005B-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03911
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03912
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,S.S tags shall be install.,PL-07734
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,S.S tags shall be install.,PL-07718
120-04,EL,EBC-MAE-5005B-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03815
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03816
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15061
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15183
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15204
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15082
120-04,EL,EBC-MAE-5005B-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03923
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03924
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,S.S tags shall be install.,PL-07736
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,S.S tags shall be install.,PL-07720
120-04,EL,EBC-MAE-5005B-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03827
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03828
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15062
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15184
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15205
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15083
120-04,EL,EBC-MAE-5005B-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03935
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03936
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,S.S tags shall be install.,PL-07738
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,S.S tags shall be install.,PL-07722
120-04,EL,EBC-MAE-5005B-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03839
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03840
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15063
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15185
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15206
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15084
120-04,EL,EBC-MAE-5005B-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03947
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03948
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,S.S tags shall be install.,PL-07740
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,S.S tags shall be install.,PL-07724
120-04,EL,EBC-MAE-5005B-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03851
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03852
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15064
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,Cable Arrangement shall be done.,PL-15186
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,Cable Arrangement shall be done.,PL-15207
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15085
120-04,EL,EBC-MAE-5005B-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03959
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03960
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,S.S tags shall be install.,PL-07742
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,S.S tags shall be install.,PL-07726
120-04,EL,EBC-MAE-5005B-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03863
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03864
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15065
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,Cable Arrangement shall be done.,PL-15187
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,Cable Arrangement shall be done.,PL-15208
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15086
120-04,EL,EBC-MAE-5005B-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03971
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03972
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,S.S tags shall be install.,PL-07744
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,S.S tags shall be install.,PL-07728
120-04,EL,EBC-MAE-5005B-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03875
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03876
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15066
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,Cable Arrangement shall be done.,PL-15188
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,Cable Arrangement shall be done.,PL-15209
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15087
120-04,EL,EBC-MAE-5005B-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03983
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03984
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,S.S tags shall be install.,PL-07746
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,S.S tags shall be install.,PL-07291
120-05,EL,EBC-MAE-5005C-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03390
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15111
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15233
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15131
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15253
120-05,EL,EBC-MAE-5005C-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03392
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,S.S tags shall be install.,PL-07292
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,S.S tags shall be install.,PL-07293
120-05,EL,EBC-MAE-5005C-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03394
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15234
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15112
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15132
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15254
120-05,EL,EBC-MAE-5005C-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03396
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,S.S tags shall be install.,PL-07294
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,S.S tags shall be install.,PL-07313
120-05,EL,EBC-MAE-5005C-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03434
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15235
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15113
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15133
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15255
120-05,EL,EBC-MAE-5005C-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03436
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,S.S tags shall be install.,PL-07314
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,S.S tags shall be install.,PL-07315
120-05,EL,EBC-MAE-5005C-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03438
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15236
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15114
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15134
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15256
120-05,EL,EBC-MAE-5005C-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03440
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,S.S tags shall be install.,PL-07316
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,S.S tags shall be install.,PL-07335
120-05,EL,EBC-MAE-5005C-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03478
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15237
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15115
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15135
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15257
120-05,EL,EBC-MAE-5005C-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03480
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,S.S tags shall be install.,PL-07336
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,S.S tags shall be install.,PL-07337
120-05,EL,EBC-MAE-5005C-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03482
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15238
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15116
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15136
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15258
120-05,EL,EBC-MAE-5005C-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03484
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,S.S tags shall be install.,PL-07338
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,S.S tags shall be install.,PL-07348
120-05,EL,EBC-MAE-5005C-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03504
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,Cable Arrangement shall be done.,PL-15239
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15117
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15137
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,Cable Arrangement shall be done.,PL-15259
120-05,EL,EBC-MAE-5005C-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03486
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,S.S tags shall be install.,PL-07339
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,S.S tags shall be install.,PL-07340
120-04,EL,EBC-MAE-5005C-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03488
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15056
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,Cable Arrangement shall be done.,PL-15178
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15077
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,Cable Arrangement shall be done.,PL-15199
120-04,EL,EBC-MAE-5005C-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03490
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,S.S tags shall be install.,PL-07341
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,S.S tags shall be install.,PL-07342
120-04,EL,EBC-MAE-5005C-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03492
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15057
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,Cable Arrangement shall be done.,PL-15179
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15078
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,Cable Arrangement shall be done.,PL-15200
120-04,EL,EBC-MAE-5005C-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03494
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,S.S tags shall be install.,PL-07343
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,S.S tags shall be install.,PL-07748
120-05,EL,EBC-MAE-5005D-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03995
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03996
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15224
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15102
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15122
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15244
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,S.S tags shall be install.,PL-07766
120-05,EL,EBC-MAE-5005D-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04103
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04104
120-05,EL,EBC-MAE-5005D-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04007
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04008
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,S.S tags shall be install.,PL-07750
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,Cable Arrangement shall be done.,PL-15225
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15103
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15123
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,Cable Arrangement shall be done.,PL-15245
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,S.S tags shall be install.,PL-07768
120-05,EL,EBC-MAE-5005D-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04115
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04116
120-05,EL,EBC-MAE-5005D-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04019
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04020
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,S.S tags shall be install.,PL-07752
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,Cable Arrangement shall be done.,PL-15226
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15104
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15124
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,Cable Arrangement shall be done.,PL-15246
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,S.S tags shall be install.,PL-07770
120-05,EL,EBC-MAE-5005D-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04127
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04128
120-05,EL,EBC-MAE-5005D-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04031
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04032
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,S.S tags shall be install.,PL-07754
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,Cable Arrangement shall be done.,PL-15227
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15105
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15125
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,Cable Arrangement shall be done.,PL-15247
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,S.S tags shall be install.,PL-07772
120-05,EL,EBC-MAE-5005D-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04139
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04140
120-05,EL,EBC-MAE-5005D-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04043
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04044
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,S.S tags shall be install.,PL-07756
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,Cable Arrangement shall be done.,PL-15228
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15106
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15126
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,Cable Arrangement shall be done.,PL-15248
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,S.S tags shall be install.,PL-07774
120-05,EL,EBC-MAE-5005D-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04151
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04152
120-05,EL,EBC-MAE-5005D-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04055
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04056
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,S.S tags shall be install.,PL-07758
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,Cable Arrangement shall be done.,PL-15229
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15107
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15127
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,Cable Arrangement shall be done.,PL-15249
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,S.S tags shall be install.,PL-07776
120-05,EL,EBC-MAE-5005D-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04163
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04164
120-05,EL,EBC-MAE-5005D-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04067
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04068
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,S.S tags shall be install.,PL-07760
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,Cable Arrangement shall be done.,PL-15230
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15108
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15128
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,Cable Arrangement shall be done.,PL-15250
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,S.S tags shall be install.,PL-07778
120-05,EL,EBC-MAE-5005D-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04175
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04176
120-05,EL,EBC-MAE-5005D-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04079
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04080
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,S.S tags shall be install.,PL-07762
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,Cable Arrangement shall be done.,PL-15231
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15109
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15129
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,Cable Arrangement shall be done.,PL-15251
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,S.S tags shall be install.,PL-07780
120-05,EL,EBC-MAE-5005D-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04187
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04188
120-05,EL,EBC-MAE-5005D-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04091
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04092
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,S.S tags shall be install.,PL-07764
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,Cable Arrangement shall be done.,PL-15232
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15110
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15130
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,Cable Arrangement shall be done.,PL-15252
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,S.S tags shall be install.,PL-07782
120-05,EL,EBC-MAE-5005D-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04199
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04200
120-04,EL,EBC-MAE-5006-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04507
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04508
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,Cable Arrangement shall be done.,PL-15198
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15076
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15097
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,Cable Arrangement shall be done.,PL-15219
120-04,EL,EBC-MAE-5006-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04515
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04516
120-03,EL,EBC-MB-8001A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05545
120-03,EL,EBC-MB-8001A,Power Cable B,B,Cable Arrangement shall be done.,PL-05565
120-03,EL,EBC-MB-8001A,Power Cable B,B,Tag No shall be installed.,PL-17152
120-03,EL,EBC-MB-8001A,Power Cable B,B,Cable arrangement shall be done.,PL-17165
120-03,EL,EBC-MB-8001A,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17180
120-03,EL,EBC-MB-8001B,Power Cable B,B,Cable Arrangement shall be done.,PL-05557
120-03,EL,EBC-MB-8001B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05537
120-03,EL,EBC-MF-8001A,Power Cable B,B,S.S tags shall be install.,PL-05067
120-03,EL,EBC-MF-8001A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05040
120-03,EL,EBC-MF-8001A,Power Cable B,C,As-Built Drawing Should be done.,PL-05121
120-03,EL,EBC-MF-8001B,Power Cable B,C,As-Built Drawing Should be done.,PL-05131
120-03,EL,EBC-MF-8001B,Power Cable B,B,S.S tags shall be install.,PL-05077
120-03,EL,EBC-MF-8001B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05050
120-03,EL,EBC-MF-8001B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17181
120-03,EL,EBC-MF-8001B,Power Cable B,B,Cable arrangement shall be done.,PL-17166
120-03,EL,EBC-MF-8001B,Power Cable B,B,Tag No shall be installed.,PL-17153
120-03,EL,EBC-MF-8001C,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17182
120-03,EL,EBC-MF-8001C,Power Cable B,B,Tag No shall be installed.,PL-17176
120-03,EL,EBC-MF-8001C,Power Cable B,B,Cable arrangement shall be done.,PL-17177
120-03,EL,EBC-MF-8001C,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05054
120-03,EL,EBC-MF-8001C,Power Cable B,B,S.S tags shall be install.,PL-05081
120-03,EL,EBC-MF-8001C,Power Cable B,C,As-Built Drawing Should be done.,PL-05135
120-03,EL,EBC-MF-8001D,Power Cable B,C,As-Built Drawing Should be done.,PL-05125
120-03,EL,EBC-MF-8001D,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05044
120-03,EL,EBC-MF-8001D,Power Cable B,B,S.S tags shall be install.,PL-05071
120-02,EL,EBC-MP-0001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03100
120-02,EL,EBC-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03101
120-02,EL,EBC-MP-0001A,Power Cable B,B,S.S tags shall be install.,PL-08188
120-02,EL,EBC-MP-0001A,Power Cable B,B,Tag No shall be installed.,PL-08412
120-02,EL,EBC-MP-0001A,Power Cable B,B,Cable Arrangement shall be done.,PL-08425
120-02,EL,EBC-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.,PL-08464
120-02,EL,EBC-MP-0001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21178
120-02,EL,EBC-MP-0001A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21162
120-02,EL,EBC-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.,PL-08466
120-02,EL,EBC-MP-0001B,Power Cable B,B,Cable Arrangement shall be done.,PL-08427
120-02,EL,EBC-MP-0001B,Power Cable B,B,Tag No shall be installed.,PL-08414
120-02,EL,EBC-MP-0001B,Power Cable B,B,S.S tags shall be install.,PL-08202
120-02,EL,EBC-MP-0001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03185
120-02,EL,EBC-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03186
120-02,EL,EBC-MP-2001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03195
120-02,EL,EBC-MP-2001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03196
120-02,EL,EBC-MP-2001A,Power Cable B,B,S.S tags shall be install.,PL-08204
120-02,EL,EBC-MP-2001A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21163
120-02,EL,EBC-MP-2001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21179
120-02,EL,EBC-MP-2001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21180
120-02,EL,EBC-MP-2001B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21164
120-02,EL,EBC-MP-2001B,Power Cable B,B,S.S tags shall be install.,PL-08190
120-02,EL,EBC-MP-2001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03110
120-02,EL,EBC-MP-2001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03111
120-02,EL,EBC-MP-2002A,Power Cable B,C,As-Built Drawing Should be done.,PL-04305
120-02,EL,EBC-MP-2002A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04306
120-02,EL,EBC-MP-2002A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04307
120-02,EL,EBC-MP-2002A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21165
120-02,EL,EBC-MP-2002A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21181
120-02,EL,EBC-MP-2002B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21182
120-02,EL,EBC-MP-2002B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21166
120-02,EL,EBC-MP-2002B,Power Cable B,C,As-Built Drawing Should be done.,PL-04323
120-02,EL,EBC-MP-2002B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04324
120-02,EL,EBC-MP-2002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04325
120-02,EL,EBC-MP-2003A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03714
120-02,EL,EBC-MP-2003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03716
120-02,EL,EBC-MP-2003A,Power Cable B,B,S.S tags shall be install.,PL-08207
120-02,EL,EBC-MP-2003A,Power Cable B,C,As-Built Drawing Should be done.,PL-08241
120-02,EL,EBC-MP-2003B,Power Cable B,C,As-Built Drawing Should be done.,PL-08237
