SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-03,EL,EBC-MP-8405A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8405A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MP-8405A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8405A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-MP-8405B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-MP-8405B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBC-MP-8405B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-MP-8405B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MX-7050,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MX-7050,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MX-7050,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MX-7050,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBC-MX-7050,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-MX-7050,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBC-MX-7060,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MX-7060,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MX-7060,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MX-7060,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-MX-7070,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBC-MX-7070,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-MX-7070,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBC-MX-7070,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBC-P7001C-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-P7001C-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-P7001C-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBC-P7001C-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBC-P7001C-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-P7001C-MF-1,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,C,As-Built Drawing Should be done.
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,Sand back shall be done.
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8002-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8002-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8002-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8002-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8003-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8003-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8003-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8003-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8004-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8004-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8004-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8004-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,C,ASBUILT مدارک انجام شود
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,B,ارنج کابل ها انجام شود
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,C,ASBUILT مدارک انجام شود
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,A,S.S tags shall be install.
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
LS-02,EL,EBL-01-EJB1-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBL-01-EJB1-1,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBL-01-EJB1-1,Power Cable B,C,ASBUILT مدارک انجام شود
LS-02,EL,EBL-01-EJB1-1,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBL-01-EJB1-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBL-01-JB1-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBL-01-JB1-1,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBL-01-JB1-1,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBL-01-JB1-1,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBL-01-JB1-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ارنج کابل ها انجام شود
120-11,EL,EBL-02-SJB1-2,Power Cable B,A,S.S tags shall be install.
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-03-SJB1-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-11,EL,EBL-03-SJB1-3,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBL-04-EJB2-4,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
LS-02,EL,EBL-04-EJB2-4,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBL-04-JB2-4,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBL-04-JB2-4,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBL-04-RJB2-2,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
LS-01,EL,EBL-04-RJB2-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-05-SJB1-5,Power Cable B,A,S.S tags shall be install.
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ارنج کابل ها انجام شود
120-11,EL,EBL-06-SJB1-6,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-11,EL,EBL-06-SJB1-6,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,ارنج کابل ها انجام شود
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,مرتب سازی کل مسیر
120-11,EL,EBL-07-SJB1-7,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-11,EL,EBL-07-SJB1-7,Power Cable B,A,S.S tags shall be install.
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-11,EL,EBL-07-SJB1-7,Power Cable B,C,ASBUILT مدارک انجام شود
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,AFC DoCUMENT انجام شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-02,EL,EBP-00-ELP-02,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,ASBUILT مدارک انجام شود
LS-02,EL,EBP-00-ELP-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,مرتب سازی کل مسیر
LS-02,EL,EBP-00-ELP-03,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBP-00-ELP-03,Power Cable B,C,ASBUILT مدارک انجام شود
LS-02,EL,EBP-00-ELP-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-00-ELP-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-HTP-01,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-00-HTP-01,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-HTP-01,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-HTP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-HTP-01,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-HTP-02_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-HTP-02_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-HTP-02_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-HTP-02_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-HTP-02_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-HTP-02_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-HTP-02_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-HTP-02_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-HTP-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-HTP-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-HTP-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-HTP-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBP-00-LP-02,Power Cable B,C,AFC DoCUMENT انجام شود
LS-01,EL,EBP-00-LP-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-LP-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-01,EL,EBP-00-LP-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBP-00-LP-02,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-00-LP-02,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-00-LP-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBP-00-LP-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
LS-01,EL,EBP-00-LP-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-LP-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBP-00-LP-03,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-00-LP-03,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-00-LP-03,Power Cable B,B,مرتب سازی کل مسیر
LS-01,EL,EBP-00-LP-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-LP-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBP-00-RP-02,Power Cable B,C,AFC DoCUMENT انجام شود
LS-01,EL,EBP-00-RP-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-RP-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
LS-01,EL,EBP-00-RP-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBP-00-RP-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
LS-01,EL,EBP-00-RP-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBP-00-RP-02,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-00-RP-02,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-00-RP-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBP-00-RP-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-RP-03,Power Cable B,B,مرتب سازی کل مسیر
LS-01,EL,EBP-00-RP-03,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-00-RP-03,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-00-RP-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-00-RP-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-00-TRRC-01,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-TRRC-01,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-00-TRRC-02,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-00-TRRC-02,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-00-TRRC-02,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-WJB-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WJB-04,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WJB-04,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-00-WJB2-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-WJB2-03,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-00-WJB4-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WJB4-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WJB4-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO1-01,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-00-WO1-01,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-WO1-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO1-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO1-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-WO1-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WO1-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO1-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-00-WO1-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WO1-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO1-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-00-WO1-03,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-00-WO1-03,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-00-WO1-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO1-03,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WO1-03,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-WO1-03,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-00-WO1-04,Power Cable B,A,Tag no(s.s) shall be install.
120-03,EL,EBP-00-WO1-04,Power Cable B,C,AS-BUILT
120-03,EL,EBP-00-WO2-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-WO2-02,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO2-02,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WO2-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO2-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO2-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO2-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO2-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO2-04,Power Cable B,A,Tag no(s.s) shall be install.
120-03,EL,EBP-00-WO2-04,Power Cable B,C,AS-BUILT
120-03,EL,EBP-00-WO3-01,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-00-WO3-01,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-00-WO3-01,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-00-WO3-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WO3-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO3-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO3-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO3-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO3-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO3-04,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WO3-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO3-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO3-04,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO4-01,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-00-WO4-01,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-00-WO4-01,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-00-WO4-02,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO4-02,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WO4-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-WO4-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO4-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WO4-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO4-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO4-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO4-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO5-01,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-00-WO5-01,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-00-WO5-01,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-00-WO5-01,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-00-WO5-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-00-WO5-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-00-WO5-02,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-00-WO5-02,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO5-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-00-WO5-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-00-WO5-03,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-00-WO5-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-00-WO5-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-AH-EDP-01,Power Cable B,C,ASBUILT مدارک انجام شود
LS-02,EL,EBP-AH-EDP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-02,EL,EBP-AH-EDP-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBP-AH-EDP-01,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-AH-HDP-01,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-AH-HDP-01,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-AH-HDP-01,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-AH-HDP-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-C2001-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2001-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2001-MF-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-C2001-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2001-MF-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2001-MF-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2001-MF-2,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-C2001-MF-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2001-MF-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2001-MF-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2001-MP-1B,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2001-MP-1B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2002-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2002-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2002-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-C2002-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-C2002-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-C2002-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2002-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2002-HE-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-C2002-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-C2002-MP-1B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-C2002-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-C2002-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,AFC DoCUMENT انجام شود
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,AFC DoCUMENT انجام شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-EDP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-EDP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-EDP-01,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBP-CR-ELP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-02,EL,EBP-CR-ELP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-02,EL,EBP-CR-ELP-01,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBP-CR-ELP-01,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBP-CR-ELP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-CR-HDP-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-CR-HDP-02,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CR-HDP-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CR-HDP-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-CR-HDP-02,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBP-CR-LP-01,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-CR-LP-01,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBP-CR-LP-01,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-CR-LP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-CR-LP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-SIP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-SIP-01,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-SIP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-F&G-UPS-01,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-F&G-UPS-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-F&G-UPS-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-F&G-UPS-01,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-F&G-UPS-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-FT2001-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-FT2001-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT2001-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT2001-HE-1,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-FT2001-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT2001-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT2001-MP-1,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-FT2001-MP-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-FT2001-MP-2,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT2001-MP-2,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-FT2001-MP-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-FT2001-MP-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-FT2002-HE-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT2002-MP-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,AFC DoCUMENT انجام شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-FT2002-MP-2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
