SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-02,EL,EBC-MP-2003B,Power Cable B,B,S.S tags shall be install.,PL-08193
120-02,EL,EBC-MP-2003B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03702
120-02,EL,EBC-MP-2003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03704
120-02,EL,EBC-MP-2003B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21126
120-02,EL,EBC-MP-2003B,Power Cable B,B,Cable arrangement shall be done.,PL-21143
120-07,EL,EBC-MP-3001,Power Cable B,C,As-Built Drawing Should be done.,PL-04335
120-07,EL,EBC-MP-3001,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04336
120-07,EL,EBC-MP-3001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04337
120-07,EL,EBC-MP-3001,Power Cable B,B,مرتب سازي کل مسير,PL-04718
120-07,EL,EBC-MP-3001,Power Cable B,B,S.S tags shall be install.,PL-04719
120-02,EL,EBC-MP-3011A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03722
120-02,EL,EBC-MP-3011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03724
120-02,EL,EBC-MP-3011B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03730
120-02,EL,EBC-MP-3011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03732
120-02,EL,EBC-MP-3012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03165
120-02,EL,EBC-MP-3012A,Power Cable B,C,As-Built Drawing Should be done.,PL-03166
120-02,EL,EBC-MP-3012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03085
120-02,EL,EBC-MP-3012B,Power Cable B,C,As-Built Drawing Should be done.,PL-03086
120-07,EL,EBC-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03295
120-07,EL,EBC-MP-3013,Power Cable B,C,As-Built Drawing Should be done.,PL-03296
120-02,EL,EBC-MP-5001A,Power Cable B,B,S.S tags shall be install.,PL-08034
120-02,EL,EBC-MP-5001A,Power Cable B,C,As-Built Drawing Should be done.,PL-08062
120-02,EL,EBC-MP-5001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21183
120-02,EL,EBC-MP-5001A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21167
120-02,EL,EBC-MP-5001B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21168
120-02,EL,EBC-MP-5001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21184
120-02,EL,EBC-MP-5001B,Power Cable B,C,As-Built Drawing Should be done.,PL-08067
120-02,EL,EBC-MP-5001B,Power Cable B,B,S.S tags shall be install.,PL-08039
120-02,EL,EBC-MP-5002A,Power Cable B,B,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04551
120-02,EL,EBC-MP-5002A,Power Cable B,C,Tag فلزي کابل ها نصب شود,PL-04552
120-02,EL,EBC-MP-5002A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21185
120-02,EL,EBC-MP-5002A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21169
120-02,EL,EBC-MP-5002B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21170
120-02,EL,EBC-MP-5002B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21186
120-02,EL,EBC-MP-5002B,Power Cable B,B,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04559
120-02,EL,EBC-MP-5002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04560
120-02,EL,EBC-MP-5003A,Power Cable B,C,As-Built Drawing Should be done.,PL-04283
120-02,EL,EBC-MP-5003A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04284
120-02,EL,EBC-MP-5003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04285
120-02,EL,EBC-MP-5003A,Power Cable B,B,S.S tags shall be install.,PL-07805
120-02,EL,EBC-MP-5003A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21187
120-02,EL,EBC-MP-5003A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21171
120-02,EL,EBC-MP-5003B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21172
120-02,EL,EBC-MP-5003B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21188
120-02,EL,EBC-MP-5003B,Power Cable B,B,S.S tags shall be install.,PL-07803
120-02,EL,EBC-MP-5003B,Power Cable B,C,As-Built Drawing Should be done.,PL-04273
120-02,EL,EBC-MP-5003B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04274
120-02,EL,EBC-MP-5003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04275
120-02,EL,EBC-MP-5005A,Power Cable B,C,As-Built Drawing Should be done.,PL-04462
120-02,EL,EBC-MP-5005A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04463
120-02,EL,EBC-MP-5005A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04464
120-02,EL,EBC-MP-5005A,Power Cable B,B,Cable arrangement shall be done.,PL-21144
120-02,EL,EBC-MP-5005A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21127
120-02,EL,EBC-MP-5005B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21128
120-02,EL,EBC-MP-5005B,Power Cable B,B,Cable arrangement shall be done.,PL-21145
120-02,EL,EBC-MP-5005B,Power Cable B,C,As-Built Drawing Should be done.,PL-04447
120-02,EL,EBC-MP-5005B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04448
120-02,EL,EBC-MP-5005B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04449
120-02,EL,EBC-MP-5007A,Power Cable B,C,As-Built Drawing Should be done.,PL-04472
120-02,EL,EBC-MP-5007A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04473
120-02,EL,EBC-MP-5007A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04474
120-02,EL,EBC-MP-5007B,Power Cable B,C,As-Built Drawing Should be done.,PL-04482
120-02,EL,EBC-MP-5007B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04483
120-02,EL,EBC-MP-5007B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04484
120-02,EL,EBC-MP-5007B,Power Cable B,B,Cable arrangement shall be done.,PL-21146
120-02,EL,EBC-MP-5007B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21129
120-02,EL,EBC-MP-5009A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21130
120-02,EL,EBC-MP-5009A,Power Cable B,B,Cable arrangement shall be done.,PL-21147
120-02,EL,EBC-MP-5009A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04499
120-02,EL,EBC-MP-5009A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04500
120-02,EL,EBC-MP-5009B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04491
120-02,EL,EBC-MP-5009B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04492
120-02,EL,EBC-MP-5009B,Power Cable B,B,Cable arrangement shall be done.,PL-21148
120-02,EL,EBC-MP-5009B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21131
120-02,EL,EBC-MP-5010A,Power Cable B,B,مرتب سازي کل مسير,PL-04627
120-02,EL,EBC-MP-5010A,Power Cable B,B,S.S tags shall be install.,PL-04653
120-02,EL,EBC-MP-5010A,Power Cable B,C,As-Built Drawing Should be done.,PL-04679
120-02,EL,EBC-MP-5010B,Power Cable B,C,As-Built Drawing Should be done.,PL-04682
120-02,EL,EBC-MP-5010B,Power Cable B,B,S.S tags shall be install.,PL-04656
120-02,EL,EBC-MP-5010B,Power Cable B,B,مرتب سازي کل مسير,PL-04630
120-02,EL,EBC-MP-5010B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21132
120-02,EL,EBC-MP-5010B,Power Cable B,B,Cable arrangement shall be done.,PL-21149
120-02,EL,EBC-MP-5011A,Power Cable B,B,Cable arrangement shall be done.,PL-21150
120-02,EL,EBC-MP-5011A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21133
120-02,EL,EBC-MP-5011A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04535
120-02,EL,EBC-MP-5011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04536
120-02,EL,EBC-MP-5011B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04543
120-02,EL,EBC-MP-5011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04544
120-07,EL,EBC-MP-5012A,Power Cable B,C,As-Built Drawing Should be done.,PL-04395
120-07,EL,EBC-MP-5012A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04396
120-07,EL,EBC-MP-5012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04397
120-07,EL,EBC-MP-5012A,Power Cable B,B,مرتب سازي کل مسير,PL-04714
120-07,EL,EBC-MP-5012A,Power Cable B,B,S.S tags shall be install.,PL-04715
120-07,EL,EBC-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04702
120-07,EL,EBC-MP-5012B,Power Cable B,B,S.S tags shall be install.,PL-04703
120-07,EL,EBC-MP-5012B,Power Cable B,C,As-Built Drawing Should be done.,PL-04407
120-07,EL,EBC-MP-5012B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04408
120-07,EL,EBC-MP-5012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04409
120-02,EL,EBC-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08036
120-02,EL,EBC-MP-5070A,Power Cable B,C,As-Built Drawing Should be done.,PL-08064
120-02,EL,EBC-MP-5070B,Power Cable B,C,As-Built Drawing Should be done.,PL-08069
120-02,EL,EBC-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08041
120-02,EL,EBC-MP-6001A,Power Cable B,B,S.S tags shall be install.,PL-08209
120-02,EL,EBC-MP-6001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03205
120-02,EL,EBC-MP-6001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03206
120-02,EL,EBC-MP-6001A,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21173
120-02,EL,EBC-MP-6001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21189
120-02,EL,EBC-MP-6001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21190
120-02,EL,EBC-MP-6001B,Power Cable B,B,Cable Arrangment Shall Be Done.,PL-21174
120-02,EL,EBC-MP-6001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03120
120-02,EL,EBC-MP-6001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03121
120-02,EL,EBC-MP-6001B,Power Cable B,B,S.S tags shall be install.,PL-08195
120-02,EL,EBC-MP-7002A,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05533
120-02,EL,EBC-MP-7002A,Power Cable B,B,Cable Arrangement shall be done.,PL-05553
120-02,EL,EBC-MP-7002A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21134
120-02,EL,EBC-MP-7002B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21135
120-02,EL,EBC-MP-7002B,Power Cable B,B,Cable Arrangement shall be done.,PL-05550
120-02,EL,EBC-MP-7002B,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05530
120-02,EL,EBC-MP-7003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03130
120-02,EL,EBC-MP-7003A,Power Cable B,C,As-Built Drawing Should be done.,PL-03131
120-02,EL,EBC-MP-7003A,Power Cable B,B,S.S tags shall be install.,PL-08197
120-02,EL,EBC-MP-7003A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21136
120-02,EL,EBC-MP-7003A,Power Cable B,B,Cable arrangement shall be done.,PL-21151
120-02,EL,EBC-MP-7003B,Power Cable B,B,Cable arrangement shall be done.,PL-21152
120-02,EL,EBC-MP-7003B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21137
120-02,EL,EBC-MP-7003B,Power Cable B,B,S.S tags shall be install.,PL-08211
120-02,EL,EBC-MP-7003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03215
120-02,EL,EBC-MP-7003B,Power Cable B,C,As-Built Drawing Should be done.,PL-03216
120-02,EL,EBC-MP-7004A,Power Cable B,B,S.S tags shall be install.,PL-05466
120-02,EL,EBC-MP-7004A,Power Cable B,B,Cable Arrangement shall be done.,PL-05467
120-02,EL,EBC-MP-7004A,Power Cable B,C,As-Built Drawing Should be done.,PL-05469
120-02,EL,EBC-MP-7004B,Power Cable B,B,S.S tags shall be install.,PL-05450
120-02,EL,EBC-MP-7004B,Power Cable B,B,Cable Arrangement shall be done.,PL-05451
120-02,EL,EBC-MP-7004B,Power Cable B,C,As-Built Drawing Should be done.,PL-05453
120-02,EL,EBC-MP-7004B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21138
120-02,EL,EBC-MP-7051A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03140
120-02,EL,EBC-MP-7051A,Power Cable B,C,As-Built Drawing Should be done.,PL-03141
120-02,EL,EBC-MP-7051B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03225
120-02,EL,EBC-MP-7051B,Power Cable B,C,As-Built Drawing Should be done.,PL-03226
120-02,EL,EBC-MP-7052A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03150
120-02,EL,EBC-MP-7052A,Power Cable B,C,As-Built Drawing Should be done.,PL-03151
120-02,EL,EBC-MP-7052B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03235
120-02,EL,EBC-MP-7052B,Power Cable B,C,As-Built Drawing Should be done.,PL-03236
120-02,EL,EBC-MP-7060A,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02753
120-02,EL,EBC-MP-7060A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02756
120-02,EL,EBC-MP-7060B,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02781
120-02,EL,EBC-MP-7060B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02784
120-02,EL,EBC-MP-7070A,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02761
120-02,EL,EBC-MP-7070A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02764
120-02,EL,EBC-MP-7070B,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02797
120-02,EL,EBC-MP-7070B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02800
120-07,EL,EBC-MP-7101A,Power Cable B,C,As-Built Drawing Should be done.,PL-04419
120-07,EL,EBC-MP-7101A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04420
120-07,EL,EBC-MP-7101A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04421
120-07,EL,EBC-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04706
120-07,EL,EBC-MP-7101A,Power Cable B,B,S.S tags shall be install.,PL-04707
120-07,EL,EBC-MP-7101B,Power Cable B,B,مرتب سازي کل مسير,PL-04710
120-07,EL,EBC-MP-7101B,Power Cable B,B,S.S tags shall be install.,PL-04711
120-07,EL,EBC-MP-7101B,Power Cable B,C,As-Built Drawing Should be done.,PL-04431
120-07,EL,EBC-MP-7101B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04432
120-07,EL,EBC-MP-7101B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04433
120-03,EL,EBC-MP-7502A,Power Cable B,B,S.S tags shall be install.,PL-05474
120-03,EL,EBC-MP-7502A,Power Cable B,B,Cable Arrangement shall be done.,PL-05475
120-03,EL,EBC-MP-7502A,Power Cable B,C,As-Built Drawing Should be done.,PL-05477
120-03,EL,EBC-MP-7502B,Power Cable B,B,Cable Arrangement shall be done.,PL-05563
120-03,EL,EBC-MP-7502B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05543
120-03,EL,EBC-MP-7502B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17183
120-03,EL,EBC-MP-7502B,Power Cable B,B,Cable arrangement shall be done.,PL-17167
120-03,EL,EBC-MP-7502B,Power Cable B,B,Tag No shall be installed.,PL-17154
120-03,EL,EBC-MP-7503A,Power Cable B,B,Tag No shall be installed.,PL-17155
120-03,EL,EBC-MP-7503A,Power Cable B,B,Cable arrangement shall be done.,PL-17168
120-03,EL,EBC-MP-7503A,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17184
120-03,EL,EBC-MP-7503A,Power Cable B,B,S.S tags shall be install.,PL-05498
120-03,EL,EBC-MP-7503A,Power Cable B,B,Cable Arrangement shall be done.,PL-05499
120-03,EL,EBC-MP-7503A,Power Cable B,C,As-Built Drawing Should be done.,PL-05501
120-03,EL,EBC-MP-7503B,Power Cable B,B,S.S tags shall be install.,PL-05482
120-03,EL,EBC-MP-7503B,Power Cable B,B,Cable Arrangement shall be done.,PL-05483
120-03,EL,EBC-MP-7503B,Power Cable B,C,As-Built Drawing Should be done.,PL-05485
120-03,EL,EBC-MP-7504,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05535
120-03,EL,EBC-MP-7504,Power Cable B,B,Cable Arrangement shall be done.,PL-05555
120-03,EL,EBC-MP-7505,Power Cable B,B,S.S tags shall be install.,PL-05228
120-03,EL,EBC-MP-7505,Power Cable B,B,ارنج کابل ها انجام شود,PL-05273
120-03,EL,EBC-MP-7506A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05265
120-03,EL,EBC-MP-7506A,Power Cable B,B,S.S tags shall be install.,PL-05220
120-03,EL,EBC-MP-7506B,Power Cable B,B,S.S tags shall be install.,PL-05230
120-03,EL,EBC-MP-7506B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05275
120-03,EL,EBC-MP-7506B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17185
120-03,EL,EBC-MP-7506B,Power Cable B,B,Cable arrangement shall be done.,PL-17169
120-03,EL,EBC-MP-7506B,Power Cable B,B,Tag No shall be installed.,PL-17156
120-03,EL,EBC-MP-8401,Power Cable B,C,As-Built Drawing Should be done.,PL-04689
120-03,EL,EBC-MP-8401,Power Cable B,B,S.S tags shall be install.,PL-04663
120-03,EL,EBC-MP-8401,Power Cable B,B,مرتب سازي کل مسير,PL-04637
120-03,EL,EBC-MP-8402,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04587
120-03,EL,EBC-MP-8402,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04588
120-03,EL,EBC-MP-8402,Power Cable B,C,As-Built Drawing Should be done.,PL-04590
120-03,EL,EBC-MP-8402,Power Cable B,B,Tag No shall be installed.,PL-17157
120-03,EL,EBC-MP-8402,Power Cable B,B,Cable arrangement shall be done.,PL-17170
120-03,EL,EBC-MP-8402,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17186
120-03,EL,EBC-MP-8403A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05547
120-03,EL,EBC-MP-8403A,Power Cable B,B,Cable Arrangement shall be done.,PL-05567
120-03,EL,EBC-MP-8403B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05539
120-03,EL,EBC-MP-8403B,Power Cable B,B,Cable Arrangement shall be done.,PL-05559
120-03,EL,EBC-MP-8404A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03255
120-03,EL,EBC-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.,PL-03256
120-03,EL,EBC-MP-8404A,Power Cable B,B,S.S tags shall be install.,PL-08213
120-03,EL,EBC-MP-8404A,Power Cable B,B,Tag No shall be installed.,PL-08415
120-03,EL,EBC-MP-8404A,Power Cable B,B,Cable Arrangement shall be done.,PL-08428
120-03,EL,EBC-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.,PL-08467
120-03,EL,EBC-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.,PL-08470
120-03,EL,EBC-MP-8404B,Power Cable B,B,Cable Arrangement shall be done.,PL-08431
120-03,EL,EBC-MP-8404B,Power Cable B,B,Tag No shall be installed.,PL-08418
120-03,EL,EBC-MP-8404B,Power Cable B,B,S.S tags shall be install.,PL-08218
120-03,EL,EBC-MP-8404B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03275
120-03,EL,EBC-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.,PL-03276
120-03,EL,EBC-MP-8405A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04595
120-03,EL,EBC-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04596
120-03,EL,EBC-MP-8405A,Power Cable B,C,As-Built Drawing Should be done.,PL-04598
120-03,EL,EBC-MP-8405B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04603
120-03,EL,EBC-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04604
120-03,EL,EBC-MP-8405B,Power Cable B,C,As-Built Drawing Should be done.,PL-04606
120-02,EL,EBC-MX-7050,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03245
120-02,EL,EBC-MX-7050,Power Cable B,C,As-Built Drawing Should be done.,PL-03246
120-02,EL,EBC-MX-7060,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02789
120-02,EL,EBC-MX-7060,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02792
120-02,EL,EBC-MX-7070,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02805
120-02,EL,EBC-MX-7070,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02808
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05206
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05251
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05263
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05218
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05458
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,Cable Arrangement shall be done.,PL-05459
120-02,EL,EBC-P7001C-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-05461
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05426
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,Cable Arrangement shall be done.,PL-05427
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05429
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05514
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,Cable Arrangement shall be done.,PL-05515
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05517
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,S.S tags shall be install.,PL-05222
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05267
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05277
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,S.S tags shall be install.,PL-05232
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05490
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,Cable Arrangement shall be done.,PL-05491
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05493
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05506
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Cable Arrangement shall be done.,PL-05507
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05509
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17187
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Cable arrangement shall be done.,PL-17171
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17158
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-05224
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05269
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-05234
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05279
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,S.S tags shall be install.,PL-05226
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05271
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,S.S tags shall be install.,PL-05236
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05281
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,Tag No shall be installed.,PL-17159
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,Cable arrangement shall be done.,PL-17172
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17188
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04961
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04875
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04832
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04852
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04895
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04981
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17189
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,Cable arrangement shall be done.,PL-17173
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17160
120-03,EL,EBC-PK8002-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04963
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04877
120-03,EL,EBC-PK8002-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04834
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04836
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04879
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04965
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04983
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04854
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04897
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17161
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,Cable arrangement shall be done.,PL-17174
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17190
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04881
120-03,EL,EBC-PK8003-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04838
120-03,EL,EBC-PK8003-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04967
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04969
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04840
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04883
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04856
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04899
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04985
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17191
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,Cable arrangement shall be done.,PL-17175
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17162
120-03,EL,EBC-PK8004-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04971
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04885
120-03,EL,EBC-PK8004-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04842
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04844
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04887
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04973
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04987
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04901
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04858
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17163
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17192
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,Cable arrangement shall be done.,PL-17178
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,مرتب سازي کل مسير,PL-04632
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04658
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04684
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,C,As-Built Drawing Should be done.,PL-04685
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,S.S tags shall be install.,PL-04659
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,مرتب سازي کل مسير,PL-04633
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04665
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,مرتب سازي کل مسير,PL-04639
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04691
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,C,As-Built Drawing Should be done.,PL-04692
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,مرتب سازي کل مسير,PL-04640
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,S.S tags shall be install.,PL-04666
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-04661
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,مرتب سازي کل مسير,PL-04635
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,C,As-Built Drawing Should be done.,PL-04687
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,C,As-Built Drawing Should be done.,PL-04694
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-04668
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,مرتب سازي کل مسير,PL-04642
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,Cable arrangement shall be done.,PL-17179
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,A,Core Number (Heated) and fixed shall be installed.,PL-17193
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,Tag No shall be installed.,PL-17164
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04743
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,B,S.S tags shall be install.,PL-04761
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,C,As-Built Drawing Should be done.,PL-04797
LS-02,EL,EBL-01-EJB1-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04799
LS-02,EL,EBL-01-EJB1-1,Power Cable B,B,S.S tags shall be install.,PL-04763
LS-02,EL,EBL-01-EJB1-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04745
LS-01,EL,EBL-01-JB1-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04744
LS-01,EL,EBL-01-JB1-1,Power Cable B,B,S.S tags shall be install.,PL-04762
LS-01,EL,EBL-01-JB1-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04798
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05168
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,S.S tags shall be install.,PL-05170
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05172
120-11,EL,EBL-03-SJB1-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04523
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04524
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,S.S tags shall be install.,PL-05178
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05181
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08409
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08407
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05179
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,S.S tags shall be install.,PL-05176
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,S.S tags shall be install.,PL-05177
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05180
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08408
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05173
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,S.S tags shall be install.,PL-05171
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ارنج کابل ها انجام شود,PL-05169
120-11,EL,EBL-06-SJB1-6,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04527
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04528
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,مرتب سازي کل مسير,PL-04699
120-11,EL,EBL-07-SJB1-7,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04616
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,S.S tags shall be install.,PL-04617
120-11,EL,EBL-07-SJB1-7,Power Cable B,C,As-Built Drawing Should be done.,PL-04619
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02941
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02944
LS-02,EL,EBP-00-ELP-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08271
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,S.S tags shall be install.,PL-08227
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04646
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,S.S tags shall be install.,PL-04672
LS-02,EL,EBP-00-ELP-03,Power Cable B,C,As-Built Drawing Should be done.,PL-04698
LS-02,EL,EBP-00-ELP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02683
120-03,EL,EBP-00-HTP-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-05282
120-03,EL,EBP-00-HTP-01,Power Cable B,B,S.S tags shall be install.,PL-05237
120-03,EL,EBP-00-HTP-02_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03534
120-03,EL,EBP-00-HTP-02_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03536
120-03,EL,EBP-00-HTP-02_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03538
120-03,EL,EBP-00-HTP-02_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03540
120-03,EL,EBP-00-HTP-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03546
120-03,EL,EBP-00-HTP-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03548
LS-01,EL,EBP-00-LP-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02933
LS-01,EL,EBP-00-LP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02936
LS-01,EL,EBP-00-LP-02,Power Cable B,B,S.S tags shall be install.,PL-08225
LS-01,EL,EBP-00-LP-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08269
LS-01,EL,EBP-00-LP-03,Power Cable B,C,As-Built Drawing Should be done.,PL-04696
LS-01,EL,EBP-00-LP-03,Power Cable B,B,S.S tags shall be install.,PL-04670
LS-01,EL,EBP-00-LP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04644
LS-01,EL,EBP-00-LP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02679
LS-01,EL,EBP-00-RP-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02937
LS-01,EL,EBP-00-RP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02940
LS-01,EL,EBP-00-RP-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08270
LS-01,EL,EBP-00-RP-02,Power Cable B,B,S.S tags shall be install.,PL-08226
LS-01,EL,EBP-00-RP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04645
LS-01,EL,EBP-00-RP-03,Power Cable B,B,S.S tags shall be install.,PL-04671
LS-01,EL,EBP-00-RP-03,Power Cable B,C,As-Built Drawing Should be done.,PL-04697
LS-01,EL,EBP-00-RP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02681
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03285
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,As-Built Drawing Should be done.,PL-03286
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,S.S tags shall be install.,PL-08220
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Cable Arrangement shall be done.,PL-08433
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Tag No shall be installed.,PL-08420
120-03,EL,EBP-00-TRRC-01,Power Cable B,C,As-Built Drawing Should be done.,PL-08472
120-03,EL,EBP-00-TRRC-02,Power Cable B,B,Cable Arrangement shall be done.,PL-05561
120-03,EL,EBP-00-TRRC-02,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05541
120-03,EL,EBP-00-WJB-04,Power Cable B,C,As-Built Drawing Should be done.,PL-04695
120-03,EL,EBP-00-WJB-04,Power Cable B,B,S.S tags shall be install.,PL-04669
120-03,EL,EBP-00-WJB-04,Power Cable B,B,مرتب سازي کل مسير,PL-04643
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02684
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02685
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02686
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02687
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02688
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Cable Arrangement shall be done.,PL-08430
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Tag No shall be installed.,PL-08417
120-03,EL,EBP-00-WJB2-03,Power Cable B,C,As-Built Drawing Should be done.,PL-08469
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02698
120-03,EL,EBP-00-WJB4-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02699
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02700
120-03,EL,EBP-00-WJB4-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02701
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02702
120-03,EL,EBP-00-WO1-01,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05174
120-03,EL,EBP-00-WO1-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03542
120-03,EL,EBP-00-WO1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03544
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03260
120-03,EL,EBP-00-WO1-03,Power Cable B,C,As-Built Drawing Should be done.,PL-03261
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Cable Arrangement shall be done.,PL-08429
120-03,EL,EBP-00-WO1-03,Power Cable B,C,As-Built Drawing Should be done.,PL-08468
120-03,EL,EBP-00-WO1-03,Power Cable B,B,S.S tags shall be install.,PL-08216
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Tag No shall be installed.,PL-08416
120-03,EL,EBP-00-WO1-04,Power Cable B,B,Tag no(s.s) shall be install.,PL-07219
120-03,EL,EBP-00-WO1-04,Power Cable B,C,As-Built Drawing Should be done.,PL-07220
120-03,EL,EBP-00-WO2-02,Power Cable B,B,S.S tags shall be install.,PL-05195
120-03,EL,EBP-00-WO2-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05196
120-03,EL,EBP-00-WO2-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02689
120-03,EL,EBP-00-WO2-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02690
120-03,EL,EBP-00-WO2-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02691
120-03,EL,EBP-00-WO2-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02692
120-03,EL,EBP-00-WO2-04,Power Cable B,B,Tag no(s.s) shall be install.,PL-07221
120-03,EL,EBP-00-WO2-04,Power Cable B,C,As-Built Drawing Should be done.,PL-07222
120-03,EL,EBP-00-WO3-01,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05540
120-03,EL,EBP-00-WO3-01,Power Cable B,B,Cable Arrangement shall be done.,PL-05560
120-03,EL,EBP-00-WO3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02693
120-03,EL,EBP-00-WO3-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02694
120-03,EL,EBP-00-WO3-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02695
120-03,EL,EBP-00-WO3-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02696
120-03,EL,EBP-00-WO3-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02697
120-03,EL,EBP-00-WO3-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04611
120-03,EL,EBP-00-WO3-04,Power Cable B,B,S.S tags shall be install.,PL-04612
120-03,EL,EBP-00-WO3-04,Power Cable B,C,As-Built Drawing Should be done.,PL-04614
120-03,EL,EBP-00-WO4-01,Power Cable B,B,Tag No shall be installed.,PL-05522
120-03,EL,EBP-00-WO4-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05191
120-03,EL,EBP-00-WO4-02,Power Cable B,B,S.S tags shall be install.,PL-05189
120-03,EL,EBP-00-WO4-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02703
120-03,EL,EBP-00-WO4-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02704
120-03,EL,EBP-00-WO4-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02705
120-03,EL,EBP-00-WO4-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02706
120-03,EL,EBP-00-WO4-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02707
120-03,EL,EBP-00-WO5-01,Power Cable B,B,Tag No shall be installed.,PL-05523
120-03,EL,EBP-00-WO5-01,Power Cable B,C,As-Built Drawing Should be done.,PL-08410
120-03,EL,EBP-00-WO5-02,Power Cable B,B,S.S tags shall be install.,PL-05190
120-03,EL,EBP-00-WO5-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05192
120-03,EL,EBP-00-WO5-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02708
120-03,EL,EBP-00-WO5-03,Power Cable B,C,As-Built Drawing Should be done.,PL-02709
120-03,EL,EBP-00-WO5-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-02710
120-03,EL,EBP-00-WO5-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-02711
120-03,EL,EBP-00-WO5-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02712
LS-02,EL,EBP-AH-EDP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04288
LS-02,EL,EBP-AH-EDP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04289
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04290
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,S.S tags shall be install.,PL-07818
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Tag No shall be installed.,PL-08419
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,S.S tags shall be install.,PL-08219
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-08471
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Cable Arrangement shall be done.,PL-08432
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03280
120-03,EL,EBP-AH-HDP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-03281
120-02,EL,EBP-C2001-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02733
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02736
120-02,EL,EBP-C2001-MF-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02765
120-02,EL,EBP-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02768
120-02,EL,EBP-C2001-MF-2,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02725
120-02,EL,EBP-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02728
120-02,EL,EBP-C2001-MP-1B,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02721
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02724
120-02,EL,EBP-C2002-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03754
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03756
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08083
120-02,EL,EBP-C2002-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08101
120-02,EL,EBP-C2002-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-08104
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,S.S tags shall be install.,PL-08086
120-02,EL,EBP-C2002-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03766
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03768
120-02,EL,EBP-C2002-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03762
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03764
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-08085
120-02,EL,EBP-C2002-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-08103
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,S.S tags shall be install.,PL-08214
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,As-Built Drawing Should be done.,PL-08242
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02809
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02812
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02813
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02816
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,C,As-Built Drawing Should be done.,PL-08243
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,S.S tags shall be install.,PL-08215
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04734
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04788
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,B,S.S tags shall be install.,PL-04752
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,S.S tags shall be install.,PL-04751
120-07,EL,EBP-CR-EDP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04787
120-07,EL,EBP-CR-EDP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04733
LS-02,EL,EBP-CR-ELP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04741
LS-02,EL,EBP-CR-ELP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04795
LS-02,EL,EBP-CR-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04759
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04567
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04568
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04570
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04571
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04572
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04574
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04731
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,B,S.S tags shall be install.,PL-04749
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,C,As-Built Drawing Should be done.,PL-04785
120-03,EL,EBP-CR-HDP-02,Power Cable B,C,As-Built Drawing Should be done.,PL-04782
120-03,EL,EBP-CR-HDP-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04728
120-03,EL,EBP-CR-HDP-02,Power Cable B,B,S.S tags shall be install.,PL-04746
LS-01,EL,EBP-CR-LP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04739
LS-01,EL,EBP-CR-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04757
LS-01,EL,EBP-CR-LP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04793
120-07,EL,EBP-CR-SIP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04791
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,S.S tags shall be install.,PL-04755
120-07,EL,EBP-CR-SIP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04737
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04575
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04576
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04578
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04579
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04580
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04582
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,S.S tags shall be install.,PL-04747
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04729
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04783
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04784
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04730
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,S.S tags shall be install.,PL-04748
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04735
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,B,S.S tags shall be install.,PL-04753
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04789
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04790
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,B,S.S tags shall be install.,PL-04754
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04736
120-07,EL,EBP-F&G-UPS-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04732
120-07,EL,EBP-F&G-UPS-01,Power Cable B,B,S.S tags shall be install.,PL-04750
120-07,EL,EBP-F&G-UPS-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04786
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03175
120-02,EL,EBP-FT2001-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-03176
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08199
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,S.S tags shall be install.,PL-08198
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03170
120-02,EL,EBP-FT2001-MP-1,Power Cable B,C,As-Built Drawing Should be done.,PL-03171
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03315
120-07,EL,EBP-FT2001-MP-2,Power Cable B,C,As-Built Drawing Should be done.,PL-03316
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,S.S tags shall be install.,PL-08223
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08233
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08185
120-02,EL,EBP-FT2002-HE-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02741
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02744
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02737
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02740
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,S.S tags shall be install.,PL-08184
120-02,EL,EBP-FT2002-MP-1,Power Cable B,C,As-Built Drawing Should be done.,PL-08232
