SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-H-3012,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-H-3012,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-H-3012,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-H-3012,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-H-3013,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-H-3013,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-H-3013,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-H-3013,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-LAB-DP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-LAB-DP-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-LAB-DP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-LAB-DP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-LAB-FACP-01,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-LAB-FACP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-LAB-FACP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-LAB-FACP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-LAB-FACP-01,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBP-LAB-LP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-01,EL,EBP-LAB-LP-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
LS-01,EL,EBP-LAB-LP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-LAB-LP-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,ASBUILT مدارک انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-2026-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-2026-09,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBP-MAE-2026-09,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-2026-10,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-2026-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-2026-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-2026-11,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-2026-11,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBP-MAE-2026-11,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-2026-12,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-2026-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,C,AFC DoCUMENT انجام شود
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-01,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-02,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-03,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-03,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-04,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-05,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-06,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-07,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-07,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-08,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-09,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-10,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-11,Power Cable B,C,ASBUILT مدارک انجام شود
120-06,EL,EBP-MAE-5004-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-11,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-06,EL,EBP-MAE-5004-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,ارنج کابل ها انجام شود
120-06,EL,EBP-MAE-5004-12,Power Cable B,A,S.S tags shall be install.
120-06,EL,EBP-MAE-5004-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-01,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-02,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-02,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-03,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-03,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-04,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-04,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-05,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-05,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-06,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-06,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-07,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-07,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-08,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-08,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-09,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-09,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-10,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-10,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-11,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-11,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-12,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-12,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-13,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-14,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-14,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005A-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-17,Power Cable B,A,S.S tags shall be install.
