SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,As-Built Drawing Should be done.,PL-08268
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,S.S tags shall be install.,PL-08221
120-07,EL,EBP-FT2002-MP-2,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02929
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02932
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05201
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05246
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05254
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05209
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05199
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05244
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05252
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05207
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05238
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05283
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05248
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05203
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05260
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05215
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05213
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05258
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05256
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05211
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05240
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05285
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04974
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04845
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04888
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05056
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05083
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-05137
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,B,S.S tags shall be install.,PL-05073
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,C,As-Built Drawing Should be done.,PL-05127
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05046
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04954
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04868
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04825
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04823
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04866
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04952
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04902
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04859
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04988
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04870
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04956
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04827
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04829
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,C,As-Built Drawing Should be done.,PL-04958
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-04872
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,B,S.S tags shall be install.,PL-04892
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04849
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,C,As-Built Drawing Should be done.,PL-04978
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04976
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04847
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04890
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05036
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05063
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05117
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05085
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05139
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05058
120-02,EL,EBP-H-3012,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02773
120-02,EL,EBP-H-3012,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02776
120-02,EL,EBP-H-3013,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03734
120-02,EL,EBP-H-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03736
120-03,EL,EBP-LAB-DP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04563
120-03,EL,EBP-LAB-DP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04564
120-03,EL,EBP-LAB-DP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04566
120-07,EL,EBP-LAB-FACP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04738
120-07,EL,EBP-LAB-FACP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04792
120-07,EL,EBP-LAB-FACP-01,Power Cable B,B,S.S tags shall be install.,PL-04756
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,B,S.S tags shall be install.,PL-07999
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,B,ارنج کابل ها انجام شود,PL-08000
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,B,S.S tags shall be install.,PL-08001
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,B,ارنج کابل ها انجام شود,PL-08002
LS-01,EL,EBP-LAB-LP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04607
LS-01,EL,EBP-LAB-LP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04608
LS-01,EL,EBP-LAB-LP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04610
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07672
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,S.S tags shall be install.,PL-07648
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03566
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03568
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,As-Built Drawing Should be done.,PL-08253
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08254
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02833
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02836
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,S.S tags shall be install.,PL-07649
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07673
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07631
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07674
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,S.S tags shall be install.,PL-07650
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03570
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03572
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,As-Built Drawing Should be done.,PL-08255
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08256
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02837
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02840
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,S.S tags shall be install.,PL-07651
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07675
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07632
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07676
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,S.S tags shall be install.,PL-07652
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03574
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03576
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,As-Built Drawing Should be done.,PL-08257
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,As-Built Drawing Should be done.,PL-08258
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02841
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02844
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,S.S tags shall be install.,PL-07653
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07677
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07633
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07678
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,S.S tags shall be install.,PL-07654
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03578
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03580
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,As-Built Drawing Should be done.,PL-08259
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,As-Built Drawing Should be done.,PL-08260
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02845
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02848
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,S.S tags shall be install.,PL-07655
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07679
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07634
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,ارنج کابل ها انجام شود,PL-07680
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,S.S tags shall be install.,PL-07656
120-06,EL,EBP-MAE-2026-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03586
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03588
120-06,EL,EBP-MAE-2026-09,Power Cable B,C,As-Built Drawing Should be done.,PL-08261
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,As-Built Drawing Should be done.,PL-08264
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02865
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02868
120-06,EL,EBP-MAE-2026-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07635
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,S.S tags shall be install.,PL-07659
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,ارنج کابل ها انجام شود,PL-07683
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,S.S tags shall be install.,PL-07657
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,ارنج کابل ها انجام شود,PL-07681
120-06,EL,EBP-MAE-2026-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03590
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03592
120-06,EL,EBP-MAE-2026-11,Power Cable B,C,As-Built Drawing Should be done.,PL-08262
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,As-Built Drawing Should be done.,PL-08266
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02873
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02876
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,ارنج کابل ها انجام شود,PL-07685
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,S.S tags shall be install.,PL-07661
120-06,EL,EBP-MAE-2026-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07637
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03646
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03648
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07915
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,S.S tags shall be install.,PL-07867
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,S.S tags shall be install.,PL-07843
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07891
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08106
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03598
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03600
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03654
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03656
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07917
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,S.S tags shall be install.,PL-07869
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,S.S tags shall be install.,PL-07845
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07893
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08108
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03606
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03608
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03662
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03664
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07919
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,S.S tags shall be install.,PL-07871
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,S.S tags shall be install.,PL-07847
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07895
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,C,As-Built Drawing Should be done.,PL-08110
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03614
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03616
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03670
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03672
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07921
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,S.S tags shall be install.,PL-07873
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,S.S tags shall be install.,PL-07849
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07897
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,C,As-Built Drawing Should be done.,PL-08112
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03622
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03624
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03678
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03680
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07923
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,S.S tags shall be install.,PL-07875
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07899
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,S.S tags shall be install.,PL-07851
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,C,As-Built Drawing Should be done.,PL-08114
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03630
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03632
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03686
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03688
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07925
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,S.S tags shall be install.,PL-07877
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07901
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,S.S tags shall be install.,PL-07853
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,C,As-Built Drawing Should be done.,PL-08116
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03638
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03640
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02881
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02884
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07927
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,S.S tags shall be install.,PL-07879
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07831
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07819
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07903
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,S.S tags shall be install.,PL-07855
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02849
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02852
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02889
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02892
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,S.S tags shall be install.,PL-07881
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07833
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07929
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07821
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07905
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,S.S tags shall be install.,PL-07857
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02961
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02964
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02897
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02900
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,S.S tags shall be install.,PL-07883
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07835
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,ارنج کابل ها انجام شود,PL-07931
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07907
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07823
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,S.S tags shall be install.,PL-07859
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02969
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02972
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02905
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02908
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,S.S tags shall be install.,PL-07885
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07837
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,ارنج کابل ها انجام شود,PL-07933
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07909
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07825
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,S.S tags shall be install.,PL-07861
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02977
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02980
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02913
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02916
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,S.S tags shall be install.,PL-07887
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07839
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,ارنج کابل ها انجام شود,PL-07935
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07911
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07827
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,S.S tags shall be install.,PL-07863
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02985
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02988
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02921
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02924
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,S.S tags shall be install.,PL-07889
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07841
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,ارنج کابل ها انجام شود,PL-07937
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07913
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07829
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,S.S tags shall be install.,PL-07865
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02857
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02860
120-06,EL,EBP-MAE-5004-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04208
120-06,EL,EBP-MAE-5004-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04209
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04210
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,S.S tags shall be install.,PL-07806
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,ارنج کابل ها انجام شود,PL-07603
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,S.S tags shall be install.,PL-07591
120-06,EL,EBP-MAE-5004-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07579
120-06,EL,EBP-MAE-5004-03,Power Cable B,C,As-Built Drawing Should be done.,PL-04218
120-06,EL,EBP-MAE-5004-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04219
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04220
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,S.S tags shall be install.,PL-07808
120-06,EL,EBP-MAE-5004-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07581
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,S.S tags shall be install.,PL-07593
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,ارنج کابل ها انجام شود,PL-07605
120-06,EL,EBP-MAE-5004-05,Power Cable B,C,As-Built Drawing Should be done.,PL-04228
120-06,EL,EBP-MAE-5004-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04229
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04230
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,S.S tags shall be install.,PL-07810
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,ارنج کابل ها انجام شود,PL-07607
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,S.S tags shall be install.,PL-07595
120-06,EL,EBP-MAE-5004-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07583
120-06,EL,EBP-MAE-5004-07,Power Cable B,C,As-Built Drawing Should be done.,PL-04238
120-06,EL,EBP-MAE-5004-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04239
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04240
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,S.S tags shall be install.,PL-07812
120-06,EL,EBP-MAE-5004-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07585
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,S.S tags shall be install.,PL-07597
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,ارنج کابل ها انجام شود,PL-07609
120-06,EL,EBP-MAE-5004-09,Power Cable B,C,As-Built Drawing Should be done.,PL-04248
120-06,EL,EBP-MAE-5004-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04249
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04250
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,S.S tags shall be install.,PL-07814
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,S.S tags shall be install.,PL-07599
120-06,EL,EBP-MAE-5004-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07587
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,ارنج کابل ها انجام شود,PL-07611
120-06,EL,EBP-MAE-5004-11,Power Cable B,C,As-Built Drawing Should be done.,PL-04258
120-06,EL,EBP-MAE-5004-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04259
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04260
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,S.S tags shall be install.,PL-07816
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,ارنج کابل ها انجام شود,PL-07613
120-06,EL,EBP-MAE-5004-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-07589
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,S.S tags shall be install.,PL-07601
120-04,EL,EBP-MAE-5005A-01,Power Cable B,B,S.S tags shall be install.,PL-07295
120-04,EL,EBP-MAE-5005A-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03398
120-04,EL,EBP-MAE-5005A-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03442
120-04,EL,EBP-MAE-5005A-02,Power Cable B,B,S.S tags shall be install.,PL-07317
120-04,EL,EBP-MAE-5005A-03,Power Cable B,B,S.S tags shall be install.,PL-07297
120-04,EL,EBP-MAE-5005A-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03402
120-04,EL,EBP-MAE-5005A-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03446
120-04,EL,EBP-MAE-5005A-04,Power Cable B,B,S.S tags shall be install.,PL-07319
120-04,EL,EBP-MAE-5005A-05,Power Cable B,B,S.S tags shall be install.,PL-07299
120-04,EL,EBP-MAE-5005A-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03406
120-04,EL,EBP-MAE-5005A-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03450
120-04,EL,EBP-MAE-5005A-06,Power Cable B,B,S.S tags shall be install.,PL-07321
120-04,EL,EBP-MAE-5005A-07,Power Cable B,B,S.S tags shall be install.,PL-07301
120-04,EL,EBP-MAE-5005A-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03410
120-04,EL,EBP-MAE-5005A-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03454
120-04,EL,EBP-MAE-5005A-08,Power Cable B,B,S.S tags shall be install.,PL-07323
120-04,EL,EBP-MAE-5005A-09,Power Cable B,B,S.S tags shall be install.,PL-07303
120-04,EL,EBP-MAE-5005A-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03414
120-04,EL,EBP-MAE-5005A-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03458
120-04,EL,EBP-MAE-5005A-10,Power Cable B,B,S.S tags shall be install.,PL-07325
120-04,EL,EBP-MAE-5005A-11,Power Cable B,B,S.S tags shall be install.,PL-07305
120-04,EL,EBP-MAE-5005A-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03418
120-04,EL,EBP-MAE-5005A-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03462
120-04,EL,EBP-MAE-5005A-12,Power Cable B,B,S.S tags shall be install.,PL-07327
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,S.S tags shall be install.,PL-07307
120-04,EL,EBP-MAE-5005A-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03422
120-04,EL,EBP-MAE-5005A-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03466
120-04,EL,EBP-MAE-5005A-14,Power Cable B,B,S.S tags shall be install.,PL-07329
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,S.S tags shall be install.,PL-07309
120-04,EL,EBP-MAE-5005A-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03426
120-04,EL,EBP-MAE-5005A-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03470
120-04,EL,EBP-MAE-5005A-16,Power Cable B,B,S.S tags shall be install.,PL-07331
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,S.S tags shall be install.,PL-07311
120-04,EL,EBP-MAE-5005A-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03430
120-04,EL,EBP-MAE-5005A-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03474
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,S.S tags shall be install.,PL-07333
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,S.S tags shall be install.,PL-07711
120-04,EL,EBP-MAE-5005B-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03773
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03774
120-04,EL,EBP-MAE-5005B-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03881
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03882
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,S.S tags shall be install.,PL-07729
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,S.S tags shall be install.,PL-07713
120-04,EL,EBP-MAE-5005B-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03785
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03786
120-04,EL,EBP-MAE-5005B-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03893
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03894
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,S.S tags shall be install.,PL-07731
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,S.S tags shall be install.,PL-07715
120-04,EL,EBP-MAE-5005B-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03797
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03798
120-04,EL,EBP-MAE-5005B-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03905
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03906
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,S.S tags shall be install.,PL-07733
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,S.S tags shall be install.,PL-07717
120-04,EL,EBP-MAE-5005B-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03809
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03810
120-04,EL,EBP-MAE-5005B-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03917
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03918
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,S.S tags shall be install.,PL-07735
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,S.S tags shall be install.,PL-07719
120-04,EL,EBP-MAE-5005B-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03821
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03822
120-04,EL,EBP-MAE-5005B-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03929
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03930
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,S.S tags shall be install.,PL-07737
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,S.S tags shall be install.,PL-07721
120-04,EL,EBP-MAE-5005B-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03833
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03834
120-04,EL,EBP-MAE-5005B-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03941
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03942
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,S.S tags shall be install.,PL-07739
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,S.S tags shall be install.,PL-07723
120-04,EL,EBP-MAE-5005B-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03845
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03846
120-04,EL,EBP-MAE-5005B-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03953
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03954
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,S.S tags shall be install.,PL-07741
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,S.S tags shall be install.,PL-07725
120-04,EL,EBP-MAE-5005B-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03857
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03858
120-04,EL,EBP-MAE-5005B-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03965
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03966
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,S.S tags shall be install.,PL-07743
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,S.S tags shall be install.,PL-07727
120-04,EL,EBP-MAE-5005B-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03869
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03870
120-04,EL,EBP-MAE-5005B-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03977
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03978
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,S.S tags shall be install.,PL-07745
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,S.S tags shall be install.,PL-07344
120-05,EL,EBP-MAE-5005C-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03496
120-05,EL,EBP-MAE-5005C-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03498
120-05,EL,EBP-MAE-5005C-02,Power Cable B,B,S.S tags shall be install.,PL-07345
120-05,EL,EBP-MAE-5005C-03,Power Cable B,B,S.S tags shall be install.,PL-07346
120-05,EL,EBP-MAE-5005C-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03500
120-05,EL,EBP-MAE-5005C-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03506
120-05,EL,EBP-MAE-5005C-04,Power Cable B,B,S.S tags shall be install.,PL-07349
120-05,EL,EBP-MAE-5005C-05,Power Cable B,B,S.S tags shall be install.,PL-07350
120-05,EL,EBP-MAE-5005C-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03508
120-05,EL,EBP-MAE-5005C-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03510
120-05,EL,EBP-MAE-5005C-06,Power Cable B,B,S.S tags shall be install.,PL-07351
120-05,EL,EBP-MAE-5005C-07,Power Cable B,B,S.S tags shall be install.,PL-07352
120-05,EL,EBP-MAE-5005C-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03512
120-05,EL,EBP-MAE-5005C-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03514
120-05,EL,EBP-MAE-5005C-08,Power Cable B,B,S.S tags shall be install.,PL-07353
120-05,EL,EBP-MAE-5005C-09,Power Cable B,B,S.S tags shall be install.,PL-07354
120-05,EL,EBP-MAE-5005C-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03516
120-05,EL,EBP-MAE-5005C-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03518
120-05,EL,EBP-MAE-5005C-10,Power Cable B,B,S.S tags shall be install.,PL-07355
120-05,EL,EBP-MAE-5005C-11,Power Cable B,B,S.S tags shall be install.,PL-07356
120-05,EL,EBP-MAE-5005C-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03520
120-05,EL,EBP-MAE-5005C-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03522
120-05,EL,EBP-MAE-5005C-12,Power Cable B,B,S.S tags shall be install.,PL-07357
120-05,EL,EBP-MAE-5005C-13,Power Cable B,B,S.S tags shall be install.,PL-07347
120-05,EL,EBP-MAE-5005C-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03502
120-05,EL,EBP-MAE-5005C-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03524
120-05,EL,EBP-MAE-5005C-14,Power Cable B,B,S.S tags shall be install.,PL-07358
120-04,EL,EBP-MAE-5005C-15,Power Cable B,B,S.S tags shall be install.,PL-07359
120-04,EL,EBP-MAE-5005C-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03526
120-04,EL,EBP-MAE-5005C-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03528
120-04,EL,EBP-MAE-5005C-16,Power Cable B,B,S.S tags shall be install.,PL-07360
120-04,EL,EBP-MAE-5005C-17,Power Cable B,B,S.S tags shall be install.,PL-07361
120-04,EL,EBP-MAE-5005C-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03530
120-04,EL,EBP-MAE-5005C-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03532
120-04,EL,EBP-MAE-5005C-18,Power Cable B,B,S.S tags shall be install.,PL-07362
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,S.S tags shall be install.,PL-07747
120-05,EL,EBP-MAE-5005D-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03989
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03990
120-05,EL,EBP-MAE-5005D-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04097
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04098
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,S.S tags shall be install.,PL-07765
120-05,EL,EBP-MAE-5005D-03,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04001
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04002
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,S.S tags shall be install.,PL-07749
120-05,EL,EBP-MAE-5005D-04,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04109
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04110
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,S.S tags shall be install.,PL-07767
120-05,EL,EBP-MAE-5005D-05,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04013
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04014
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,S.S tags shall be install.,PL-07751
120-05,EL,EBP-MAE-5005D-06,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04121
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04122
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,S.S tags shall be install.,PL-07769
120-05,EL,EBP-MAE-5005D-07,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04025
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04026
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,S.S tags shall be install.,PL-07753
120-05,EL,EBP-MAE-5005D-08,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04133
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04134
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,S.S tags shall be install.,PL-07771
120-05,EL,EBP-MAE-5005D-09,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04037
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04038
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,S.S tags shall be install.,PL-07755
120-05,EL,EBP-MAE-5005D-10,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04145
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04146
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,S.S tags shall be install.,PL-07773
120-05,EL,EBP-MAE-5005D-11,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04049
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04050
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,S.S tags shall be install.,PL-07757
120-05,EL,EBP-MAE-5005D-12,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04157
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04158
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,S.S tags shall be install.,PL-07775
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,S.S tags shall be install.,PL-07759
120-05,EL,EBP-MAE-5005D-13,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04061
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04062
120-05,EL,EBP-MAE-5005D-14,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04169
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04170
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,S.S tags shall be install.,PL-07777
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,S.S tags shall be install.,PL-07761
120-05,EL,EBP-MAE-5005D-15,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04073
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04074
120-05,EL,EBP-MAE-5005D-16,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04181
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04182
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,S.S tags shall be install.,PL-07779
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,S.S tags shall be install.,PL-07763
120-05,EL,EBP-MAE-5005D-17,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04085
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04086
120-05,EL,EBP-MAE-5005D-18,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04193
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04194
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,S.S tags shall be install.,PL-07781
120-04,EL,EBP-MAE-5006-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04503
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04504
120-04,EL,EBP-MAE-5006-02,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04511
120-04,EL,EBP-MAE-5006-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04512
120-03,EL,EBP-MB-8001A,Power Cable B,B,Cable Arrangement shall be done.,PL-05564
120-03,EL,EBP-MB-8001A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05544
120-03,EL,EBP-MB-8001B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05536
120-03,EL,EBP-MB-8001B,Power Cable B,B,Cable Arrangement shall be done.,PL-05556
120-01,EL,EBP-MC-2001-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03742
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,S.S tags shall be install.,PL-08080
120-01,EL,EBP-MC-2001-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-08098
120-01,EL,EBP-MC-2002-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-08095
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,S.S tags shall be install.,PL-08077
120-01,EL,EBP-MC-2002-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03750
120-01,EL,EBP-MF-2001-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-03051
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,S.S tags shall be install.,PL-08179
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,Fixing cable shall be done.,PL-16822
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16742
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16702
120-01,EL,EBP-MF-2001-SH,Power Cable B,C,Cleaning shall be done.,PL-16782
120-01,EL,EBP-MF-2002-SH,Power Cable B,B,S.S tags shall be install.,PL-08168
120-01,EL,EBP-MF-2002-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-08230
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,S.S tags shall be install.,PL-05065
120-03,EL,EBP-MF-8001A_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05038
120-03,EL,EBP-MF-8001A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-05119
120-03,EL,EBP-MF-8001A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-05120
120-03,EL,EBP-MF-8001A_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05039
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,S.S tags shall be install.,PL-05066
120-03,EL,EBP-MF-8001A-SH,Power Cable B,B,S.S tags shall be install.,PL-05068
120-03,EL,EBP-MF-8001A-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05041
120-03,EL,EBP-MF-8001A-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05122
120-03,EL,EBP-MF-8001B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-05129
120-03,EL,EBP-MF-8001B_1,Power Cable B,B,S.S tags shall be install.,PL-05075
120-03,EL,EBP-MF-8001B_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05048
120-03,EL,EBP-MF-8001B_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05049
120-03,EL,EBP-MF-8001B_2,Power Cable B,B,S.S tags shall be install.,PL-05076
120-03,EL,EBP-MF-8001B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-05130
120-03,EL,EBP-MF-8001B-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05132
120-03,EL,EBP-MF-8001B-SH,Power Cable B,B,S.S tags shall be install.,PL-05078
120-03,EL,EBP-MF-8001B-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05051
120-03,EL,EBP-MF-8001C_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05052
120-03,EL,EBP-MF-8001C_1,Power Cable B,B,S.S tags shall be install.,PL-05079
120-03,EL,EBP-MF-8001C_1,Power Cable B,C,As-Built Drawing Should be done.,PL-05133
120-03,EL,EBP-MF-8001C_2,Power Cable B,C,As-Built Drawing Should be done.,PL-05134
120-03,EL,EBP-MF-8001C_2,Power Cable B,B,S.S tags shall be install.,PL-05080
120-03,EL,EBP-MF-8001C_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05053
