SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005A-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005A-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005A-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-01,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-02,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-03,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-04,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-05,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-06,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-07,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-08,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-09,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-10,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-11,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-12,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-13,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-13,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-14,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-14,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-15,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-16,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-17,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005B-17,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005B-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005B-18,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005B-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-09,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-09,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-10,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-10,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-11,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-11,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-12,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-12,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005C-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-13,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-13,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-14,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005C-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005C-14,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005C-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005C-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005C-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005C-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005C-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005C-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005C-15,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005C-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005C-15,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005C-16,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005C-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005C-16,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005C-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005C-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005C-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005C-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005C-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5005C-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005C-17,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005C-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005C-17,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005C-18,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5005C-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-04,EL,EBP-MAE-5005C-18,Power Cable B,A,S.S tags shall be install.
120-04,EL,EBP-MAE-5005C-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5005C-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5005C-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-01,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-01,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-02,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-02,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-03,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-03,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-03,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-03,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-04,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-04,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-04,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-04,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-05,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-05,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-05,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-05,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-06,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-06,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-06,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-06,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-07,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-07,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-07,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-07,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-08,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-08,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-08,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-08,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-09,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-09,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-09,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-09,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-10,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-10,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-10,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-10,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-11,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-11,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-11,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-11,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-12,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-12,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-12,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-12,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-13,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-13,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-13,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-13,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-14,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-14,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-14,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-14,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-15,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-15,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-15,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-15,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-16,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-16,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-16,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-16,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-17,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-17,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-17,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-05,EL,EBP-MAE-5005D-17,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-18,Power Cable B,A,S.S tags shall be install.
120-05,EL,EBP-MAE-5005D-18,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-05,EL,EBP-MAE-5005D-18,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,ارنج کابل ها انجام شود
120-05,EL,EBP-MAE-5005D-18,Power Cable B,A,رابر گزاری جوینت ها  و نقاط برشکاری شده با بست فلزی S.S
120-04,EL,EBP-MAE-5006-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5006-01,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,ارنج کابل ها انجام شود
120-04,EL,EBP-MAE-5006-02,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-04,EL,EBP-MAE-5006-02,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-04,EL,EBP-MAE-5006-02,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-04,EL,EBP-MAE-5006-02,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MB-8001A,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-MB-8001A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MB-8001A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MB-8001B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MB-8001B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MB-8001B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MC-2001-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MC-2001-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MC-2001-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MC-2001-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MC-2001-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MC-2002-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MC-2002-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MC-2002-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MC-2002-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MF-2001-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MF-2001-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MF-2001-SH,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EBP-MF-2002-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MF-2002-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MF-2002-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MF-2002-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MF-2002-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001A_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001A_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001A_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001A_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001A_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001A_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001A-SH,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001A-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001A-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001A-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001A-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001A-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001A-SH,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001A-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001B_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001B_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001B_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001B_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001B_1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001B_2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001B_2,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001B_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001B_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001B_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001B-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001B-SH,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001B-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001B-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001B-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001B-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001B-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001B-SH,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001C_1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001C_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001C_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001C_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001C_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001C_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001C_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001C_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001C_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001C_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001C_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001C_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001C_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001C_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001C_2,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001C_2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001C-SH,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001C-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001C-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001C-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001C-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001C-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001C-SH,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001C-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001D_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001D_1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001D_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001D_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001D_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001D_1,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001D_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001D_1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001D_2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MF-8001D_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001D_2,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001D_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001D_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001D_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001D_2,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001D_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001D-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MF-8001D-SH,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MF-8001D-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MF-8001D-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MF-8001D-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MF-8001D-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MF-8001D-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MF-8001D-SH,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-07,EL,EBP-MOV-30101,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MOV-30101,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-30101,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-30101,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-30101,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-30101,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-30103,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-30103,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-30103,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-30103,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-30103,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-30103,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MOV-30105,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MOV-30105,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-30105,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-30105,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-30105,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-30105,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-30107,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-30107,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-30107,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-30107,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-30107,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-30107,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MOV-HV1003,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MOV-HV1003,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MOV-HV1003,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MOV-HV1003,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-HV1003,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-HV1003,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-MOV-HV2098,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MOV-HV2098,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MOV-HV2098,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-0001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-0001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-0001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-0001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-0001A,Power Cable B,A,Tag No shall be installed.
120-02,EL,EBP-MP-0001A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-0001A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-MP-0001A,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MP-0001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-0001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-0001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-0001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-0001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-0001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-0001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-0001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-0001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-0001B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MP-0001B,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-MP-0001B,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-0001B,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-0001B,Power Cable B,A,Tag No shall be installed.
120-02,EL,EBP-MP-0001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-0001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-0001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-0001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-2001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
