SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-03,EL,EBP-MF-8001C-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05055
120-03,EL,EBP-MF-8001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05082
120-03,EL,EBP-MF-8001C-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05136
120-03,EL,EBP-MF-8001D_1,Power Cable B,C,As-Built Drawing Should be done.,PL-05123
120-03,EL,EBP-MF-8001D_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05042
120-03,EL,EBP-MF-8001D_1,Power Cable B,B,S.S tags shall be install.,PL-05069
120-03,EL,EBP-MF-8001D_2,Power Cable B,B,S.S tags shall be install.,PL-05070
120-03,EL,EBP-MF-8001D_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05043
120-03,EL,EBP-MF-8001D_2,Power Cable B,C,As-Built Drawing Should be done.,PL-05124
120-03,EL,EBP-MF-8001D-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05126
120-03,EL,EBP-MF-8001D-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05045
120-03,EL,EBP-MF-8001D-SH,Power Cable B,B,S.S tags shall be install.,PL-05072
120-07,EL,EBP-MOV-30101,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03305
120-07,EL,EBP-MOV-30101,Power Cable B,C,As-Built Drawing Should be done.,PL-03306
120-07,EL,EBP-MOV-30103,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03310
120-07,EL,EBP-MOV-30103,Power Cable B,C,As-Built Drawing Should be done.,PL-03311
120-07,EL,EBP-MOV-30105,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03325
120-07,EL,EBP-MOV-30105,Power Cable B,C,As-Built Drawing Should be done.,PL-03326
120-07,EL,EBP-MOV-30107,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03330
120-07,EL,EBP-MOV-30107,Power Cable B,C,As-Built Drawing Should be done.,PL-03331
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03300
120-07,EL,EBP-MOV-HV1003,Power Cable B,C,As-Built Drawing Should be done.,PL-03301
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,S.S tags shall be install.,PL-08222
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,S.S tags shall be install.,PL-08224
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03320
120-07,EL,EBP-MOV-HV2098,Power Cable B,C,As-Built Drawing Should be done.,PL-03321
120-02,EL,EBP-MP-0001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03095
120-02,EL,EBP-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03096
120-02,EL,EBP-MP-0001A,Power Cable B,B,Tag No shall be installed.,PL-08411
120-02,EL,EBP-MP-0001A,Power Cable B,B,Cable Arrangement shall be done.,PL-08424
120-02,EL,EBP-MP-0001A,Power Cable B,C,As-Built Drawing Should be done.,PL-08463
120-02,EL,EBP-MP-0001A,Power Cable B,B,S.S tags shall be install.,PL-08187
120-02,EL,EBP-MP-0001B,Power Cable B,B,S.S tags shall be install.,PL-08201
120-02,EL,EBP-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.,PL-08465
120-02,EL,EBP-MP-0001B,Power Cable B,B,Cable Arrangement shall be done.,PL-08426
120-02,EL,EBP-MP-0001B,Power Cable B,B,Tag No shall be installed.,PL-08413
120-02,EL,EBP-MP-0001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03180
120-02,EL,EBP-MP-0001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03181
120-02,EL,EBP-MP-2001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03190
120-02,EL,EBP-MP-2001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03191
120-02,EL,EBP-MP-2001A,Power Cable B,B,S.S tags shall be install.,PL-08203
120-02,EL,EBP-MP-2001B,Power Cable B,B,S.S tags shall be install.,PL-08189
120-02,EL,EBP-MP-2001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03105
120-02,EL,EBP-MP-2001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03106
120-02,EL,EBP-MP-2002A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04293
120-02,EL,EBP-MP-2002A_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04294
120-02,EL,EBP-MP-2002A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04295
120-02,EL,EBP-MP-2002A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04299
120-02,EL,EBP-MP-2002A_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04300
120-02,EL,EBP-MP-2002A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04301
120-02,EL,EBP-MP-2002B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04311
120-02,EL,EBP-MP-2002B_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04312
120-02,EL,EBP-MP-2002B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04313
120-02,EL,EBP-MP-2002B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04317
120-02,EL,EBP-MP-2002B_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04318
120-02,EL,EBP-MP-2002B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04319
120-02,EL,EBP-MP-2003A_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03706
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03708
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,S.S tags shall be install.,PL-08205
120-02,EL,EBP-MP-2003A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-08239
120-02,EL,EBP-MP-2003A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-08240
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,S.S tags shall be install.,PL-08206
120-02,EL,EBP-MP-2003A_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03710
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03712
120-02,EL,EBP-MP-2003B_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03694
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03696
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,S.S tags shall be install.,PL-08191
120-02,EL,EBP-MP-2003B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-08235
120-02,EL,EBP-MP-2003B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-08236
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,S.S tags shall be install.,PL-08192
120-02,EL,EBP-MP-2003B_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03698
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03700
120-07,EL,EBP-MP-3001,Power Cable B,C,As-Built Drawing Should be done.,PL-04329
120-07,EL,EBP-MP-3001,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04330
120-07,EL,EBP-MP-3001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04331
120-07,EL,EBP-MP-3001,Power Cable B,B,مرتب سازي کل مسير,PL-04716
120-07,EL,EBP-MP-3001,Power Cable B,B,S.S tags shall be install.,PL-04717
120-02,EL,EBP-MP-3011A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03718
120-02,EL,EBP-MP-3011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03720
120-02,EL,EBP-MP-3011B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03726
120-02,EL,EBP-MP-3011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03728
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03155
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,C,As-Built Drawing Should be done.,PL-03156
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03160
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,C,As-Built Drawing Should be done.,PL-03161
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03075
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,C,As-Built Drawing Should be done.,PL-03076
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03080
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,C,As-Built Drawing Should be done.,PL-03081
120-07,EL,EBP-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03290
120-07,EL,EBP-MP-3013,Power Cable B,C,As-Built Drawing Should be done.,PL-03291
120-02,EL,EBP-MP-3014,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03090
120-02,EL,EBP-MP-3014,Power Cable B,C,As-Built Drawing Should be done.,PL-03091
120-07,EL,EBP-MP-3015,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03738
120-07,EL,EBP-MP-3015,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03740
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,S.S tags shall be install.,PL-08032
120-02,EL,EBP-MP-5001A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-08060
120-02,EL,EBP-MP-5001A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-08061
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,S.S tags shall be install.,PL-08033
120-02,EL,EBP-MP-5001B_1,Power Cable B,B,S.S tags shall be install.,PL-08037
120-02,EL,EBP-MP-5001B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-08065
120-02,EL,EBP-MP-5001B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-08066
120-02,EL,EBP-MP-5001B_2,Power Cable B,B,S.S tags shall be install.,PL-08038
120-02,EL,EBP-MP-5002A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04547
120-02,EL,EBP-MP-5002A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04548
120-02,EL,EBP-MP-5002B,Power Cable B,B,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04555
120-02,EL,EBP-MP-5002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04556
120-02,EL,EBP-MP-5003A,Power Cable B,C,As-Built Drawing Should be done.,PL-04278
120-02,EL,EBP-MP-5003A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04279
120-02,EL,EBP-MP-5003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04280
120-02,EL,EBP-MP-5003A,Power Cable B,B,S.S tags shall be install.,PL-07804
120-02,EL,EBP-MP-5003B,Power Cable B,B,S.S tags shall be install.,PL-07802
120-02,EL,EBP-MP-5003B,Power Cable B,C,As-Built Drawing Should be done.,PL-04268
120-02,EL,EBP-MP-5003B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04269
120-02,EL,EBP-MP-5003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04270
120-01,EL,EBP-MP-5004A-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04347
120-01,EL,EBP-MP-5004A-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04348
120-01,EL,EBP-MP-5004B-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04359
120-01,EL,EBP-MP-5004B-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04360
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04361
120-02,EL,EBP-MP-5005A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04452
120-02,EL,EBP-MP-5005A_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04453
120-02,EL,EBP-MP-5005A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04454
120-02,EL,EBP-MP-5005A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04457
120-02,EL,EBP-MP-5005A_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04458
120-02,EL,EBP-MP-5005A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04459
120-02,EL,EBP-MP-5005B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04437
120-02,EL,EBP-MP-5005B_1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04438
120-02,EL,EBP-MP-5005B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04439
120-02,EL,EBP-MP-5005B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04442
120-02,EL,EBP-MP-5005B_2,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04443
120-02,EL,EBP-MP-5005B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04444
120-01,EL,EBP-MP-5006A-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04674
120-01,EL,EBP-MP-5006A-SH,Power Cable B,B,S.S tags shall be install.,PL-04648
120-01,EL,EBP-MP-5006B-SH,Power Cable B,B,S.S tags shall be install.,PL-04650
120-01,EL,EBP-MP-5006B-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04676
120-02,EL,EBP-MP-5007A,Power Cable B,C,As-Built Drawing Should be done.,PL-04467
120-02,EL,EBP-MP-5007A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04468
120-02,EL,EBP-MP-5007A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04469
120-02,EL,EBP-MP-5007B,Power Cable B,C,As-Built Drawing Should be done.,PL-04477
120-02,EL,EBP-MP-5007B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04478
120-02,EL,EBP-MP-5007B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04479
120-01,EL,EBP-MP-5008A-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04383
120-01,EL,EBP-MP-5008A-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04384
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,S.S tags shall be install.,PL-04723
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,S.S tags shall be install.,PL-04727
120-01,EL,EBP-MP-5008B-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04371
120-01,EL,EBP-MP-5008B-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04372
120-02,EL,EBP-MP-5009A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04495
120-02,EL,EBP-MP-5009A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04496
120-02,EL,EBP-MP-5009B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04487
120-02,EL,EBP-MP-5009B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04488
120-02,EL,EBP-MP-5010A_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04677
120-02,EL,EBP-MP-5010A_1,Power Cable B,B,S.S tags shall be install.,PL-04651
120-02,EL,EBP-MP-5010A_1,Power Cable B,B,مرتب سازي کل مسير,PL-04625
120-02,EL,EBP-MP-5010A_2,Power Cable B,B,مرتب سازي کل مسير,PL-04626
120-02,EL,EBP-MP-5010A_2,Power Cable B,B,S.S tags shall be install.,PL-04652
120-02,EL,EBP-MP-5010A_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04678
120-02,EL,EBP-MP-5010B_1,Power Cable B,C,As-Built Drawing Should be done.,PL-04680
120-02,EL,EBP-MP-5010B_1,Power Cable B,B,S.S tags shall be install.,PL-04654
120-02,EL,EBP-MP-5010B_1,Power Cable B,B,مرتب سازي کل مسير,PL-04628
120-02,EL,EBP-MP-5010B_2,Power Cable B,B,مرتب سازي کل مسير,PL-04629
120-02,EL,EBP-MP-5010B_2,Power Cable B,B,S.S tags shall be install.,PL-04655
120-02,EL,EBP-MP-5010B_2,Power Cable B,C,As-Built Drawing Should be done.,PL-04681
120-02,EL,EBP-MP-5011A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04531
120-02,EL,EBP-MP-5011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04532
120-02,EL,EBP-MP-5011B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04539
120-02,EL,EBP-MP-5011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04540
120-07,EL,EBP-MP-5012A,Power Cable B,C,As-Built Drawing Should be done.,PL-04389
120-07,EL,EBP-MP-5012A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04390
120-07,EL,EBP-MP-5012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04391
120-07,EL,EBP-MP-5012A,Power Cable B,B,مرتب سازي کل مسير,PL-04712
120-07,EL,EBP-MP-5012A,Power Cable B,B,S.S tags shall be install.,PL-04713
120-07,EL,EBP-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04700
120-07,EL,EBP-MP-5012B,Power Cable B,B,S.S tags shall be install.,PL-04701
120-07,EL,EBP-MP-5012B,Power Cable B,C,As-Built Drawing Should be done.,PL-04401
120-07,EL,EBP-MP-5012B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04402
120-07,EL,EBP-MP-5012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04403
120-02,EL,EBP-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08035
120-02,EL,EBP-MP-5070A,Power Cable B,C,As-Built Drawing Should be done.,PL-08063
120-02,EL,EBP-MP-5070B,Power Cable B,C,As-Built Drawing Should be done.,PL-08068
120-02,EL,EBP-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08040
120-02,EL,EBP-MP-6001A,Power Cable B,B,S.S tags shall be install.,PL-08208
120-02,EL,EBP-MP-6001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03200
120-02,EL,EBP-MP-6001A,Power Cable B,C,As-Built Drawing Should be done.,PL-03201
120-02,EL,EBP-MP-6001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03115
120-02,EL,EBP-MP-6001B,Power Cable B,C,As-Built Drawing Should be done.,PL-03116
120-02,EL,EBP-MP-6001B,Power Cable B,B,S.S tags shall be install.,PL-08194
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,S.S tags shall be install.,PL-08183
120-01,EL,EBP-MP-6002A-SH,Power Cable B,C,Cleaning shall be done.,PL-16783
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16703
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16743
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,Fixing cable shall be done.,PL-16823
120-01,EL,EBP-MP-6002A-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-03071
120-01,EL,EBP-MP-6002B-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-03016
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,Fixing cable shall be done.,PL-16824
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16744
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16704
120-01,EL,EBP-MP-6002B-SH,Power Cable B,C,Cleaning shall be done.,PL-16784
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,S.S tags shall be install.,PL-08172
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,S.S tags shall be install.,PL-08175
120-01,EL,EBP-MP-6002C-SH,Power Cable B,C,Cleaning shall be done.,PL-16785
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16705
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16745
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,Fixing cable shall be done.,PL-16825
120-01,EL,EBP-MP-6002C-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-03031
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,S.S tags shall be install.,PL-05518
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,Cable Arrangement shall be done.,PL-05519
120-07,EL,EBP-MP-7001C-RD,Power Cable B,C,As-Built Drawing Should be done.,PL-05521
120-01,EL,EBP-MP-7001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05434
120-01,EL,EBP-MP-7001C-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05437
120-02,EL,EBP-MP-7002A_1,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05531
120-02,EL,EBP-MP-7002A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-05551
120-02,EL,EBP-MP-7002A_2,Power Cable B,B,Cable Arrangement shall be done.,PL-05552
120-02,EL,EBP-MP-7002A_2,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05532
120-02,EL,EBP-MP-7002B_1,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05528
120-02,EL,EBP-MP-7002B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-05548
120-02,EL,EBP-MP-7002B_2,Power Cable B,B,Cable Arrangement shall be done.,PL-05549
120-02,EL,EBP-MP-7002B_2,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05529
120-02,EL,EBP-MP-7003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03125
120-02,EL,EBP-MP-7003A,Power Cable B,C,As-Built Drawing Should be done.,PL-03126
120-02,EL,EBP-MP-7003A,Power Cable B,B,S.S tags shall be install.,PL-08196
120-02,EL,EBP-MP-7003B,Power Cable B,B,S.S tags shall be install.,PL-08210
120-02,EL,EBP-MP-7003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03210
120-02,EL,EBP-MP-7003B,Power Cable B,C,As-Built Drawing Should be done.,PL-03211
120-02,EL,EBP-MP-7004A,Power Cable B,B,S.S tags shall be install.,PL-05462
120-02,EL,EBP-MP-7004A,Power Cable B,B,Cable Arrangement shall be done.,PL-05463
120-02,EL,EBP-MP-7004A,Power Cable B,C,As-Built Drawing Should be done.,PL-05465
120-02,EL,EBP-MP-7004B,Power Cable B,B,S.S tags shall be install.,PL-05446
120-02,EL,EBP-MP-7004B,Power Cable B,B,Cable Arrangement shall be done.,PL-05447
120-02,EL,EBP-MP-7004B,Power Cable B,C,As-Built Drawing Should be done.,PL-05449
120-02,EL,EBP-MP-7051A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03135
120-02,EL,EBP-MP-7051A,Power Cable B,C,As-Built Drawing Should be done.,PL-03136
120-02,EL,EBP-MP-7051B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03220
120-02,EL,EBP-MP-7051B,Power Cable B,C,As-Built Drawing Should be done.,PL-03221
120-02,EL,EBP-MP-7052A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03145
120-02,EL,EBP-MP-7052A,Power Cable B,C,As-Built Drawing Should be done.,PL-03146
120-02,EL,EBP-MP-7052B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03230
120-02,EL,EBP-MP-7052B,Power Cable B,C,As-Built Drawing Should be done.,PL-03231
120-02,EL,EBP-MP-7060A,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02749
120-02,EL,EBP-MP-7060A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02752
120-02,EL,EBP-MP-7060B,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02777
120-02,EL,EBP-MP-7060B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02780
120-02,EL,EBP-MP-7070A,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02757
120-02,EL,EBP-MP-7070A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02760
120-02,EL,EBP-MP-7070B,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02793
120-02,EL,EBP-MP-7070B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02796
120-07,EL,EBP-MP-7101A,Power Cable B,C,As-Built Drawing Should be done.,PL-04413
120-07,EL,EBP-MP-7101A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04414
120-07,EL,EBP-MP-7101A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04415
120-07,EL,EBP-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04704
120-07,EL,EBP-MP-7101A,Power Cable B,B,S.S tags shall be install.,PL-04705
120-07,EL,EBP-MP-7101B,Power Cable B,B,مرتب سازي کل مسير,PL-04708
120-07,EL,EBP-MP-7101B,Power Cable B,B,S.S tags shall be install.,PL-04709
120-07,EL,EBP-MP-7101B,Power Cable B,C,As-Built Drawing Should be done.,PL-04425
120-07,EL,EBP-MP-7101B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04426
120-07,EL,EBP-MP-7101B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04427
120-03,EL,EBP-MP-7502A,Power Cable B,B,S.S tags shall be install.,PL-05470
120-03,EL,EBP-MP-7502A,Power Cable B,B,Cable Arrangement shall be done.,PL-05471
120-03,EL,EBP-MP-7502A,Power Cable B,C,As-Built Drawing Should be done.,PL-05473
120-03,EL,EBP-MP-7502B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05542
120-03,EL,EBP-MP-7502B,Power Cable B,B,Cable Arrangement shall be done.,PL-05562
120-03,EL,EBP-MP-7503A,Power Cable B,B,S.S tags shall be install.,PL-05494
120-03,EL,EBP-MP-7503A,Power Cable B,B,Cable Arrangement shall be done.,PL-05495
120-03,EL,EBP-MP-7503A,Power Cable B,C,As-Built Drawing Should be done.,PL-05497
120-03,EL,EBP-MP-7503B,Power Cable B,B,S.S tags shall be install.,PL-05478
120-03,EL,EBP-MP-7503B,Power Cable B,B,Cable Arrangement shall be done.,PL-05479
120-03,EL,EBP-MP-7503B,Power Cable B,C,As-Built Drawing Should be done.,PL-05481
120-03,EL,EBP-MP-7504,Power Cable B,B,Cable Arrangement shall be done.,PL-05554
120-03,EL,EBP-MP-7504,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05534
120-03,EL,EBP-MP-7505,Power Cable B,B,S.S tags shall be install.,PL-05227
120-03,EL,EBP-MP-7505,Power Cable B,B,ارنج کابل ها انجام شود,PL-05272
120-03,EL,EBP-MP-7506A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05264
120-03,EL,EBP-MP-7506A,Power Cable B,B,S.S tags shall be install.,PL-05219
120-03,EL,EBP-MP-7506B,Power Cable B,B,S.S tags shall be install.,PL-05229
120-03,EL,EBP-MP-7506B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05274
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05061
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05034
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-05115
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,Fixing cable shall be done.,PL-16826
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16746
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16706
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,Cleaning shall be done.,PL-16786
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,Cleaning shall be done.,PL-16787
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16707
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,Cable arrangment shall be done.,PL-16747
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,Fixing cable shall be done.,PL-16827
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04821
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,As-Built Drawing Should be done.,PL-04950
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,S.S tags shall be install.,PL-04864
120-03,EL,EBP-MP-8401,Power Cable B,C,As-Built Drawing Should be done.,PL-04688
120-03,EL,EBP-MP-8401,Power Cable B,B,S.S tags shall be install.,PL-04662
120-03,EL,EBP-MP-8401,Power Cable B,B,مرتب سازي کل مسير,PL-04636
120-03,EL,EBP-MP-8402,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03265
120-03,EL,EBP-MP-8402,Power Cable B,C,As-Built Drawing Should be done.,PL-03266
120-03,EL,EBP-MP-8403A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05546
120-03,EL,EBP-MP-8403A,Power Cable B,B,Cable Arrangement shall be done.,PL-05566
120-03,EL,EBP-MP-8403B,Power Cable B,B,Cable Arrangement shall be done.,PL-05558
120-03,EL,EBP-MP-8403B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05538
120-03,EL,EBP-MP-8404A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03250
120-03,EL,EBP-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.,PL-03251
120-03,EL,EBP-MP-8404A,Power Cable B,B,S.S tags shall be install.,PL-08212
120-03,EL,EBP-MP-8404A,Power Cable B,B,Tag No shall be installed.,PL-08422
120-03,EL,EBP-MP-8404A,Power Cable B,B,Cable Arrangement shall be done.,PL-08435
120-03,EL,EBP-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.,PL-08474
120-03,EL,EBP-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.,PL-08475
120-03,EL,EBP-MP-8404B,Power Cable B,B,Cable Arrangement shall be done.,PL-08436
120-03,EL,EBP-MP-8404B,Power Cable B,B,Tag No shall be installed.,PL-08423
120-03,EL,EBP-MP-8404B,Power Cable B,B,S.S tags shall be install.,PL-08217
120-03,EL,EBP-MP-8404B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03270
120-03,EL,EBP-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.,PL-03271
120-03,EL,EBP-MP-8405A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04591
120-03,EL,EBP-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04592
120-03,EL,EBP-MP-8405A,Power Cable B,C,As-Built Drawing Should be done.,PL-04594
120-03,EL,EBP-MP-8405B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04599
120-03,EL,EBP-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04600
120-03,EL,EBP-MP-8405B,Power Cable B,C,As-Built Drawing Should be done.,PL-04602
120-07,EL,EBP-MSR-0001,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04519
120-07,EL,EBP-MSR-0001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04520
120-07,EL,EBP-MSR-0001,Power Cable B,B,Tag No shall be installed.,PL-08421
120-07,EL,EBP-MSR-0001,Power Cable B,B,Cable Arrangement shall be done.,PL-08434
120-07,EL,EBP-MSR-0001,Power Cable B,C,As-Built Drawing Should be done.,PL-08473
120-07,EL,EBP-MSR-0001,Power Cable B,B,S.S tags shall be install.,PL-08042
120-07,EL,EBP-MSR-0001,Power Cable B,C,As-Built Drawing Should be done.,PL-08070
120-02,EL,EBP-MX-7050,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03240
120-02,EL,EBP-MX-7050,Power Cable B,C,As-Built Drawing Should be done.,PL-03241
120-02,EL,EBP-MX-7060,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02785
120-02,EL,EBP-MX-7060,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02788
120-02,EL,EBP-MX-7070,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02801
120-02,EL,EBP-MX-7070,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02804
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05205
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,ارنج کابل ها انجام شود,PL-05250
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05262
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05217
120-02,EL,EBP-P7001C-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05454
120-02,EL,EBP-P7001C-MF-1,Power Cable B,B,Cable Arrangement shall be done.,PL-05455
120-02,EL,EBP-P7001C-MF-1,Power Cable B,C,As-Built Drawing Should be done.,PL-05457
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05422
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,Cable Arrangement shall be done.,PL-05423
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05425
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05510
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,Cable Arrangement shall be done.,PL-05511
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05513
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,S.S tags shall be install.,PL-05221
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05266
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05276
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,S.S tags shall be install.,PL-05231
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05486
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,Cable Arrangement shall be done.,PL-05487
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-05489
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05502
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,Cable Arrangement shall be done.,PL-05503
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-05505
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-05223
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05268
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05278
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-05233
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,S.S tags shall be install.,PL-05225
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,ارنج کابل ها انجام شود,PL-05270
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,S.S tags shall be install.,PL-05235
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05280
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04874
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04960
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04831
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04851
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04894
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04980
120-03,EL,EBP-PK8002-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04962
120-03,EL,EBP-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04876
120-03,EL,EBP-PK8002-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04833
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04835
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04878
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04964
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04982
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04896
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04853
120-03,EL,EBP-PK8003-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04837
120-03,EL,EBP-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04880
120-03,EL,EBP-PK8003-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04966
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04968
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04882
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04839
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04855
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04898
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04984
120-03,EL,EBP-PK8004-MX-1,Power Cable B,C,As-Built Drawing Should be done.,PL-04970
120-03,EL,EBP-PK8004-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04884
120-03,EL,EBP-PK8004-MX-1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04841
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04843
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04886
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04972
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04986
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04857
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04900
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,مرتب سازي کل مسير,PL-04631
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04657
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,C,As-Built Drawing Should be done.,PL-04683
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,C,As-Built Drawing Should be done.,PL-04690
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04664
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,B,مرتب سازي کل مسير,PL-04638
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-04660
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,B,مرتب سازي کل مسير,PL-04634
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,C,As-Built Drawing Should be done.,PL-04686
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,C,As-Built Drawing Should be done.,PL-04693
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-04667
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,مرتب سازي کل مسير,PL-04641
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12118
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11714
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11815
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,Termination shall be done.,PL-11916
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12017
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12014
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,Termination shall be done.,PL-11913
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11812
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11711
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12115
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12116
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11712
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11813
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,Termination shall be done.,PL-11914
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12015
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12019
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,Termination shall be done.,PL-11918
120-07,EL,EBP-SS-FACP-01,Power Cable B,B,Cable Arrangement shall be done.,PL-11817
120-07,EL,EBP-SS-FACP-01,Power Cable B,B,Tag No shall be installed.,PL-11716
120-07,EL,EBP-SS-FACP-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12120
120-07,EL,EBP-SS-FECP-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12121
120-07,EL,EBP-SS-FECP-01,Power Cable B,B,Tag No shall be installed.,PL-11717
120-07,EL,EBP-SS-FECP-01,Power Cable B,B,Cable Arrangement shall be done.,PL-11818
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,Termination shall be done.,PL-11919
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12020
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12000
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,Termination shall be done.,PL-11899
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11798
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11697
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12101
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12102
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11698
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11799
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,Termination shall be done.,PL-11900
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12001
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,cable shall be fixed by clamp,PL-12018
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,Termination shall be done.,PL-11917
120-07,EL,EBP-SS-PRB-01,Power Cable B,B,Cable Arrangement shall be done.,PL-11816
120-07,EL,EBP-SS-PRB-01,Power Cable B,B,Tag No shall be installed.,PL-11715
120-07,EL,EBP-SS-PRB-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12119
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12103
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11699
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11800
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,Termination shall be done.,PL-11901
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12002
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,C,Cleaning shall be done.,PL-16814
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Fixing cable shall be done.,PL-16854
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16734
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Cable arrangment shall be done.,PL-16774
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Cable arrangment shall be done.,PL-16775
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16735
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Fixing cable shall be done.,PL-16855
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,C,Cleaning shall be done.,PL-16815
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12003
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,Termination shall be done.,PL-11902
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11801
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11700
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12104
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12105
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11701
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11802
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,Termination shall be done.,PL-11903
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12004
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12006
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,Termination shall be done.,PL-11905
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11804
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11703
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12107
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12109
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11705
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11806
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,Termination shall be done.,PL-11907
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12008
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12010
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,Termination shall be done.,PL-11909
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11808
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11707
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12111
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12113
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11709
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11810
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,Termination shall be done.,PL-11911
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12012
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12005
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,Termination shall be done.,PL-11904
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11803
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11702
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12106
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12108
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11704
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11805
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,Termination shall be done.,PL-11906
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12007
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12009
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,Termination shall be done.,PL-11908
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11807
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11706
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12110
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12112
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11708
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11809
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,Termination shall be done.,PL-11910
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12011
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12013
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,Termination shall be done.,PL-11912
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11811
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11710
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12114
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12087
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11683
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11784
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,Termination shall be done.,PL-11885
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11986
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11987
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,Termination shall be done.,PL-11886
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11785
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11684
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12088
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12089
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11685
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11786
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,Termination shall be done.,PL-11887
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11988
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11990
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,Termination shall be done.,PL-11889
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11788
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11687
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12091
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12093
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11689
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11790
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,Termination shall be done.,PL-11891
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11992
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11994
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,Termination shall be done.,PL-11893
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11792
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11691
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12095
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12097
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11693
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11794
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,Termination shall be done.,PL-11895
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11996
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11998
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,Termination shall be done.,PL-11897
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11796
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,B,Tag No shall be installed.,PL-11695
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12099
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12090
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11686
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11787
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,Termination shall be done.,PL-11888
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11989
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11991
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,Termination shall be done.,PL-11890
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11789
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11688
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12092
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12094
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11690
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11791
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,Termination shall be done.,PL-11892
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11993
