SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-02,EL,EBP-MP-2001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2001B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-2002A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2002A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2002A_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2002A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2002A_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2002A_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2002A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2002A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2002A_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2002A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2002A_2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2002A_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2002B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2002B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2002B_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2002B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2002B_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2002B_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2002B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2002B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2002B_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2002B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2002B_2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-2002B_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2003A_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2003A_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2003A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2003A_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2003A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2003A_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2003B_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2003B_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-2003B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-2003B_2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-2003B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-2003B_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-3001,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-3001,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-3001,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-3001,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-3001,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-3001,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-MP-3001,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBP-MP-3001,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-3011A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3011A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-3011A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3011A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3011B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3011B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-3011B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3011B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-3013,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-3013,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MP-3013,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-3013,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-3013,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-3013,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3014,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-3014,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-3014,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-3014,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-3014,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-3014,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-3015,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-3015,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-3015,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-07,EL,EBP-MP-3015,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-5001A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5001A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5001A_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5001A_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5001A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5001A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-5001B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5001B_1,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-5001B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5001B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5001B_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5001B_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5001B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5001B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5001B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5001B_2,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-5002A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5002A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5002A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5002A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5002B,Power Cable B,B,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5002B,Power Cable B,B,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5002B,Power Cable B,C,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5002B,Power Cable B,A,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5003A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5003A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5003A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5003A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5003A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5003A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5003B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5003B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5003B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5003B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5003B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5003B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5004A-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5004A-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-5004A-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-5004A-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-5004A-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5004A-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-5004B-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5004B-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-5004B-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5004B-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-5005A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5005A_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5005A_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5005A_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5005A_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5005A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5005A_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5005A_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5005A_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5005A_2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5005B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5005B_1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5005B_1,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5005B_1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5005B_1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5005B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5005B_2,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5005B_2,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5005B_2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5005B_2,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5006A-SH,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,EBP-MP-5006A-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-5006A-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5006B-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5006B-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-5006B-SH,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBP-MP-5007A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5007A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5007A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5007A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5007A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5007B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5007B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5007B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5007B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5007B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-5008A-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,EBP-MP-5008A-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,EBP-MP-5008B-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-5008B-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-5008B-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-5008B-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-5008B-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-5009A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5009A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5009A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5009A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5009B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5009B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5009B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5009B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5010A_1,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBP-MP-5010A_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5010A_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5010A_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5010A_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5010A_2,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBP-MP-5010B_1,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBP-MP-5010B_1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5010B_1,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5010B_2,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5010B_2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5010B_2,Power Cable B,B,مرتب سازی کل مسیر
120-02,EL,EBP-MP-5011A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5011A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5011A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5011A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-5011B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5011B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-5011B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5011B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-5012A,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-5012A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-5012A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-5012A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-5012A,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-5012A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-MP-5012A,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBP-MP-5012A,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MP-5012B,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBP-MP-5012B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MP-5012B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-5012B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-5012B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-5012B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-5012B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-5012B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-5070A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5070A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-5070A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5070A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5070A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5070B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-5070B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-5070B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-5070B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-5070B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-6001A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-6001A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-6001A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-6001A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-6001A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-6001A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-6001A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-6001A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-6001A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-6001B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-6001B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-6001B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-6001B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-6001B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-6001B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-6001B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-6001B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-6001B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-6002A-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-6002A-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-6002A-SH,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EBP-MP-6002B-SH,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,EBP-MP-6002B-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-6002B-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-6002B-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MP-6002B-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-6002B-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-6002C-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-6002C-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-6002C-SH,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-07,EL,EBP-MP-7001C-RD,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,Sand back shall be done.
120-07,EL,EBP-MP-7001C-RD,Power Cable B,C,As-Built Drawing Should be done.
120-01,EL,EBP-MP-7001C-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-7001C-SH,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,EBP-MP-7001C-SH,Power Cable B,B,Sand back shall be done.
120-01,EL,EBP-MP-7001C-SH,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MP-7002A_1,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBP-MP-7002A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7002A_1,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-7002A_2,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-7002A_2,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7002A_2,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBP-MP-7002B_1,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBP-MP-7002B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7002B_1,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-7002B_2,Power Cable B,B,Trench is not cleaning.
120-02,EL,EBP-MP-7002B_2,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7002B_2,Power Cable B,A,S.S Cable Tray Shall BE done.
120-02,EL,EBP-MP-7003A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7003A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7003A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7003A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7003A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7003A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7003A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-7003A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-7003A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-7003B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,EBP-MP-7003B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-MP-7003B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-7003B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7003B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7003B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7003B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7003B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7003B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7004A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-7004A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7004A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-MP-7004A,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MP-7004B,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-MP-7004B,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-MP-7004B,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-MP-7004B,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MP-7051A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7051A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7051A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7051A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7051A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7051A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7051B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7051B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7051B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7051B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7051B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7051B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7052A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7052A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7052A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7052A,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7052A,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7052A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7052B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MP-7052B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7052B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7052B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7052B,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MP-7052B,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MP-7060A,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MP-7060A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7060A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7060A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7060B,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MP-7060B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7060B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7060B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7070A,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MP-7070A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7070A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7070A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MP-7070B,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MP-7070B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MP-7070B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MP-7070B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-7101A,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-7101A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-7101A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-7101A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-7101A,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-7101A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-07,EL,EBP-MP-7101A,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBP-MP-7101A,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MP-7101B,Power Cable B,B,مرتب سازی کل مسیر
120-07,EL,EBP-MP-7101B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MP-7101B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MP-7101B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MP-7101B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MP-7101B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MP-7101B,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MP-7101B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-7502A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7502A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-7502A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-MP-7502A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-MP-7502B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-MP-7502B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-7502B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-7503A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7503A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-7503A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-MP-7503A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-MP-7503B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7503B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-7503B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-MP-7503B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-MP-7504,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-7504,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-MP-7504,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-7505,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-7505,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7505,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-7505,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-7505,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MP-7506A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-MP-7506A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-7506A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-7506A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7506A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-7506B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-7506B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-7506B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-7506B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-7506B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-8001C-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-8001C-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,EBP-MP-8001D-SH,Power Cable B,A,S.S tags shall be install.
120-01,EL,EBP-MP-8001D-SH,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8401,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-MP-8401,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-8401,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MP-8401,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8401,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8402,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-MP-8402,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8402,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-MP-8402,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MP-8402,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MP-8402,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-8403A,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-MP-8403A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-8403A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-8403B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-8403B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-8403B,Power Cable B,A,S.S Cable Tray Shall BE done.
120-03,EL,EBP-MP-8404A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8404A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-MP-8404A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MP-8404A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MP-8404A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-8404A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-MP-8404A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-8404A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-8404A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8404A,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-MP-8404A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-8404A,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-8404A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-MP-8404A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-MP-8404B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-MP-8404B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-MP-8404B,Power Cable B,B,Trench is not cleaning.
120-03,EL,EBP-MP-8404B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-MP-8404B,Power Cable B,A,Tag No shall be installed.
120-03,EL,EBP-MP-8404B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8404B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-MP-8404B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-MP-8404B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-03,EL,EBP-MP-8404B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8404B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-03,EL,EBP-MP-8404B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MP-8404B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MP-8404B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-MP-8405A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8405A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MP-8405A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8405A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-MP-8405B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-MP-8405B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-03,EL,EBP-MP-8405B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-MP-8405B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MSR-0001,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-07,EL,EBP-MSR-0001,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-07,EL,EBP-MSR-0001,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-07,EL,EBP-MSR-0001,Power Cable B,B,ارنج کابل ها انجام شود
120-07,EL,EBP-MSR-0001,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-MSR-0001,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-MSR-0001,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-MSR-0001,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-MSR-0001,Power Cable B,B,Trench is not cleaning.
120-07,EL,EBP-MSR-0001,Power Cable B,B,Sand back shall be done.
120-07,EL,EBP-MSR-0001,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-MX-7050,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-02,EL,EBP-MX-7050,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MX-7050,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MX-7050,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MX-7050,Power Cable B,C,ASBUILT مدارک انجام شود
120-02,EL,EBP-MX-7050,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-MX-7060,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MX-7060,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MX-7060,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MX-7060,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-MX-7070,Power Cable B,C,AFC DoCUMENT انجام شود
120-02,EL,EBP-MX-7070,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-MX-7070,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-02,EL,EBP-MX-7070,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-02,EL,EBP-P7001C-HE-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-P7001C-HE-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,ارنج کابل ها انجام شود
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-02,EL,EBP-P7001C-HE-2,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-P7001C-HE-2,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,EBP-P7001C-MF-1,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-P7001C-MF-1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-P7001C-MF-1,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-P7001C-MF-1,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,A,S.S tags shall be install.
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,Sand back shall be done.
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,C,As-Built Drawing Should be done.
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,A,S.S tags shall be install.
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,Sand back shall be done.
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,Sand back shall be done.
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,C,As-Built Drawing Should be done.
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,ارنج کابل ها انجام شود
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,تمیزکاری و ماسه ریزی ترنچ
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8002-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8002-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8002-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8002-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8002-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,A,S.S tags shall be install.
