SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11995
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,Termination shall be done.,PL-11894
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11793
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11692
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12096
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12098
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11694
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11795
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,Termination shall be done.,PL-11896
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11997
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11999
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,Termination shall be done.,PL-11898
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11797
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,B,Tag No shall be installed.,PL-11696
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12100
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12117
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11713
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,B,Cable Arrangement shall be done.,PL-11814
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,Termination shall be done.,PL-11915
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12016
LS-02,EL,EBP-YO-ELP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04742
LS-02,EL,EBP-YO-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04760
LS-02,EL,EBP-YO-ELP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04796
LS-01,EL,EBP-YO-LP-01,Power Cable B,C,As-Built Drawing Should be done.,PL-04794
LS-01,EL,EBP-YO-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04758
LS-01,EL,EBP-YO-LP-01,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04740
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-08992
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09128
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09094
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09026
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,Termination shall be done.,PL-09060
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,Termination shall be done.,PL-09061
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09027
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09095
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09129
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-08993
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,B,Tag No shall be installed.,PL-09000
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09136
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,cable shall be fixed by clamp,PL-09102
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09034
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,Termination shall be done.,PL-09068
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,Termination shall be done.,PL-09052
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09018
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09086
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09120
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,B,Tag No shall be installed.,PL-08984
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,B,Tag No shall be installed.,PL-09001
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09137
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,cable shall be fixed by clamp,PL-09103
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09035
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,Termination shall be done.,PL-09069
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,Termination shall be done.,PL-09070
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09036
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09104
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09138
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-09002
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,B,Tag No shall be installed.,PL-08985
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09121
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09087
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09019
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,Termination shall be done.,PL-09053
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12405
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,tag no S.S shall be installed.,PL-12388
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15300
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15317
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15334
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,Heat shrink shall be installed.,PL-12613
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,A,Termination shall be done.,PL-12422
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12439
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12596
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,Heat shrink shall be installed.,PL-12616
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12599
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15320
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15303
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15337
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,tag no S.S shall be installed.,PL-12391
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12408
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,A,Termination shall be done.,PL-12425
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12442
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12406
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,tag no S.S shall be installed.,PL-12389
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15318
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15301
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15335
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12597
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12440
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,A,Termination shall be done.,PL-12423
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,Heat shrink shall be installed.,PL-12614
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,Heat shrink shall be installed.,PL-12617
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12600
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15321
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15304
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15338
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-12392
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12443
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,A,Termination shall be done.,PL-12426
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12409
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12410
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,A,Termination shall be done.,PL-12427
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12444
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-12393
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15339
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15305
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15322
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12601
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,Heat shrink shall be installed.,PL-12618
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12598
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,A,Termination shall be done.,PL-12424
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12441
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,Heat shrink shall be installed.,PL-12615
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15319
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15302
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15336
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12407
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-12390
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,tag no S.S shall be installed.,PL-12394
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12445
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,A,Termination shall be done.,PL-12428
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12411
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15323
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15306
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15340
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,Heat shrink shall be installed.,PL-12619
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12602
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12603
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,Heat shrink shall be installed.,PL-12620
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15341
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15307
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15324
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12412
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,A,Termination shall be done.,PL-12429
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12446
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-12395
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,tag no S.S shall be installed.,PL-12400
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12417
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,A,Termination shall be done.,PL-12434
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15329
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15312
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15346
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12608
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12451
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,Heat shrink shall be installed.,PL-12625
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,Heat shrink shall be installed.,PL-12621
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12604
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15308
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15325
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15342
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12447
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,A,Termination shall be done.,PL-12430
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12413
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,tag no S.S shall be installed.,PL-12396
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,tag no S.S shall be installed.,PL-12401
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,A,Termination shall be done.,PL-12435
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12418
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15330
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15313
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15347
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12609
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12452
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,Heat shrink shall be installed.,PL-12626
120-06,EL,ECC-MAE-3002_1-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14727
120-06,EL,ECC-MAE-3002_1-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14780
120-06,EL,ECC-MAE-3002_1-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15045
120-06,EL,ECC-MAE-3002_1-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15046
120-06,EL,ECC-MAE-3002_1-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14781
120-06,EL,ECC-MAE-3002_1-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14728
120-06,EL,ECC-MAE-3002_1-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14729
120-06,EL,ECC-MAE-3002_1-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14782
120-06,EL,ECC-MAE-3002_1-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15047
120-06,EL,ECC-MAE-3002_2-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15048
120-06,EL,ECC-MAE-3002_2-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14783
120-06,EL,ECC-MAE-3002_2-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14730
120-06,EL,ECC-MAE-3002_2-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14731
120-06,EL,ECC-MAE-3002_2-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14784
120-06,EL,ECC-MAE-3002_2-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15049
120-06,EL,ECC-MAE-3002_2-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15050
120-06,EL,ECC-MAE-3002_2-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14785
120-06,EL,ECC-MAE-3002_2-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14732
120-06,EL,ECC-MAE-3002_2-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14733
120-06,EL,ECC-MAE-3002_2-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14786
120-06,EL,ECC-MAE-3002_2-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15051
120-06,EL,ECC-MAE-3002_3-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15052
120-06,EL,ECC-MAE-3002_3-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14787
120-06,EL,ECC-MAE-3002_3-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14734
120-06,EL,ECC-MAE-3002_3-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14735
120-06,EL,ECC-MAE-3002_3-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14788
120-06,EL,ECC-MAE-3002_3-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15053
120-06,EL,ECC-MAE-3002_3-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15054
120-06,EL,ECC-MAE-3002_3-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14789
120-06,EL,ECC-MAE-3002_3-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14736
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,Heat shrink shall be installed.,PL-12622
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12605
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15309
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15326
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15343
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12448
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12414
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,A,Termination shall be done.,PL-12431
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,tag no S.S shall be installed.,PL-12397
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,tag no S.S shall be installed.,PL-12402
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12419
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,A,Termination shall be done.,PL-12436
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15331
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15314
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15348
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12610
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12453
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,Heat shrink shall be installed.,PL-12627
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,Heat shrink shall be installed.,PL-12623
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12606
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15310
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15327
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15344
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12449
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,A,Termination shall be done.,PL-12432
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12415
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,tag no S.S shall be installed.,PL-12398
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-12403
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,A,Termination shall be done.,PL-12437
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12420
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15332
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15315
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15349
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12611
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12454
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,Heat shrink shall be installed.,PL-12628
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,Heat shrink shall be installed.,PL-12624
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12607
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15311
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15328
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15345
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12450
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12416
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,A,Termination shall be done.,PL-12433
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,tag no S.S shall be installed.,PL-12399
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-12404
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12421
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,A,Termination shall be done.,PL-12438
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,A,CORE NUMBER SHALL BE INSTALLED.,PL-15333
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15316
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-15350
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12612
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-12455
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,Heat shrink shall be installed.,PL-12629
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12475
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12500
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12525
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09769
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09694
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09719
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,Termination shall be done.,PL-09744
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09722
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09772
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,B,tag no S.S shall be installed.,PL-09697
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,Termination shall be done.,PL-09747
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12503
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12478
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12528
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12476
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12526
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12501
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09770
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09695
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,Termination shall be done.,PL-09745
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09720
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09723
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09773
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,B,tag no S.S shall be installed.,PL-09698
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,Termination shall be done.,PL-09748
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12504
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12479
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12529
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12477
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12502
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12527
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09771
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,B,tag no S.S shall be installed.,PL-09696
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09721
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,Termination shall be done.,PL-09746
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09724
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09774
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,B,tag no S.S shall be installed.,PL-09699
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,Termination shall be done.,PL-09749
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12505
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12480
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12530
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12481
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12456
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12506
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09750
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09700
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,B,tag no S.S shall be installed.,PL-09675
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,Termination shall be done.,PL-09725
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,Termination shall be done.,PL-09726
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,B,tag no S.S shall be installed.,PL-09676
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09701
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09751
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12507
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12457
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12482
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12462
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12487
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12512
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09756
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-09681
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09706
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,Termination shall be done.,PL-09731
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,Termination shall be done.,PL-09727
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,B,tag no S.S shall be installed.,PL-09677
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09702
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09752
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12508
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12458
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12483
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12463
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12488
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12513
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09757
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-09682
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09707
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,Termination shall be done.,PL-09732
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,Termination shall be done.,PL-09728
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09678
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09703
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09753
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12509
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12459
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12484
120-04,EL,ECC-MAE-5005A-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14707
120-04,EL,ECC-MAE-5005A-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14760
120-04,EL,ECC-MAE-5005A-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15025
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12485
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12460
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12510
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09754
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09704
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09679
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,Termination shall be done.,PL-09729
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09708
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,Termination shall be done.,PL-09733
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,B,tag no S.S shall be installed.,PL-09683
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09758
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12489
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12514
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12464
120-04,EL,ECC-MAE-5005A-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15011
120-04,EL,ECC-MAE-5005A-11_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14746
120-04,EL,ECC-MAE-5005A-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14693
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12465
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12515
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12490
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09759
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,B,tag no S.S shall be installed.,PL-09684
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,Termination shall be done.,PL-09734
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09709
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,Termination shall be done.,PL-09730
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,B,tag no S.S shall be installed.,PL-09680
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09705
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09755
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12511
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12461
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12486
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12466
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12491
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12516
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09760
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,B,tag no S.S shall be installed.,PL-09685
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09710
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,Termination shall be done.,PL-09735
120-04,EL,ECC-MAE-5005A-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14694
120-04,EL,ECC-MAE-5005A-15_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14747
120-04,EL,ECC-MAE-5005A-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15012
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12517
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12492
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12467
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,Termination shall be done.,PL-09736
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09711
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,B,tag no S.S shall be installed.,PL-09686
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09761
120-04,EL,ECC-MAE-5005A-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15013
120-04,EL,ECC-MAE-5005A-17_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14748
120-04,EL,ECC-MAE-5005A-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14695
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12468
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12493
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12518
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09762
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,B,tag no S.S shall be installed.,PL-09687
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09712
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,Termination shall be done.,PL-09737
120-04,EL,ECC-MAE-5005B-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14699
120-04,EL,ECC-MAE-5005B-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14752
120-04,EL,ECC-MAE-5005B-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15017
120-04,EL,ECC-MAE-5005B-03_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15004
120-04,EL,ECC-MAE-5005B-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14686
120-04,EL,ECC-MAE-5005B-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14739
120-04,EL,ECC-MAE-5005B-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14700
120-04,EL,ECC-MAE-5005B-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15018
120-04,EL,ECC-MAE-5005B-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14753
120-04,EL,ECC-MAE-5005B-05_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15005
120-04,EL,ECC-MAE-5005B-05_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14687
120-04,EL,ECC-MAE-5005B-05_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14740
120-04,EL,ECC-MAE-5005B-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14701
120-04,EL,ECC-MAE-5005B-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15019
120-04,EL,ECC-MAE-5005B-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14754
120-04,EL,ECC-MAE-5005B-07_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15006
120-04,EL,ECC-MAE-5005B-07_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14688
120-04,EL,ECC-MAE-5005B-07_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14741
120-04,EL,ECC-MAE-5005B-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14702
120-04,EL,ECC-MAE-5005B-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15020
120-04,EL,ECC-MAE-5005B-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14755
120-04,EL,ECC-MAE-5005B-10_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14756
120-04,EL,ECC-MAE-5005B-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15021
120-04,EL,ECC-MAE-5005B-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14703
120-04,EL,ECC-MAE-5005B-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14689
120-04,EL,ECC-MAE-5005B-11_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14742
120-04,EL,ECC-MAE-5005B-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15007
120-04,EL,ECC-MAE-5005B-13_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15008
120-04,EL,ECC-MAE-5005B-13_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14743
120-04,EL,ECC-MAE-5005B-13_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14690
120-04,EL,ECC-MAE-5005B-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14704
120-04,EL,ECC-MAE-5005B-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15022
120-04,EL,ECC-MAE-5005B-14_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14757
120-04,EL,ECC-MAE-5005B-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15009
120-04,EL,ECC-MAE-5005B-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14691
120-04,EL,ECC-MAE-5005B-15_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14744
120-04,EL,ECC-MAE-5005B-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14705
120-04,EL,ECC-MAE-5005B-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15023
120-04,EL,ECC-MAE-5005B-16_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14758
120-04,EL,ECC-MAE-5005B-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15010
120-04,EL,ECC-MAE-5005B-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14692
120-04,EL,ECC-MAE-5005B-17_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14745
120-04,EL,ECC-MAE-5005B-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14706
120-04,EL,ECC-MAE-5005B-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15024
120-04,EL,ECC-MAE-5005B-18_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14759
120-05,EL,ECC-MAE-5005C-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14763
120-05,EL,ECC-MAE-5005C-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15028
120-05,EL,ECC-MAE-5005C-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14710
120-05,EL,ECC-MAE-5005C-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14723
120-05,EL,ECC-MAE-5005C-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14776
120-05,EL,ECC-MAE-5005C-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15041
120-05,EL,ECC-MAE-5005C-03_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15029
120-05,EL,ECC-MAE-5005C-03_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14764
120-05,EL,ECC-MAE-5005C-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14711
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12522
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12497
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12472
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,Termination shall be done.,PL-09741
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09716
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-09691
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09766
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09763
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,B,tag no S.S shall be installed.,PL-09688
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,Termination shall be done.,PL-09738
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09713
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12469
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12519
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12494
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12498
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12523
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12473
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09717
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,Termination shall be done.,PL-09742
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-09692
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09767
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09764
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09689
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,Termination shall be done.,PL-09739
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09714
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12470
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12520
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12495
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12524
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12499
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12474
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,Termination shall be done.,PL-09743
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09718
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,B,tag no S.S shall be installed.,PL-09693
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09768
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-09765
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09690
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,Termination shall be done.,PL-09740
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,Cable Arrangement shall be done.,PL-09715
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12471
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12521
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12496
120-05,EL,ECC-MAE-5005C-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14724
120-05,EL,ECC-MAE-5005C-10_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14777
120-05,EL,ECC-MAE-5005C-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15042
120-05,EL,ECC-MAE-5005C-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15030
120-05,EL,ECC-MAE-5005C-11_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14765
120-05,EL,ECC-MAE-5005C-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14712
120-05,EL,ECC-MAE-5005C-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14725
120-05,EL,ECC-MAE-5005C-12_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14778
120-05,EL,ECC-MAE-5005C-12_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15043
120-05,EL,ECC-MAE-5005C-13_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15031
120-05,EL,ECC-MAE-5005C-13_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14766
120-05,EL,ECC-MAE-5005C-13_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14713
120-05,EL,ECC-MAE-5005C-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14726
120-05,EL,ECC-MAE-5005C-14_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14779
120-05,EL,ECC-MAE-5005C-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15044
120-04,EL,ECC-MAE-5005C-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15002
120-04,EL,ECC-MAE-5005C-15_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14737
120-04,EL,ECC-MAE-5005C-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14684
120-04,EL,ECC-MAE-5005C-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14697
120-04,EL,ECC-MAE-5005C-16_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14750
120-04,EL,ECC-MAE-5005C-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15015
120-04,EL,ECC-MAE-5005C-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15003
120-04,EL,ECC-MAE-5005C-17_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14738
120-04,EL,ECC-MAE-5005C-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14685
120-04,EL,ECC-MAE-5005C-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14698
120-04,EL,ECC-MAE-5005C-18_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14751
120-04,EL,ECC-MAE-5005C-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15016
120-05,EL,ECC-MAE-5005D-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15032
120-05,EL,ECC-MAE-5005D-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14767
120-05,EL,ECC-MAE-5005D-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14714
120-05,EL,ECC-MAE-5005D-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14715
120-05,EL,ECC-MAE-5005D-04_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14768
120-05,EL,ECC-MAE-5005D-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15033
120-05,EL,ECC-MAE-5005D-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15034
120-05,EL,ECC-MAE-5005D-06_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14769
120-05,EL,ECC-MAE-5005D-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14716
120-05,EL,ECC-MAE-5005D-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14717
120-05,EL,ECC-MAE-5005D-08_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14770
120-05,EL,ECC-MAE-5005D-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15035
120-05,EL,ECC-MAE-5005D-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15036
120-05,EL,ECC-MAE-5005D-10_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14771
120-05,EL,ECC-MAE-5005D-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14718
120-05,EL,ECC-MAE-5005D-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14719
120-05,EL,ECC-MAE-5005D-12_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14772
120-05,EL,ECC-MAE-5005D-12_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15037
120-05,EL,ECC-MAE-5005D-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15038
120-05,EL,ECC-MAE-5005D-14_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14773
120-05,EL,ECC-MAE-5005D-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14720
120-05,EL,ECC-MAE-5005D-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14721
120-05,EL,ECC-MAE-5005D-16_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14774
120-05,EL,ECC-MAE-5005D-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15039
120-05,EL,ECC-MAE-5005D-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14709
120-05,EL,ECC-MAE-5005D-17_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14762
120-05,EL,ECC-MAE-5005D-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15027
120-05,EL,ECC-MAE-5005D-18_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14775
120-05,EL,ECC-MAE-5005D-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15040
120-05,EL,ECC-MAE-5005D-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14722
120-04,EL,ECC-MAE-5006-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14696
120-04,EL,ECC-MAE-5006-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15014
120-04,EL,ECC-MAE-5006-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14749
120-04,EL,ECC-MAE-5006-02_1,Power Cable B,B,Cable Arrangement shall be done.,PL-14761
120-04,EL,ECC-MAE-5006-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14708
120-04,EL,ECC-MAE-5006-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15026
120-01,EL,ECC-MC-2001,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02717
120-01,EL,ECC-MC-2001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02720
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-08073
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08081
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-08099
120-01,EL,ECC-MC-2002,Power Cable B,B,S.S tags shall be install.,PL-08076
120-01,EL,ECC-MC-2002,Power Cable B,C,As-Built Drawing Should be done.,PL-08094
120-01,EL,ECC-MC-2002,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-03746
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-08096
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08078
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-08071
120-01,EL,ECC-MF-2001,Power Cable B,B,S.S tags shall be install.,PL-08178
120-01,EL,ECC-MF-2001,Power Cable B,B,Fixing cable shall be done.,PL-16828
120-01,EL,ECC-MF-2001,Power Cable B,C,Cleaning shall be done.,PL-16788
120-01,EL,ECC-MF-2001,Power Cable B,B,Cable arrangment shall be done.,PL-16748
120-01,EL,ECC-MF-2001,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16708
120-01,EL,ECC-MF-2001,Power Cable B,C,As-Built Drawing Should be done.,PL-03046
120-01,EL,ECC-MF-2001-CT,Power Cable B,C,As-Built Drawing Should be done.,PL-03056
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16709
