SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8003-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8003-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8003-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8003-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8003-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8004-MX-1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8004-MX-1,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8004-MX-1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8004-MX-1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8004-MX-1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,مرتب سازی کل مسیر
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,A,S.S tags shall be install.
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,C,ASBUILT مدارک انجام شود
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-FACP-01,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-FACP-01,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-FECP-01,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-FECP-01,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-PRB-01,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-PRB-01,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,Termination shall be done.
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,C,Cleaning ladder shall be done
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,cable shall be fixed by clamp
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,Tag No shall be installed.
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,B,Cable Arrangment shall be done.
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,Termination shall be done.
LS-02,EL,EBP-YO-ELP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
LS-02,EL,EBP-YO-ELP-01,Power Cable B,B,ارنج کابل ها انجام شود
LS-02,EL,EBP-YO-ELP-01,Power Cable B,C,ASBUILT مدارک انجام شود
LS-02,EL,EBP-YO-ELP-01,Power Cable B,A,S.S tags shall be install.
LS-02,EL,EBP-YO-ELP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-YO-LP-01,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
LS-01,EL,EBP-YO-LP-01,Power Cable B,A,S.S tags shall be install.
LS-01,EL,EBP-YO-LP-01,Power Cable B,C,ASBUILT مدارک انجام شود
LS-01,EL,EBP-YO-LP-01,Power Cable B,B,ارنج کابل ها انجام شود
LS-01,EL,EBP-YO-LP-01,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,C,Cleaning ladder shall be done
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,tag no S.S shall be installed.
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,tag no S.S shall be installed.
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,tag no S.S shall be installed.
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,tag no S.S shall be installed.
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,tag no S.S shall be installed.
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,Cable Arrangment shall be done.
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,Termination shall be done.
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,Cable Arrangment shall be done.
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,tag no S.S shall be installed.
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,Termination shall be done.
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,Termination shall be done.
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,tag no S.S shall be installed.
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,Cable Arrangment shall be done.
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.
120-01,EL,ECC-MC-2001,Power Cable B,C,AFC DoCUMENT انجام شود
120-01,EL,ECC-MC-2001,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MC-2001,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MC-2001,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MC-2002,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MC-2002,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MC-2002,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MC-2002,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MC-2002,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MC-2002,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MC-2002,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2001,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2001,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2001,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2001,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,ECC-MF-2001,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2001,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MF-2001,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MF-2001,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2001,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,ECC-MF-2001-CT,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2001-CT,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2001-CT,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2002,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2002,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2002,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2002,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2002,Power Cable B,C,AFC DoCUMENT انجام شود
120-01,EL,ECC-MF-2002,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2002,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MF-2002,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MF-2002_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MF-2002_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MF-2002_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MF-2002_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MF-2002_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MF-2002-CT,Power Cable B,C,AFC DoCUMENT انجام شود
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MF-2002-CT,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MF-2002-CT,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2002-CT,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2002-CT,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MF-2002-CT,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-MF-8001B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-MF-8001B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-MF-8001C_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MF-8001C_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-0001B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-2001B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-2001B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-2003A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-2003B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-2003B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5001B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5002A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5002A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5002B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5003A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5003B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5003B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5004A,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5004A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-5004A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-5004A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-5004A,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-5004A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-5004A_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5004A_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5004B,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5004B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-5004B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-5004B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-5004B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-5004B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5004B_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5004B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5006A,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5006A,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-5006A,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,ECC-MP-5006A_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5006A_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5006B,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,ECC-MP-5006B,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-5006B,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5006B_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5006B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5008A,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,ECC-MP-5008A,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-5008A,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5008A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-5008A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-5008A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-5008A,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-5008A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-5008A_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-5008A_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5008B,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-5008B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-5008B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-5008B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-5008B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-5008B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-5008B,Power Cable B,B,مرتب سازی کل مسیر
120-01,EL,ECC-MP-5008B,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-5008B_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-5008B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5011A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5011A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-5011B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-6002A,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-6002A,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-6002A,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-6002A,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,ECC-MP-6002A,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-6002A,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MP-6002A,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-6002A,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-6002A,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-6002A_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-6002A_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-6002B,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-6002B,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MP-6002B,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-6002B,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-6002B,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-6002B,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,ECC-MP-6002B,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-6002B,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-6002B,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-6002B_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-6002B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-6002C,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-6002C,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-6002C,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-6002C,Power Cable B,A,تست میگر CONTINUTY قبل ترمینیشن انجام شود 
120-01,EL,ECC-MP-6002C,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-6002C,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-01,EL,ECC-MP-6002C,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-01,EL,ECC-MP-6002C,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-6002C,Power Cable B,B,ارنج کابل ها انجام شود
120-01,EL,ECC-MP-6002C_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-6002C_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-7001C,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-7001C,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-7001C,Power Cable B,B,Sand back shall be done.
120-01,EL,ECC-MP-7001C,Power Cable B,C,As-Built Drawing Should be done.
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-7001C_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-7001C_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-7001C-CT,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-7001C-CT,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-7001C-CT,Power Cable B,B,Sand back shall be done.
120-01,EL,ECC-MP-7001C-CT,Power Cable B,C,As-Built Drawing Should be done.
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,B,Sand back shall be done.
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,C,As-Built Drawing Should be done.
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-7051A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-7051A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-7052A_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-7052A_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,Cable Arrangment shall be done.
