SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,Cable arrangment shall be done.,PL-16749
120-01,EL,ECC-MF-2001-CT,Power Cable B,C,Cleaning shall be done.,PL-16789
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,Fixing cable shall be done.,PL-16829
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,S.S tags shall be install.,PL-08180
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-08100
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08082
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-08074
120-01,EL,ECC-MF-2002,Power Cable B,B,S.S tags shall be install.,PL-08228
120-01,EL,ECC-MF-2002,Power Cable B,C,As-Built Drawing Should be done.,PL-08272
120-01,EL,ECC-MF-2002_1,Power Cable B,A,Termination shall be done.,PL-11851
120-01,EL,ECC-MF-2002_1,Power Cable B,B,Tag No shall be installed.,PL-11649
120-01,EL,ECC-MF-2002-CT,Power Cable B,C,As-Built Drawing Should be done.,PL-08231
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,S.S tags shall be install.,PL-08169
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02956
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-08097
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08079
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-08072
120-03,EL,ECC-MF-8001A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21669
120-03,EL,ECC-MF-8001A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21682
120-03,EL,ECC-MF-8001B_1,Power Cable B,B,Tag No shall be installed.,PL-09004
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,Termination shall be done.,PL-09072
120-03,EL,ECC-MF-8001B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09038
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09106
120-03,EL,ECC-MF-8001B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09140
120-03,EL,ECC-MF-8001C_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09141
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,cable shall be fixed by clamp,PL-09107
120-03,EL,ECC-MF-8001C_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09039
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,Termination shall be done.,PL-09073
120-03,EL,ECC-MF-8001C_1,Power Cable B,B,Tag No shall be installed.,PL-09005
120-03,EL,ECC-MF-8001D_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21683
120-03,EL,ECC-MF-8001D_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21670
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,Tag No shall be installed.,PL-08986
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,Termination shall be done.,PL-09054
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09020
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09088
120-02,EL,ECC-MP-0001B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09122
120-02,EL,ECC-MP-2001B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09112
120-02,EL,ECC-MP-2001B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09010
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,Termination shall be done.,PL-09044
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09078
120-02,EL,ECC-MP-2001B_1,Power Cable B,B,Tag No shall be installed.,PL-08976
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,Tag No shall be installed.,PL-08987
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,Termination shall be done.,PL-09055
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09021
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09089
120-02,EL,ECC-MP-2003A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09123
120-02,EL,ECC-MP-2003B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09113
120-02,EL,ECC-MP-2003B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09011
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,Termination shall be done.,PL-09045
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09079
120-02,EL,ECC-MP-2003B_1,Power Cable B,B,Tag No shall be installed.,PL-08977
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,Tag No shall be installed.,PL-08988
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,Termination shall be done.,PL-09056
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09022
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09090
120-02,EL,ECC-MP-5001B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09124
120-02,EL,ECC-MP-5002A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09114
120-02,EL,ECC-MP-5002A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09012
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,Termination shall be done.,PL-09046
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09080
120-02,EL,ECC-MP-5002A_1,Power Cable B,B,Tag No shall be installed.,PL-08978
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,Tag No shall be installed.,PL-08989
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,Termination shall be done.,PL-09057
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09023
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09091
120-02,EL,ECC-MP-5002B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09125
120-02,EL,ECC-MP-5003A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09126
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09092
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09024
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,Termination shall be done.,PL-09058
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,Tag No shall be installed.,PL-08990
120-02,EL,ECC-MP-5003B_1,Power Cable B,B,Tag No shall be installed.,PL-08979
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,Termination shall be done.,PL-09047
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09081
120-02,EL,ECC-MP-5003B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09013
120-02,EL,ECC-MP-5003B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09115
120-01,EL,ECC-MP-5004A,Power Cable B,C,As-Built Drawing Should be done.,PL-04341
120-01,EL,ECC-MP-5004A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04342
120-01,EL,ECC-MP-5004A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04343
120-01,EL,ECC-MP-5004A_1,Power Cable B,B,Tag No shall be installed.,PL-11650
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,Termination shall be done.,PL-11852
120-01,EL,ECC-MP-5004B,Power Cable B,C,As-Built Drawing Should be done.,PL-04353
120-01,EL,ECC-MP-5004B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04354
120-01,EL,ECC-MP-5004B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04355
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,Termination shall be done.,PL-11872
120-01,EL,ECC-MP-5004B_1,Power Cable B,B,Tag No shall be installed.,PL-11670
120-01,EL,ECC-MP-5006A,Power Cable B,B,S.S tags shall be install.,PL-04647
120-01,EL,ECC-MP-5006A,Power Cable B,C,As-Built Drawing Should be done.,PL-04673
120-01,EL,ECC-MP-5006A_1,Power Cable B,B,Tag No shall be installed.,PL-11651
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,Termination shall be done.,PL-11853
120-01,EL,ECC-MP-5006B,Power Cable B,B,S.S tags shall be install.,PL-04649
120-01,EL,ECC-MP-5006B,Power Cable B,C,As-Built Drawing Should be done.,PL-04675
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,Termination shall be done.,PL-11873
120-01,EL,ECC-MP-5006B_1,Power Cable B,B,Tag No shall be installed.,PL-11671
120-01,EL,ECC-MP-5008A,Power Cable B,B,S.S tags shall be install.,PL-04721
120-01,EL,ECC-MP-5008A,Power Cable B,C,As-Built Drawing Should be done.,PL-04377
120-01,EL,ECC-MP-5008A,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04378
120-01,EL,ECC-MP-5008A_1,Power Cable B,B,Tag No shall be installed.,PL-11672
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,Termination shall be done.,PL-11874
120-01,EL,ECC-MP-5008B,Power Cable B,C,As-Built Drawing Should be done.,PL-04365
120-01,EL,ECC-MP-5008B,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04366
120-01,EL,ECC-MP-5008B,Power Cable B,B,S.S tags shall be install.,PL-04725
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,Termination shall be done.,PL-11854
120-01,EL,ECC-MP-5008B_1,Power Cable B,B,Tag No shall be installed.,PL-11652
120-02,EL,ECC-MP-5011A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09116
120-02,EL,ECC-MP-5011A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09014
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09082
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,Termination shall be done.,PL-09048
120-02,EL,ECC-MP-5011A_1,Power Cable B,B,Tag No shall be installed.,PL-08980
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,Tag No shall be installed.,PL-08991
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,Termination shall be done.,PL-09059
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09025
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09093
120-02,EL,ECC-MP-5011B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09127
120-01,EL,ECC-MP-6002A,Power Cable B,B,S.S tags shall be install.,PL-08182
120-01,EL,ECC-MP-6002A,Power Cable B,B,Fixing cable shall be done.,PL-16830
120-01,EL,ECC-MP-6002A,Power Cable B,C,Cleaning shall be done.,PL-16790
120-01,EL,ECC-MP-6002A,Power Cable B,B,Cable arrangment shall be done.,PL-16750
120-01,EL,ECC-MP-6002A,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16710
120-01,EL,ECC-MP-6002A,Power Cable B,C,As-Built Drawing Should be done.,PL-03066
120-01,EL,ECC-MP-6002A_1,Power Cable B,B,Tag No shall be installed.,PL-11673
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,Termination shall be done.,PL-11875
120-01,EL,ECC-MP-6002B,Power Cable B,B,S.S tags shall be install.,PL-08171
120-01,EL,ECC-MP-6002B,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16711
120-01,EL,ECC-MP-6002B,Power Cable B,B,Cable arrangment shall be done.,PL-16751
120-01,EL,ECC-MP-6002B,Power Cable B,C,Cleaning shall be done.,PL-16791
120-01,EL,ECC-MP-6002B,Power Cable B,B,Fixing cable shall be done.,PL-16831
120-01,EL,ECC-MP-6002B,Power Cable B,C,As-Built Drawing Should be done.,PL-03011
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,Termination shall be done.,PL-11855
120-01,EL,ECC-MP-6002B_1,Power Cable B,B,Tag No shall be installed.,PL-11653
120-01,EL,ECC-MP-6002C,Power Cable B,B,S.S tags shall be install.,PL-08174
120-01,EL,ECC-MP-6002C,Power Cable B,B,Fixing cable shall be done.,PL-16832
120-01,EL,ECC-MP-6002C,Power Cable B,C,Cleaning shall be done.,PL-16792
120-01,EL,ECC-MP-6002C,Power Cable B,B,Cable arrangment shall be done.,PL-16752
120-01,EL,ECC-MP-6002C,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16712
120-01,EL,ECC-MP-6002C,Power Cable B,C,As-Built Drawing Should be done.,PL-03026
120-01,EL,ECC-MP-6002C_1,Power Cable B,B,Tag No shall be installed.,PL-11654
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,Termination shall be done.,PL-11856
120-01,EL,ECC-MP-7001C,Power Cable B,B,S.S tags shall be install.,PL-05430
120-01,EL,ECC-MP-7001C,Power Cable B,C,As-Built Drawing Should be done.,PL-05433
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,Termination shall be done.,PL-11857
120-01,EL,ECC-MP-7001C_1,Power Cable B,B,Tag No shall be installed.,PL-11655
120-01,EL,ECC-MP-7001C-CT,Power Cable B,B,S.S tags shall be install.,PL-05442
120-01,EL,ECC-MP-7001C-CT,Power Cable B,C,As-Built Drawing Should be done.,PL-05445
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,B,S.S tags shall be install.,PL-05438
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-05441
120-02,EL,ECC-MP-7051A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09118
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09084
120-02,EL,ECC-MP-7051A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09016
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,Termination shall be done.,PL-09050
120-02,EL,ECC-MP-7051A_1,Power Cable B,B,Tag No shall be installed.,PL-08982
120-02,EL,ECC-MP-7052A_1,Power Cable B,B,Tag No shall be installed.,PL-08983
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,Termination shall be done.,PL-09051
120-02,EL,ECC-MP-7052A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09017
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09085
120-02,EL,ECC-MP-7052A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09119
120-02,EL,ECC-MP-7052B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09130
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09096
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09028
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,Termination shall be done.,PL-09062
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,Tag No shall be installed.,PL-08994
120-02,EL,ECC-MP-7070B_1,Power Cable B,B,Tag No shall be installed.,PL-08996
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,Termination shall be done.,PL-09064
120-02,EL,ECC-MP-7070B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09030
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09098
120-02,EL,ECC-MP-7070B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09132
120-03,EL,ECC-MP-7502A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09134
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09100
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,Termination shall be done.,PL-09066
120-03,EL,ECC-MP-7502A_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09032
120-03,EL,ECC-MP-7502A_1,Power Cable B,B,Tag No shall be installed.,PL-08998
120-03,EL,ECC-MP-7503B_1,Power Cable B,B,Tag No shall be installed.,PL-08999
120-03,EL,ECC-MP-7503B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09033
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,Termination shall be done.,PL-09067
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09101
120-03,EL,ECC-MP-7503B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09135
120-03,EL,ECC-MP-7506A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21671
120-03,EL,ECC-MP-7506A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21684
120-03,EL,ECC-MP-7506B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09139
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09105
120-03,EL,ECC-MP-7506B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09037
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,Termination shall be done.,PL-09071
120-03,EL,ECC-MP-7506B_1,Power Cable B,B,Tag No shall be installed.,PL-09003
120-01,EL,ECC-MP-8001C,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16713
120-01,EL,ECC-MP-8001C,Power Cable B,B,Cable arrangment shall be done.,PL-16753
120-01,EL,ECC-MP-8001C,Power Cable B,C,Cleaning shall be done.,PL-16793
120-01,EL,ECC-MP-8001C,Power Cable B,B,Fixing cable shall be done.,PL-16833
120-01,EL,ECC-MP-8001C,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05033
120-01,EL,ECC-MP-8001C,Power Cable B,B,S.S tags shall be install.,PL-05060
120-01,EL,ECC-MP-8001C,Power Cable B,C,As-Built Drawing Should be done.,PL-05114
120-01,EL,ECC-MP-8001C_1,Power Cable B,B,Tag No shall be installed.,PL-11656
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,Termination shall be done.,PL-11858
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,Fixing cable shall be done.,PL-16834
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,Cleaning shall be done.,PL-16794
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,Cable arrangment shall be done.,PL-16754
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16714
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-05116
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,S.S tags shall be install.,PL-05062
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-05035
120-01,EL,ECC-MP-8001D,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04820
120-01,EL,ECC-MP-8001D,Power Cable B,C,As-Built Drawing Should be done.,PL-04949
120-01,EL,ECC-MP-8001D,Power Cable B,B,S.S tags shall be install.,PL-04863
120-01,EL,ECC-MP-8001D,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16715
120-01,EL,ECC-MP-8001D,Power Cable B,B,Cable arrangment shall be done.,PL-16755
120-01,EL,ECC-MP-8001D,Power Cable B,C,Cleaning shall be done.,PL-16795
120-01,EL,ECC-MP-8001D,Power Cable B,B,Fixing cable shall be done.,PL-16835
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,Fixing cable shall be done.,PL-16836
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,Cleaning shall be done.,PL-16796
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,Cable arrangment shall be done.,PL-16756
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16716
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,S.S tags shall be install.,PL-04865
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,As-Built Drawing Should be done.,PL-04951
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04822
120-03,EL,ECC-MP-8403B_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21685
120-03,EL,ECC-MP-8403B_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21672
120-03,EL,ECC-MP-8404A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21673
120-03,EL,ECC-MP-8404A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21686
120-03,EL,ECC-MP-8405A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21687
120-03,EL,ECC-MP-8405A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21674
120-02,EL,ECC-MX-7060_1,Power Cable B,B,Tag No shall be installed.,PL-08995
120-02,EL,ECC-MX-7060_1,Power Cable B,A,Termination shall be done.,PL-09063
120-02,EL,ECC-MX-7060_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09029
120-02,EL,ECC-MX-7060_1,Power Cable B,A,cable shall be fixed by clamp,PL-09097
120-02,EL,ECC-MX-7060_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09131
120-02,EL,ECC-MX-7070_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09133
120-02,EL,ECC-MX-7070_1,Power Cable B,A,cable shall be fixed by clamp,PL-09099
120-02,EL,ECC-MX-7070_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09031
120-02,EL,ECC-MX-7070_1,Power Cable B,A,Termination shall be done.,PL-09065
120-02,EL,ECC-MX-7070_1,Power Cable B,B,Tag No shall be installed.,PL-08997
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,B,Tag No shall be installed.,PL-08981
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,cable shall be fixed by clamp,PL-09083
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,Termination shall be done.,PL-09049
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09015
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09117
120-03,EL,ECC-PK7502-MB-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21675
120-03,EL,ECC-PK7502-MB-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21688
120-03,EL,ECC-PK7502-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21689
120-03,EL,ECC-PK7502-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21676
120-03,EL,ECC-PK8002-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21677
120-03,EL,ECC-PK8002-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21690
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09108
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09142
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09040
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,Termination shall be done.,PL-09074
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09006
120-03,EL,ECC-PK8003-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21691
120-03,EL,ECC-PK8003-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21678
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09007
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,Termination shall be done.,PL-09075
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09041
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09143
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09109
120-03,EL,ECC-PK8004-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21679
120-03,EL,ECC-PK8004-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21692
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09110
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09144
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09042
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,Termination shall be done.,PL-09076
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09008
120-03,EL,ECC-PK8005-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21693
120-03,EL,ECC-PK8005-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21680
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09009
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,Termination shall be done.,PL-09077
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,B,Cable Arrangement shall be done.,PL-09043
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09145
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09111
120-03,EL,ECC-PK8401-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21681
120-03,EL,ECC-PK8401-MP-1A_1,Power Cable B,B,Cable Arrangement Shall Be Done.,PL-21694
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,A,Termination shall be done.,PL-11859
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Tag No shall be installed.,PL-11657
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16717
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Cable arrangment shall be done.,PL-16757
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,C,Cleaning shall be done.,PL-16797
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Fixing cable shall be done.,PL-16837
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Fixing cable shall be done.,PL-16838
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,C,Cleaning shall be done.,PL-16798
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Cable arrangment shall be done.,PL-16758
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16718
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Tag No shall be installed.,PL-11674
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,A,Termination shall be done.,PL-11876
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16740
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Cable arrangment shall be done.,PL-16780
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,C,Cleaning shall be done.,PL-16820
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Fixing cable shall be done.,PL-16860
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,Fixing cable shall be done.,PL-16839
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,C,Cleaning shall be done.,PL-16799
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16719
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,Cable arrangment shall be done.,PL-16759
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,Cable arrangment shall be done.,PL-16760
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16720
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,C,Cleaning shall be done.,PL-16800
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16840
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,Termination shall be done.,PL-11943
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,B,Tag No shall be installed.,PL-11741
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,B,Tag No shall be installed.,PL-11742
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,Termination shall be done.,PL-11944
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,Termination shall be done.,PL-11945
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,B,Tag No shall be installed.,PL-11743
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,B,Tag No shall be installed.,PL-11660
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,Termination shall be done.,PL-11862
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,Termination shall be done.,PL-11863
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,B,Tag No shall be installed.,PL-11661
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,B,Tag No shall be installed.,PL-11662
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,Termination shall be done.,PL-11864
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,Termination shall be done.,PL-11865
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,B,Tag No shall be installed.,PL-11663
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,B,Tag No shall be installed.,PL-11664
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,Termination shall be done.,PL-11866
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,A,Termination shall be done.,PL-11860
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Tag No shall be installed.,PL-11658
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16841
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,C,Cleaning shall be done.,PL-16801
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16721
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Cable arrangment shall be done.,PL-16761
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,B,Tag No shall be installed.,PL-11665
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,Termination shall be done.,PL-11867
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,A,Termination shall be done.,PL-11861
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Tag No shall be installed.,PL-11659
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Cable arrangment shall be done.,PL-16762
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16722
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,C,Cleaning shall be done.,PL-16802
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16842
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16843
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,C,Cleaning shall be done.,PL-16803
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16723
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,Cable arrangment shall be done.,PL-16763
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Cable arrangment shall be done.,PL-16764
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16724
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,C,Cleaning shall be done.,PL-16804
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Fixing cable shall be done.,PL-16844
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Tag No shall be installed.,PL-11737
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,A,Termination shall be done.,PL-11939
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,Termination shall be done.,PL-11940
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,B,Tag No shall be installed.,PL-11738
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,B,Tag No shall be installed.,PL-11739
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,Termination shall be done.,PL-11941
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,Termination shall be done.,PL-11942
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,B,Tag No shall be installed.,PL-11740
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Tag No shall be installed.,PL-11666
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,Termination shall be done.,PL-11868
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16845
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,C,Cleaning shall be done.,PL-16805
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16725
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Cable arrangment shall be done.,PL-16765
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Cable arrangment shall be done.,PL-16766
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16726
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,C,Cleaning shall be done.,PL-16806
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16846
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,Termination shall be done.,PL-11869
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Tag No shall be installed.,PL-11667
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Tag No shall be installed.,PL-11668
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,Termination shall be done.,PL-11870
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16847
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,C,Cleaning shall be done.,PL-16807
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16727
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Cable arrangment shall be done.,PL-16767
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Cable arrangment shall be done.,PL-16768
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16728
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,C,Cleaning shall be done.,PL-16808
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Fixing cable shall be done.,PL-16848
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,A,Termination shall be done.,PL-11871
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Tag No shall be installed.,PL-11669
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16849
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,C,Cleaning shall be done.,PL-16809
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16729
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,Cable arrangment shall be done.,PL-16769
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,B,Tag No shall be installed.,PL-11747
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,Termination shall be done.,PL-11949
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,Termination shall be done.,PL-11950
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,B,Tag No shall be installed.,PL-11748
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,B,Tag No shall be installed.,PL-11749
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,Termination shall be done.,PL-11951
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,Termination shall be done.,PL-11879
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,B,Tag No shall be installed.,PL-11677
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,B,Tag No shall be installed.,PL-11678
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,Termination shall be done.,PL-11880
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,Termination shall be done.,PL-11881
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,B,Tag No shall be installed.,PL-11679
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,B,Tag No shall be installed.,PL-11680
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,Termination shall be done.,PL-11882
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,Termination shall be done.,PL-11883
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,B,Tag No shall be installed.,PL-11681
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Tag No shall be installed.,PL-11675
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,A,Termination shall be done.,PL-11877
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Cable arrangment shall be done.,PL-16770
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16730
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,C,Cleaning shall be done.,PL-16810
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16850
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,Termination shall be done.,PL-11884
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,B,Tag No shall be installed.,PL-11682
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Tag No shall be installed.,PL-11676
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,A,Termination shall be done.,PL-11878
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16851
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,C,Cleaning shall be done.,PL-16811
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16731
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Cable arrangment shall be done.,PL-16771
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Cable arrangment shall be done.,PL-16772
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16732
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,C,Cleaning shall be done.,PL-16812
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16852
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,A,Termination shall be done.,PL-11946
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Tag No shall be installed.,PL-11744
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,B,Tag No shall be installed.,PL-11745
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,Termination shall be done.,PL-11947
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,Termination shall be done.,PL-11948
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,B,Tag No shall be installed.,PL-11746
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,S.S tags shall be install.,PL-08088
120-09,EL,ECP-FT2001-MP-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-04583
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04584
120-09,EL,ECP-FT2001-MP-3,Power Cable B,C,As-Built Drawing Should be done.,PL-04586
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,AFC DoCUMENT انجام شود,PL-02945
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02948
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,S.S tags shall be install.,PL-08089
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,As-Built Drawing Should be done.,PL-08118
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,کليه داکت بانک ها بعد از اتمام کابل کشي بايستي با اسپري فوم سيل شوند,PL-08075
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,Tag No shall be installed.,PL-11719
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,Cable Arrangement shall be done.,PL-11820
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,Termination shall be done.,PL-11921
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,cable shall be fixed by clamp,PL-12022
120-10,EL,ECP-SS-CIS-01-,Power Cable B,C,Cleaning ladder shall be done.,PL-12123
120-10,EL,ECP-SS-CIS-01+,Power Cable B,C,Cleaning ladder shall be done.,PL-12122
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,cable shall be fixed by clamp,PL-12021
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,Termination shall be done.,PL-11920
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,Cable Arrangement shall be done.,PL-11819
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,Tag No shall be installed.,PL-11718
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Tag No shall be installed.,PL-11720
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-11821
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,cable shall be fixed by clamp,PL-12023
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,Termination shall be done.,PL-11922
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-12124
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,C,Cleaning shall be done.,PL-16816
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16856
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Cable arrangment shall be done.,PL-16776
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16736
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16737
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Cable arrangment shall be done.,PL-16777
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16857
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,C,Cleaning shall be done.,PL-16817
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,C,Cleaning ladder shall be done.,PL-12125
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,Termination shall be done.,PL-11923
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,cable shall be fixed by clamp,PL-12024
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Cable Arrangement shall be done.,PL-11822
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Tag No shall be installed.,PL-11721
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Tag No shall be installed.,PL-11724
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,Termination shall be done.,PL-11926
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Fixing cable shall be done.,PL-16853
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,C,Cleaning shall be done.,PL-16813
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16733
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Cable arrangment shall be done.,PL-16773
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Cable arrangment shall be done.,PL-16778
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16738
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,C,Cleaning shall be done.,PL-16818
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16858
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,Termination shall be done.,PL-11924
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,cable shall be fixed by clamp,PL-12025
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Tag No shall be installed.,PL-11722
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Cable Arrangement shall be done.,PL-11823
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-12126
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,C,Cleaning ladder shall be done.,PL-12127
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Cable Arrangement shall be done.,PL-11824
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Tag No shall be installed.,PL-11723
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,cable shall be fixed by clamp,PL-12026
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,Termination shall be done.,PL-11925
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16859
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,C,Cleaning shall be done.,PL-16819
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16739
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Cable arrangment shall be done.,PL-16779
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,tag no S.S shall be installed.,PL-12556
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12566
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12576
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Heat shrink shall be installed.,PL-12586
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,Termination shall be done.,PL-11927
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,cable shall be fixed by clamp,PL-12028
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Tag No shall be installed.,PL-11725
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Cable Arrangement shall be done.,PL-11826
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12129
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,C,Cleaning ladder shall be done.,PL-12131
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Tag No shall be installed.,PL-11727
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,cable shall be fixed by clamp,PL-12030
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,Termination shall be done.,PL-11929
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Cable Arrangement shall be done.,PL-11828
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Heat shrink shall be installed.,PL-12588
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12578
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12568
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,tag no S.S shall be installed.,PL-12558
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,tag no S.S shall be installed.,PL-12560
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12580
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12570
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Heat shrink shall be installed.,PL-12590
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Cable Arrangement shall be done.,PL-11830
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,Termination shall be done.,PL-11931
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Tag No shall be installed.,PL-11729
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,C,Cleaning ladder shall be done.,PL-12133
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,cable shall be fixed by clamp,PL-12032
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,cable shall be fixed by clamp,PL-12034
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,C,Cleaning ladder shall be done.,PL-12135
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Tag No shall be installed.,PL-11731
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,Termination shall be done.,PL-11933
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Cable Arrangement shall be done.,PL-11832
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Heat shrink shall be installed.,PL-12592
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12572
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12582
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,tag no S.S shall be installed.,PL-12562
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,tag no S.S shall be installed.,PL-12564
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12584
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12574
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Heat shrink shall be installed.,PL-12594
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Cable Arrangement shall be done.,PL-11834
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,Termination shall be done.,PL-11935
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Tag No shall be installed.,PL-11733
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,C,Cleaning ladder shall be done.,PL-12137
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,cable shall be fixed by clamp,PL-12036
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12130
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Tag No shall be installed.,PL-11726
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Cable Arrangement shall be done.,PL-11827
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,Termination shall be done.,PL-11928
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,cable shall be fixed by clamp,PL-12029
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Heat shrink shall be installed.,PL-12587
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12577
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12567
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,tag no S.S shall be installed.,PL-12557
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,tag no S.S shall be installed.,PL-12559
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12569
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12579
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Heat shrink shall be installed.,PL-12589
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,cable shall be fixed by clamp,PL-12031
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,Termination shall be done.,PL-11930
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Cable Arrangement shall be done.,PL-11829
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Tag No shall be installed.,PL-11728
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,C,Cleaning ladder shall be done.,PL-12132
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,C,Cleaning ladder shall be done.,PL-12134
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,cable shall be fixed by clamp,PL-12033
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Tag No shall be installed.,PL-11730
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Cable Arrangement shall be done.,PL-11831
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,Termination shall be done.,PL-11932
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Heat shrink shall be installed.,PL-12591
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12581
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12571
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,tag no S.S shall be installed.,PL-12561
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,tag no S.S shall be installed.,PL-12563
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12573
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12583
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Heat shrink shall be installed.,PL-12593
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,Termination shall be done.,PL-11934
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Cable Arrangement shall be done.,PL-11833
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Tag No shall be installed.,PL-11732
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,cable shall be fixed by clamp,PL-12035
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,C,Cleaning ladder shall be done.,PL-12136
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,C,Cleaning ladder shall be done.,PL-12138
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,cable shall be fixed by clamp,PL-12037
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Tag No shall be installed.,PL-11734
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Cable Arrangement shall be done.,PL-11835
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,Termination shall be done.,PL-11936
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Heat shrink shall be installed.,PL-12595
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12585
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,CORE NUMBER SHOULD BE INSTALL.,PL-12575
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,tag no S.S shall be installed.,PL-12565
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Cable Arrangement shall be done.,PL-11837
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,Termination shall be done.,PL-11938
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Tag No shall be installed.,PL-11736
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,cable shall be fixed by clamp,PL-12039
120-11,EL,ECP-SS-UIS-01-,Power Cable B,C,Cleaning ladder shall be done.,PL-12140
120-11,EL,ECP-SS-UIS-01+,Power Cable B,C,Cleaning ladder shall be done.,PL-12139
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,cable shall be fixed by clamp,PL-12038
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,Tag No shall be installed.,PL-11735
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,Termination shall be done.,PL-11937
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,Cable Arrangement shall be done.,PL-11836
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,A,TAG No shall be installed.,PL-14139
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,B,SANDFILL,PL-14141
TEL-02,EL,ECR-02-SP-10,Comminucation Cable,B,SANDFILL,PL-14140
TEL-02,EL,ECR-02-SP-10,Comminucation Cable,A,TAG No shall be installed.,PL-14138
TEL-07,EL,ECR-07-SP-01,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14142
TEL-07,EL,ECR-07-SP-01,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14156
TEL-07,EL,ECR-07-SP-02,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14157
TEL-07,EL,ECR-07-SP-02,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14143
TEL-07,EL,ECR-07-SP-03,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14144
TEL-07,EL,ECR-07-SP-03,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14158
TEL-07,EL,ECR-07-SP-04,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14159
TEL-07,EL,ECR-07-SP-04,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14145
TEL-07,EL,ECR-07-SP-05,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14146
TEL-07,EL,ECR-07-SP-05,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14160
