SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-7052B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-7070B_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MP-7070B_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-MP-7502A_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-MP-7502A_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-MP-7503B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-MP-7503B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-MP-7506B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-MP-7506B_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-8001C,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-8001C,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-8001C,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-8001C,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-8001C,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-8001C_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-MP-8001C_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-8001D,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-01,EL,ECC-MP-8001D,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-8001D,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-8001D,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-8001D,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,A,S.S tags shall be install.
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,ASBUILT مدارک انجام شود
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-02,EL,ECC-MX-7060_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-MX-7060_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MX-7060_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MX-7060_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MX-7060_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MX-7070_1,Power Cable B,A,Tag No shall be installed.
120-02,EL,ECC-MX-7070_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-MX-7070_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-MX-7070_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-MX-7070_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,C,Cleaning ladder shall be done
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,B,Cable Arrangment shall be done.
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,Termination shall be done.
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,cable shall be fixed by clamp
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,Tag No shall be installed.
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,B,Cable Arrangment shall be done.
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,Termination shall be done.
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,Termination shall be done.
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,C,Cleaning ladder shall be done
120-09,EL,ECP-FT2001-MP-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-09,EL,ECP-FT2001-MP-3,Power Cable B,A,S.S tags shall be install.
120-09,EL,ECP-FT2001-MP-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-09,EL,ECP-FT2001-MP-3,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-09,EL,ECP-FT2001-MP-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,AFC DoCUMENT انجام شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,ابتدا و انتهای کابل ها بایستی سیل شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,فیکس کردن کابل ها درون Tray & Ladder با بست  S.S انجام شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,A,Tag فلزی کابل ها نصب شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,A,S.S tags shall be install.
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,کلیه داکت بانک ها بعد از اتمام کابل کشی بایستی با اسپری فوم سیل شوند
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,ASBUILT مدارک انجام شود
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,سندبگ گذاری مسیر انجام شود
120-10,EL,ECP-SS-CIS-01-,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-CIS-01+,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,C,Cleaning ladder shall be done
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,cable shall be fixed by clamp
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,Tag No shall be installed.
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Cable Arrangment shall be done.
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Cable Arrangment shall be done.
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,C,Cleaning ladder shall be done
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,cable shall be fixed by clamp
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,Tag No shall be installed.
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,Termination shall be done.
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Cable Arrangment shall be done.
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Cable Arrangment shall be done.
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,Termination shall be done.
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,Tag No shall be installed.
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,cable shall be fixed by clamp
120-11,EL,ECP-SS-UIS-01-,Power Cable B,C,Cleaning ladder shall be done
120-11,EL,ECP-SS-UIS-01+,Power Cable B,C,Cleaning ladder shall be done
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,cable shall be fixed by clamp
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,Tag No shall be installed.
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,Termination shall be done.
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,Cable Arrangment shall be done.
DCS-01,IN,FCIAF-8402,CABLE,A,Tag no(s.s) shall be install.
DCS-01,IN,FCNDS-9001,CABLE,A,Tag no(s.s) shall be install.
DCS-01,IN,FCNVS-9001,CABLE,A,Tag no(s.s) shall be install.
120-18,EL,FCS-MC-RIO-01,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-01,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-02,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-02,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-02,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-02,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-03,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-03,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-03,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-03,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-04,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-04,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-04,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-04,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-05,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-05,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-05,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-05,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-06,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-06,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-06,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-06,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-MC-RIO-07,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-MC-RIO-07,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-MC-RIO-07,Panel,A,Termination shall be done.
120-18,EL,FCS-MC-RIO-07,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-PD-RIO-01,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-PD-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-PD-RIO-01,Panel,A,Termination shall be done.
120-18,EL,FCS-PD-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-SC-RIO-01,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-SC-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-SC-RIO-01,Panel,A,Termination shall be done.
120-18,EL,FCS-SC-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-SC-RIO-02,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-SC-RIO-02,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-SC-RIO-02,Panel,A,Termination shall be done.
120-18,EL,FCS-SC-RIO-02,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-SC-RIO-03,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-SC-RIO-03,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-SC-RIO-03,Panel,A,Termination shall be done.
120-18,EL,FCS-SC-RIO-03,Panel,A,Grounding installed / Bonding Shall Be Done
120-18,EL,FCS-SC-RIO-04,Panel,A,Taging Of All Part And Cabinet Shall Be Installed 
120-18,EL,FCS-SC-RIO-04,Panel,A,EARTH Panel SHAL BE INSTALL.
120-18,EL,FCS-SC-RIO-04,Panel,A,Termination shall be done.
120-18,EL,FCS-SC-RIO-04,Panel,A,Grounding installed / Bonding Shall Be Done
DCS-01,IN,JIAE-2001,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-2001,JUNCTION BOX,C,tightening bolts and nuts shall be done.
DCS-01,IN,JIAE-2002,JUNCTION BOX,C,Pereservation تجهیز انجام شود
DCS-01,IN,JIAE-2002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB
DCS-01,IN,JIAE-2002,JUNCTION BOX,A,Earth OF JB Shall BE DONE.
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.
DCS-01,IN,JIAE-2003,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2003,JUNCTION BOX,C,tightening bolts and nuts shall be done.
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.
DCS-01,IN,JIAE-2003,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2004,JUNCTION BOX,B,Touch up JB JNFF 6001/4
DCS-01,IN,JIAE-2004,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,tightening bolts and nuts shall be done.
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7)
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-2004,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2005,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2005,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Touch up JB shall be done.
DCS-01,IN,JIAE-2012,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2012,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAE-2012,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2013,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-2013,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2013,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-2014,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-2014,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAE-2014,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAE-3002,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-3002,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIAE-3002,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAE-5001,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-5001,JUNCTION BOX,B,Touch up JB shall be done.
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Terminal numbering is not complete.
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Earth JB Shall Be Installed.
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Earthing /Bounding shall be done.
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7)
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAE-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-6002,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAE-6002,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIAE-6002,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAE-7001,JUNCTION BOX,C,tightening bolts and nuts shall be done.
DCS-01,IN,JIAE-7001,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAE-7001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2001,JUNCTION BOX,C,tightening bolts and nuts shall be done.
DCS-01,IN,JIAF-2001,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.
DCS-01,IN,JIAF-2002,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIAF-2002,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-2002,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2010,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2010,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2010,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2011,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2011,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2011,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2012,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2012,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2012,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2014,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2014,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2014,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2015,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2015,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2015,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2016,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2016,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2016,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2017,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2017,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2017,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2020,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2020,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2020,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2021,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2021,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2021,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2501,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIAF-2501,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-2501,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Filling of additional support holes should be done.
DCS-01,IN,JIAF-2511,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Touch up JB shall be done.
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-2511,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAF-3001,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-3001,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIAF-3001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-3002,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,cleaning  JB shall be done.
DCS-01,IN,JIAF-3002,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,JB SHALL BE SEALED.
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-3002,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-3002,JUNCTION BOX,B,Painting JB shall be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Terminal numbering is not complete.
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Earthing /Bounding shall be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,B,Touch up JB shall be done.
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Earth JB Shall Be Installed.
DCS-01,IN,JIAF-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4
DCS-01,IN,JIAF-6001,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7)
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-6001,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-6002,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,tightening bolts and nuts shall be done.
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7)
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-6002,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-6002,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4
DCS-01,IN,JIAF-7001,JUNCTION BOX,A,Earth OF JB Shall BE DONE.
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB
DCS-01,IN,JIAF-7001,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.
DCS-01,IN,JIAF-7001,JUNCTION BOX,C,Pereservation تجهیز انجام شود
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,WIRRING DIAGRAM PUT IN DOOR OF JB
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB
DCS-01,IN,JIAF-7002,JUNCTION BOX,A,Earth OF JB Shall BE DONE.
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.
DCS-01,IN,JIAF-7002,JUNCTION BOX,C,Pereservation تجهیز انجام شود
DCS-01,IN,JIAF-7002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,WIRRING DIAGRAM PUT IN DOOR OF JB
DCS-01,IN,JIAF-7010,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-7010,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIAF-7010,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Termination shall be done.
DCS-01,IN,JIAF-7011,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Grounding installed and connected.
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,wirring number should be install.
DCS-01,IN,JIAF-7011,JUNCTION BOX,C,cleaning all of JB.
DCS-01,IN,JIAF-7011,JUNCTION BOX,B,Touch up support and JB shall be done.
DCS-01,IN,JIDF-2010,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIDF-2010,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02)
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIDF-2010,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.
DCS-01,IN,JIDF-2030,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIDF-2030,JUNCTION BOX,C,Filling of additional support holes should be done.
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.
DCS-01,IN,JIDF-2030,JUNCTION BOX,C,tightening bolts and nuts shall be done.
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,cleaning  JB shall be done.
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Touch up support shall be done.
DCS-01,IN,JIDF-2503,JUNCTION BOX,A,Earth jb Shall Be Installed and connected to the ground.
