SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
TEL-07,EL,ECR-07-SP-06,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14161
TEL-07,EL,ECR-07-SP-06,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14147
TEL-07,EL,ECR-07-SP-08,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14148
TEL-07,EL,ECR-07-SP-08,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14162
TEL-07,EL,ECR-07-SP-09,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14163
TEL-07,EL,ECR-07-SP-09,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14149
TEL-07,EL,ECR-07-SP-10,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14150
TEL-07,EL,ECR-07-SP-10,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14164
TEL-07,EL,ECR-07-SP-11,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14165
TEL-07,EL,ECR-07-SP-11,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14151
TEL-07,EL,ECR-07-SP-12,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14152
TEL-07,EL,ECR-07-SP-12,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14166
TEL-07,EL,ECR-07-SP-13,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14167
TEL-07,EL,ECR-07-SP-13,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14153
TEL-07,EL,ECR-07-SP-14,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14154
TEL-07,EL,ECR-07-SP-14,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14168
TEL-07,EL,ECR-07-SP-15,Comminucation Cable,B,Cable Arrangement shall be done.,PL-14169
TEL-07,EL,ECR-07-SP-15,Comminucation Cable,A,TAG No (S.S)  shall be installed.,PL-14155
TEL-08,EL,ECR-SS-IS-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21939
TEL-08,EL,ECR-SS-IS-01,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21951
TEL-08,EL,ECR-SS-IS-02,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21952
TEL-08,EL,ECR-SS-IS-02,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21940
TEL-08,EL,ECR-SS-PJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21941
TEL-08,EL,ECR-SS-PJB1,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21953
TEL-08,EL,ECR-SS-PJB2,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21954
TEL-08,EL,ECR-SS-PJB2,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21942
TEL-08,EL,ECR-SS-SP-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21943
TEL-08,EL,ECR-SS-SP-01,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21955
TEL-08,EL,ECR-SS-SP-02,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21956
TEL-08,EL,ECR-SS-SP-02,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21944
TEL-08,EL,ECR-SS-SP-03,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21945
TEL-08,EL,ECR-SS-SP-03,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21957
TEL-08,EL,ECR-SS-SP-04,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21958
TEL-08,EL,ECR-SS-SP-04,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21946
TEL-08,EL,ECR-SS-SP-05,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21947
TEL-08,EL,ECR-SS-SP-05,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21959
TEL-08,EL,ECR-SS-SP-06,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21960
TEL-08,EL,ECR-SS-SP-06,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21948
TEL-08,EL,ECR-SS-SP-07,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21949
TEL-08,EL,ECR-SS-SP-07,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21961
TEL-08,EL,ECR-SS-TJB1,Comminucation Cable,B,Cable Arrangement Should Be Done.,PL-21962
TEL-08,EL,ECR-SS-TJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21950
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21028
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20740
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20788
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20836
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20884
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20932
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20980
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20981
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20933
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20885
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20837
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20789
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20741
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21029
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,A,Termination Shall Be Done,PL-21030
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20742
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20790
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20838
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20886
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,A,Expansion Full Bolted.,PL-20934
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20982
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20983
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,A,Expansion Full Bolted.,PL-20935
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20887
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20839
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20791
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20743
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,A,Termination Shall Be Done,PL-21031
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,A,Termination Shall Be Done,PL-21032
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20744
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20792
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20840
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20888
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,A,Expansion Full Bolted.,PL-20936
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20984
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20985
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20937
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20889
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20841
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20793
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20745
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21033
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21034
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20746
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20794
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20842
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20890
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20938
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20986
120-09,EL,F&G-UPS-01,UPS & Battery,A,Earth panel shall be installed.,PL-17200
120-09,EL,F&G-UPS-01,UPS & Battery,C,Preservation shall be done.,PL-17201
120-09,EL,F&G-UPS-01,UPS & Battery,C,Cleaning shall be done.,PL-17202
120-09,EL,F&G-UPS-01,UPS & Battery,A,Key (Qb1) is broken,PL-17203
120-09,EL,F&G-UPS-01,UPS & Battery,A,Batteri and rack shall be installed.,PL-17204
DCS-01,IN,FCIAF-8402,CABLE,B,Tag no(s.s) shall be install.,PL-07215
DCS-01,IN,FCNDS-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07217
DCS-01,IN,FCNVS-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07218
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20987
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20939
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20891
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20843
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20795
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20747
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21035
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21036
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20748
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20796
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20844
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20892
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20940
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20988
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20989
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,A,Expansion Full Bolted.,PL-20941
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20893
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20845
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20797
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20749
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,A,Termination Shall Be Done,PL-21037
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,A,Termination Shall Be Done,PL-21038
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20750
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20798
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20846
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20894
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,A,Expansion Full Bolted.,PL-20942
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20990
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20991
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,A,Expansion Full Bolted.,PL-20943
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20895
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20847
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20799
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20751
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,A,Termination Shall Be Done,PL-21039
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,A,Termination Shall Be Done,PL-21040
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20752
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20800
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20848
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20896
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,A,Expansion Full Bolted.,PL-20944
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20992
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20993
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,A,Expansion Full Bolted.,PL-20945
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20897
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20849
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20801
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20753
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,A,Termination Shall Be Done,PL-21041
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,A,Termination Shall Be Done,PL-21042
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20754
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20802
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20850
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20898
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,A,Expansion Full Bolted.,PL-20946
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20994
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20995
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,A,Expansion Full Bolted.,PL-20947
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20899
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20851
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20803
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20755
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,A,Termination Shall Be Done,PL-21043
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,A,Termination Shall Be Done,PL-21044
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20756
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20804
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20852
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20900
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,A,Expansion Full Bolted.,PL-20948
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20996
120-18,EL,FCS-MC-RIO-01,Panel,B,Tag of all parts and cabiets shall be installed,PL-21074
120-18,EL,FCS-MC-RIO-01,Panel,A,Earth panel shall be installed. ,PL-21086
120-18,EL,FCS-MC-RIO-01,Panel,A,Grounding installed/bonding shall be done.,PL-21098
120-18,EL,FCS-MC-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05670
120-18,EL,FCS-MC-RIO-01,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05667
120-18,EL,FCS-MC-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05668
120-18,IN,FCS-MC-RIO-01-IN,Panel,A,Termination shall be done.,PL-05685
120-18,EL,FCS-MC-RIO-02,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05674
120-18,EL,FCS-MC-RIO-02,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05671
120-18,EL,FCS-MC-RIO-02,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05672
120-18,EL,FCS-MC-RIO-02,Panel,A,Grounding installed/bonding shall be done.,PL-21099
120-18,EL,FCS-MC-RIO-02,Panel,A,Earth panel shall be installed. ,PL-21087
120-18,EL,FCS-MC-RIO-02,Panel,B,Tag of all parts and cabiets shall be installed,PL-21075
120-18,IN,FCS-MC-RIO-02-IN,Panel,A,Termination shall be done.,PL-05681
120-18,EL,FCS-MC-RIO-03,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05675
120-18,EL,FCS-MC-RIO-03,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05676
120-18,EL,FCS-MC-RIO-03,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05678
120-18,EL,FCS-MC-RIO-03,Panel,B,Tag of all parts and cabiets shall be installed,PL-21076
120-18,EL,FCS-MC-RIO-03,Panel,A,Earth panel shall be installed. ,PL-21088
120-18,EL,FCS-MC-RIO-03,Panel,A,Grounding installed/bonding shall be done.,PL-21100
120-18,IN,FCS-MC-RIO-03-IN,Panel,A,Termination shall be done.,PL-05677
120-18,EL,FCS-MC-RIO-04,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05686
120-18,EL,FCS-MC-RIO-04,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05683
120-18,EL,FCS-MC-RIO-04,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05684
120-18,EL,FCS-MC-RIO-04,Panel,A,Grounding installed/bonding shall be done.,PL-21101
120-18,EL,FCS-MC-RIO-04,Panel,A,Earth panel shall be installed. ,PL-21089
120-18,EL,FCS-MC-RIO-04,Panel,B,Tag of all parts and cabiets shall be installed,PL-21077
120-18,IN,FCS-MC-RIO-04-IN,Panel,A,Termination shall be done.,PL-05673
120-18,EL,FCS-MC-RIO-05,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05654
120-18,EL,FCS-MC-RIO-05,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05651
120-18,EL,FCS-MC-RIO-05,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05652
120-18,EL,FCS-MC-RIO-05,Panel,B,Tag of all parts and cabiets shall be installed,PL-21078
120-18,EL,FCS-MC-RIO-05,Panel,A,Earth panel shall be installed. ,PL-21090
120-18,EL,FCS-MC-RIO-05,Panel,A,Grounding installed/bonding shall be done.,PL-21102
120-18,IN,FCS-MC-RIO-05-IN,Panel,A,Termination shall be done.,PL-05669
120-18,EL,FCS-MC-RIO-06,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05655
120-18,EL,FCS-MC-RIO-06,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05656
120-18,EL,FCS-MC-RIO-06,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05658
120-18,EL,FCS-MC-RIO-06,Panel,A,Grounding installed/bonding shall be done.,PL-21103
120-18,EL,FCS-MC-RIO-06,Panel,A,Earth panel shall be installed. ,PL-21091
120-18,EL,FCS-MC-RIO-06,Panel,B,Tag of all parts and cabiets shall be installed,PL-21079
120-18,IN,FCS-MC-RIO-06-IN,Panel,A,Termination shall be done.,PL-05665
120-18,EL,FCS-MC-RIO-07,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05643
120-18,EL,FCS-MC-RIO-07,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05644
120-18,EL,FCS-MC-RIO-07,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05646
120-18,EL,FCS-MC-RIO-07,Panel,B,Tag of all parts and cabiets shall be installed,PL-21080
120-18,EL,FCS-MC-RIO-07,Panel,A,Earth panel shall be installed. ,PL-21092
120-18,EL,FCS-MC-RIO-07,Panel,A,Grounding installed/bonding shall be done.,PL-21104
120-18,IN,FCS-MC-RIO-07-IN,Panel,A,Termination shall be done.,PL-05661
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21045
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20997
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20949
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20901
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20853
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20805
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20757
120-18,EL,FCS-PD-RIO-01,Panel,A,Grounding installed/bonding shall be done.,PL-21105
120-18,EL,FCS-PD-RIO-01,Panel,A,Earth panel shall be installed. ,PL-21093
120-18,EL,FCS-PD-RIO-01,Panel,B,Tag of all parts and cabiets shall be installed,PL-21081
120-18,EL,FCS-PD-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05662
120-18,EL,FCS-PD-RIO-01,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05659
120-18,EL,FCS-PD-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05660
120-18,IN,FCS-PD-RIO-01-IN,Panel,A,Termination shall be done.,PL-05657
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21046
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20758
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20806
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20854
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20902
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20950
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20998
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20999
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20951
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20903
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20855
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20807
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20759
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21047
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,A,Termination Shall Be Done,PL-21048
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20760
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20808
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20856
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20904
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,A,Expansion Full Bolted.,PL-20952
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21000
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21001
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,A,Expansion Full Bolted.,PL-20953
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20905
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20857
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20809
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20761
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,A,Termination Shall Be Done,PL-21049
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,A,Termination Shall Be Done,PL-21050
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20762
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20810
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20858
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20906
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,A,Expansion Full Bolted.,PL-20954
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21002
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21003
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,A,Expansion Full Bolted.,PL-20955
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20907
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20859
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20811
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20763
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,A,Termination Shall Be Done,PL-21051
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,A,Termination Shall Be Done,PL-21052
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20764
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20812
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20860
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20908
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,A,Expansion Full Bolted.,PL-20956
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21004
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21005
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,A,Expansion Full Bolted.,PL-20957
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20909
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20861
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20813
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20765
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,A,Termination Shall Be Done,PL-21053
120-18,EL,FCS-SC-RIO-01,Panel,B,Tag of all parts and cabiets shall be installed,PL-21082
120-18,EL,FCS-SC-RIO-01,Panel,A,Earth panel shall be installed. ,PL-21094
120-18,EL,FCS-SC-RIO-01,Panel,A,Grounding installed/bonding shall be done.,PL-21106
120-18,EL,FCS-SC-RIO-01,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05663
120-18,EL,FCS-SC-RIO-01,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05664
120-18,EL,FCS-SC-RIO-01,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05666
120-18,IN,FCS-SC-RIO-01-IN,Panel,A,Termination shall be done.,PL-05653
120-18,EL,FCS-SC-RIO-02,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05679
120-18,EL,FCS-SC-RIO-02,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05680
120-18,EL,FCS-SC-RIO-02,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05682
120-18,EL,FCS-SC-RIO-02,Panel,A,Grounding installed/bonding shall be done.,PL-21107
120-18,EL,FCS-SC-RIO-02,Panel,A,Earth panel shall be installed. ,PL-21095
120-18,EL,FCS-SC-RIO-02,Panel,B,Tag of all parts and cabiets shall be installed,PL-21083
120-18,IN,FCS-SC-RIO-02-IN,Panel,A,Termination shall be done.,PL-05649
120-18,EL,FCS-SC-RIO-03,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05650
120-18,EL,FCS-SC-RIO-03,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05647
120-18,EL,FCS-SC-RIO-03,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05648
120-18,EL,FCS-SC-RIO-03,Panel,B,Tag of all parts and cabiets shall be installed,PL-21084
120-18,EL,FCS-SC-RIO-03,Panel,A,Earth panel shall be installed. ,PL-21096
120-18,EL,FCS-SC-RIO-03,Panel,A,Grounding installed/bonding shall be done.,PL-21108
120-18,IN,FCS-SC-RIO-03-IN,Panel,A,Termination shall be done.,PL-05645
120-18,EL,FCS-SC-RIO-04,Panel,B,Tagging Of All Part And Cabinet Shall Be Installed,PL-05639
120-18,EL,FCS-SC-RIO-04,Panel,A,EARTH Panel SHAL BE INSTALL.,PL-05640
120-18,EL,FCS-SC-RIO-04,Panel,A,Grounding installed / Bonding Shall Be Done,PL-05642
120-18,EL,FCS-SC-RIO-04,Panel,A,Grounding installed/bonding shall be done.,PL-21109
120-18,EL,FCS-SC-RIO-04,Panel,A,Earth panel shall be installed. ,PL-21097
120-18,EL,FCS-SC-RIO-04,Panel,B,Tag of all parts and cabiets shall be installed,PL-21085
120-18,IN,FCS-SC-RIO-04-IN,Panel,A,Termination shall be done.,PL-05641
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21054
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20766
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20814
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20862
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20910
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20958
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21006
FGS-04,IN,FGD-0018(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17283
FGS-04,IN,FGD-0018(NA),CABLE,B,Cable arrangement shall be done.,PL-17298
FGS-04,IN,FGD-0018(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17313
FGS-04,IN,FGD-0018(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17328
2000-03,IN,FST-2040A(FST),Instrument(FST),A,Hook Up Should Be Install.,PL-21611
2000-03,IN,FST-2040A(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21617
2000-03,IN,FST-2040A(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21593
2000-03,IN,FST-2040A(FST),Instrument(FST),A,Termination And Gland Should Be Done.,PL-21599
2000-03,IN,FST-2040A(FST),Instrument(FST),A,S.S Cap Should Be Install.,PL-21605
2000-03,IN,FST-2040B(FST),Instrument(FST),A,S.S Cap Should Be Install.,PL-21606
2000-03,IN,FST-2040B(FST),Instrument(FST),A,Termination And Gland Should Be Done.,PL-21600
2000-03,IN,FST-2040B(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21594
2000-03,IN,FST-2040B(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21618
2000-03,IN,FST-2040B(FST),Instrument(FST),A,Hook Up Should Be Install.,PL-21612
2000-03,IN,FST-2040C(FST),Instrument(FST),A,Hook Up Should Be Install.,PL-21613
2000-03,IN,FST-2040C(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21619
2000-03,IN,FST-2040C(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21595
2000-03,IN,FST-2040C(FST),Instrument(FST),A,Termination And Gland Should Be Done.,PL-21601
2000-03,IN,FST-2040C(FST),Instrument(FST),A,S.S Cap Should Be Install.,PL-21607
4000-08,IN,FT-0001(FT),Instrument(FT),A,Earth should be done.,PL-16492
4000-08,IN,FT-0001(FT),Instrument(FT),C,Touch up should be done.,PL-16497
4000-08,IN,FT-0001(FT),Instrument(FT),A,Sun shade should be install.,PL-16502
4000-08,IN,FT-0001(FT),Instrument(FT),A,Termination should be done.,PL-16507
4000-08,IN,FT-0002(FT),Instrument(FT),A,Termination should be done.,PL-16508
4000-08,IN,FT-0002(FT),Instrument(FT),A,Sun shade should be install.,PL-16503
4000-08,IN,FT-0002(FT),Instrument(FT),C,Touch up should be done.,PL-16498
4000-08,IN,FT-0002(FT),Instrument(FT),A,Earth should be done.,PL-16493
1000-01,IN,FT-1006(FT),Instrument(FT),A,Earth should be done.,PL-16491
1000-01,IN,FT-1006(FT),Instrument(FT),C,Touch up should be done.,PL-16496
1000-01,IN,FT-1006(FT),Instrument(FT),A,Sun shade should be install.,PL-16501
1000-01,IN,FT-1006(FT),Instrument(FT),A,Termination should be done.,PL-16506
2000-03,IN,FT-2009(FT),Instrument(FT),A,Sun Shade Should Be Install,PL-21739
2000-03,IN,FT-2009(FT),Instrument(FT),C,Touch Up Should Be Done.,PL-21751
2000-03,IN,FT-2009(FT),Instrument(FT),A,S.S Cap Should Be Install,PL-21763
2000-03,IN,FT-2009(FT),Instrument(FT),A,Hook Up Should Be Install.,PL-21775
2000-04,IN,FT-2372(FT),Instrument(FT),A,Hook Up Should Be Install.,PL-21785
2000-04,IN,FT-2372(FT),Instrument(FT),A,Sun Shade Should Be Install,PL-21749
2000-04,IN,FT-2372(FT),Instrument(FT),C,Touch Up Should Be Done.,PL-21761
2000-04,IN,FT-2372(FT),Instrument(FT),A,S.S Cap Should Be Install,PL-21773
2000-04,IN,FT-2417(FT),Instrument(FT),A,Earth shall be complete.,PL-21341
2000-04,IN,FT-2417(FT),Instrument(FT),A,Hook Up shall be complete.,PL-21350
2000-04,IN,FT-2417(FT),Instrument(FT),B,Touch up support shall be done.,PL-21359
2000-04,IN,FT-2417(FT),Instrument(FT),C,Sun shade shall be installed.,PL-21368
2000-04,IN,FT-2417(FT),Instrument(FT),B,Support Of Tube shall be done.,PL-21377
2000-04,IN,FT-2417(FT),Instrument(FT),C,Grout shall be done.,PL-21386
2000-04,IN,FT-2417(FT),Instrument(FT),A,Drain and tube shall be installed.,PL-21413
2000-04,IN,FT-2417(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21395
2000-04,IN,FT-2417(FT),Instrument(FT),A,Check conformity with hook up.,PL-21404
2000-05,IN,FT-2476(FT),Instrument(FT),A,Earth should be done,PL-16057
2000-05,IN,FT-2476(FT),Instrument(FT),C,touch up should be done.,PL-16068
2000-05,IN,FT-2476(FT),Instrument(FT),B,S.S tag should be install.,PL-16079
2000-05,IN,FT-2476(FT),Instrument(FT),A,Termination should be done.,PL-16090
2000-05,IN,FT-2476(FT),Instrument(FT),A,Gland should be done.,PL-16101
2000-05,IN,FT-2476(FT),Instrument(FT),A,Tube should be done.,PL-16112
1000-02,IN,FT-2536(FT),Instrument(FT),A,Check conformity with hook up.,PL-21402
1000-02,IN,FT-2536(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21393
1000-02,IN,FT-2536(FT),Instrument(FT),A,Drain and tube shall be installed.,PL-21411
1000-02,IN,FT-2536(FT),Instrument(FT),C,Grout shall be done.,PL-21384
1000-02,IN,FT-2536(FT),Instrument(FT),B,Support Of Tube shall be done.,PL-21375
1000-02,IN,FT-2536(FT),Instrument(FT),C,Sun shade shall be installed.,PL-21366
1000-02,IN,FT-2536(FT),Instrument(FT),B,Touch up support shall be done.,PL-21357
1000-02,IN,FT-2536(FT),Instrument(FT),A,Hook Up shall be complete.,PL-21348
1000-02,IN,FT-2536(FT),Instrument(FT),A,Earth shall be complete.,PL-21339
3000-03,IN,FT-2607(FT),Instrument(FT),A,Tube should be done.,PL-16114
3000-03,IN,FT-2607(FT),Instrument(FT),A,Gland should be done.,PL-16103
3000-03,IN,FT-2607(FT),Instrument(FT),A,Termination should be done.,PL-16092
3000-03,IN,FT-2607(FT),Instrument(FT),B,S.S tag should be install.,PL-16081
3000-03,IN,FT-2607(FT),Instrument(FT),C,touch up should be done.,PL-16070
3000-03,IN,FT-2607(FT),Instrument(FT),A,Earth should be done,PL-16059
3000-03,IN,FT-3169(FT),Instrument(FT),A,Earth should be done,PL-16060
3000-03,IN,FT-3169(FT),Instrument(FT),C,touch up should be done.,PL-16071
3000-03,IN,FT-3169(FT),Instrument(FT),B,S.S tag should be install.,PL-16082
3000-03,IN,FT-3169(FT),Instrument(FT),A,Termination should be done.,PL-16093
3000-03,IN,FT-3169(FT),Instrument(FT),A,Gland should be done.,PL-16104
3000-03,IN,FT-3169(FT),Instrument(FT),A,Tube should be done.,PL-16115
3000-03,IN,FT-3171(FT),Instrument(FT),A,Tube should be done.,PL-16116
3000-03,IN,FT-3171(FT),Instrument(FT),A,Gland should be done.,PL-16105
3000-03,IN,FT-3171(FT),Instrument(FT),A,Termination should be done.,PL-16094
3000-03,IN,FT-3171(FT),Instrument(FT),B,S. Stag should be install.,PL-16083
3000-03,IN,FT-3171(FT),Instrument(FT),C,touch up should be done.,PL-16072
3000-03,IN,FT-3171(FT),Instrument(FT),A,Earth should be done,PL-16061
3000-03,IN,FT-3194(FT),Instrument(FT),A,Earth should be done,PL-16062
3000-03,IN,FT-3194(FT),Instrument(FT),C,touch up should be done.,PL-16073
3000-03,IN,FT-3194(FT),Instrument(FT),B,S.S tag should be install.,PL-16084
3000-03,IN,FT-3194(FT),Instrument(FT),A,Termination should be done.,PL-16095
3000-03,IN,FT-3194(FT),Instrument(FT),A,Gland should be done.,PL-16106
3000-03,IN,FT-3194(FT),Instrument(FT),A,Tube should be done.,PL-16117
5000-01,IN,FT-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17329
5000-01,IN,FT-5020(NA),CABLE,A,Termination shall be done.,PL-17342
5000-01,IN,FT-5020(NA),CABLE,B,Tag no shall be install.,PL-17355
5000-01,IN,FT-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17372
5000-01,IN,FT-5041(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15861
5000-01,IN,FT-5041(FT),Instrument(FT),C,S.S tags should be install.,PL-15921
5000-01,IN,FT-5041(FT),Instrument(FT),C,Touch up  shall be done.,PL-15876
5000-01,IN,FT-5041(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15891
5000-01,IN,FT-5041(FT),Instrument(FT),A,Termination shall be done.,PL-15906
4000-02,IN,FT-5068(FT),Instrument(FT),B,S.S tags should be install.,PL-15361
4000-02,IN,FT-5068(FT),Instrument(FT),C,Touch up  shall be done.,PL-15385
4000-02,IN,FT-5068(FT),Instrument(FT),A,SUN SHADE SHOULD BE DONE.,PL-15409
4000-02,IN,FT-5068(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15433
4000-02,IN,FT-5068(FT),Instrument(FT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15457
4000-02,IN,FT-5068(FT),Instrument(FT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15481
5000-01,IN,FT-5093(FT),Instrument(FT),A,Termination shall be done.,PL-15907
5000-01,IN,FT-5093(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15892
5000-01,IN,FT-5093(FT),Instrument(FT),C,Touch up  shall be done.,PL-15877
5000-01,IN,FT-5093(FT),Instrument(FT),C,S.S tags should be install.,PL-15922
5000-01,IN,FT-5093(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15862
5000-01,IN,FT-5107(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15863
5000-01,IN,FT-5107(FT),Instrument(FT),C,S.S tags should be install.,PL-15923
5000-01,IN,FT-5107(FT),Instrument(FT),C,Touch up  shall be done.,PL-15878
5000-01,IN,FT-5107(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15893
5000-01,IN,FT-5107(FT),Instrument(FT),A,Termination shall be done.,PL-15908
5000-02,IN,FT-5161(FT),Instrument(FT),B,S.S tags should be install.,PL-15800
5000-02,IN,FT-5161(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15760
5000-02,IN,FT-5161(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15770
5000-02,IN,FT-5161(FT),Instrument(FT),C,Touch up  shall be done.,PL-15780
5000-02,IN,FT-5161(FT),Instrument(FT),A,Termination shall be done.,PL-15790
5000-02,IN,FT-5161(NA),CABLE,A,Termination shall be done.,PL-17247
5000-02,IN,FT-5161(NA),CABLE,B,Tag no shall be installed.,PL-17235
5000-02,IN,FT-5161(NA),CABLE,B,AS-Built,PL-17241
5000-02,IN,FT-5239(FT),Instrument(FT),A,Earth should be done.,PL-15976
5000-02,IN,FT-5239(FT),Instrument(FT),C,TOUCH UP should be done.,PL-15986
5000-02,IN,FT-5239(FT),Instrument(FT),B,S.S tag should be install.,PL-15996
5000-02,IN,FT-5239(FT),Instrument(FT),A,Termination should be done.,PL-16006
5000-02,IN,FT-5239(FT),Instrument(FT),A,GLAND should be install.,PL-16016
5000-02,IN,FT-5239(FT),Instrument(FT),A,Tube should be install.,PL-16025
5000-03,IN,FT-5367(FT),Instrument(FT),A,Termination shall be done.,PL-15912
5000-03,IN,FT-5367(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15897
5000-03,IN,FT-5367(FT),Instrument(FT),C,Touch up  shall be done.,PL-15882
5000-03,IN,FT-5367(FT),Instrument(FT),C,S.S tags should be install.,PL-15927
5000-03,IN,FT-5367(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15867
5000-04,IN,FT-5383(FT),Instrument(FT),A,Sun shade should be install.,PL-16504
5000-04,IN,FT-5383(FT),Instrument(FT),A,Termination should be done.,PL-16509
5000-04,IN,FT-5383(FT),Instrument(FT),A,Earth should be done.,PL-16494
5000-04,IN,FT-5383(FT),Instrument(FT),C,Touch up should be done.,PL-16499
5000-04,IN,FT-5407(FT),Instrument(FT),C,Touch up should be done.,PL-16469
5000-04,IN,FT-5407(FT),Instrument(FT),A,Tube should be done.,PL-16457
5000-04,IN,FT-5407(FT),Instrument(FT),A,Gland should be done.,PL-16463
5000-04,IN,FT-5407(FT),Instrument(FT),A,Earth should be done,PL-16445
5000-04,IN,FT-5407(FT),Instrument(FT),A,Termination should be done.,PL-16451
5000-05,IN,FT-5441(FT),Instrument(FT),B,S.S tags should be install.,PL-15801
5000-05,IN,FT-5441(FT),Instrument(FT),A,Termination shall be done.,PL-15791
5000-05,IN,FT-5441(FT),Instrument(FT),C,Touch up  shall be done.,PL-15781
5000-05,IN,FT-5441(FT),Instrument(FT),A,SUN SHADE SHOULD BE INSTALL.,PL-15771
5000-05,IN,FT-5441(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15761
4000-04,IN,FT-6060(FT),Instrument(FT),A,Earth shall be complete.,PL-21343
4000-04,IN,FT-6060(FT),Instrument(FT),A,Hook Up shall be complete.,PL-21352
4000-04,IN,FT-6060(FT),Instrument(FT),B,Touch up support shall be done.,PL-21361
4000-04,IN,FT-6060(FT),Instrument(FT),C,Sun shade shall be installed.,PL-21370
4000-04,IN,FT-6060(FT),Instrument(FT),B,Support Of Tube shall be done.,PL-21379
4000-04,IN,FT-6060(FT),Instrument(FT),A,Check conformity with hook up.,PL-21406
4000-04,IN,FT-6060(FT),Instrument(FT),C,Grout shall be done.,PL-21388
4000-04,IN,FT-6060(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21397
4000-04,IN,FT-6060(FT),Instrument(FT),A,Drain and tube shall be installed.,PL-21415
1000-03,IN,FT-6081(FT),Instrument(FT),A,Earth Should Be Done.,PL-21440
1000-03,IN,FT-6081(FT),Instrument(FT),A,Termination And Gland Should Be Done.,PL-21428
1000-03,IN,FT-6081(FT),Instrument(FT),A,Hook Up Should Install.,PL-21434
1000-03,IN,FT-6082(FT),Instrument(FT),A,Hook Up Should Install.,PL-21435
1000-03,IN,FT-6082(FT),Instrument(FT),A,Termination And Gland Should Be Done.,PL-21429
1000-03,IN,FT-6082(FT),Instrument(FT),A,Earth Should Be Done.,PL-21441
4000-02,IN,FT-7001(FT),Instrument(FT),A,Tube should be done.,PL-16121
4000-02,IN,FT-7001(FT),Instrument(FT),A,Gland should be done.,PL-16110
4000-02,IN,FT-7001(FT),Instrument(FT),A,Termination should be done.,PL-16099
4000-02,IN,FT-7001(FT),Instrument(FT),B,S.S tag should be install.,PL-16088
4000-02,IN,FT-7001(FT),Instrument(FT),C,touch up should be done.,PL-16077
4000-02,IN,FT-7001(FT),Instrument(FT),A,Earth should be done,PL-16066
120-02,EL,FT7001A-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17049
120-02,EL,FT7001B-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17050
4000-02,IN,FT-7029(FT),Instrument(FT),A,EARTH should be done.,PL-15956
4000-02,IN,FT-7029(FT),Instrument(FT),A,Tube should be install.,PL-15960
4000-02,IN,FT-7029(FT),Instrument(FT),C,Touch up should be done.,PL-15964
4000-02,IN,FT-7029(FT),Instrument(FT),A,Termination should be done.,PL-15968
4000-02,IN,FT-7029(FT),Instrument(FT),A,GLAND should be done.,PL-15972
4000-02,IN,FT-7030(FT),Instrument(FT),A,GLAND should be done.,PL-15973
4000-02,IN,FT-7030(FT),Instrument(FT),A,Termination should be done.,PL-15969
4000-02,IN,FT-7030(FT),Instrument(FT),C,Touch up should be done.,PL-15965
4000-02,IN,FT-7030(FT),Instrument(FT),A,Tube should be install.,PL-15961
4000-02,IN,FT-7030(FT),Instrument(FT),A,EARTH should be done.,PL-15957
1000-03,IN,FT-7101(FT),Instrument(FT),C,Grout should be done.,PL-21220
1000-03,IN,FT-7101(FT),Instrument(FT),A,Gland should be done.,PL-21208
1000-03,IN,FT-7101(FT),Instrument(FT),A,Tube should be install.,PL-21214
1000-03,IN,FT-7101(FT),Instrument(FT),A,Termination should be done.,PL-21202
1000-03,IN,FT-7101(FT),Instrument(FT),A,Earth should be done.,PL-21196
4000-02,IN,FT-7129(FT),Instrument(FT),A,Earth should be done.,PL-21197
4000-02,IN,FT-7129(FT),Instrument(FT),A,Termination should be done.,PL-21203
4000-02,IN,FT-7129(FT),Instrument(FT),A,Tube should be install.,PL-21215
4000-02,IN,FT-7129(FT),Instrument(FT),A,Gland should be done.,PL-21209
4000-02,IN,FT-7129(FT),Instrument(FT),C,Grout should be done.,PL-21221
4000-02,IN,FT-7134(FT),Instrument(FT),C,Grout should be done.,PL-21222
4000-02,IN,FT-7134(FT),Instrument(FT),A,Gland should be done.,PL-21210
4000-02,IN,FT-7134(FT),Instrument(FT),A,Tube should be install.,PL-21216
4000-02,IN,FT-7134(FT),Instrument(FT),A,Termination should be done.,PL-21204
4000-02,IN,FT-7134(FT),Instrument(FT),A,Earth should be done.,PL-21198
4000-04,IN,FT-7141(FT),Instrument(FT),C,Touch up should be done.,PL-16310
4000-04,IN,FT-7141(FT),Instrument(FT),A,Earth should be done.,PL-16306
4000-04,IN,FT-7141(FT),Instrument(FT),A,Tube should be done.,PL-16308
5000-01,IN,FUSY-5020(NA),CABLE,B,Tag no shall be install.,PL-17356
5000-01,IN,FUSY-5020(NA),CABLE,A,Termination shall be done.,PL-17343
5000-01,IN,FUSY-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17330
5000-01,IN,FUSY-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17373
5000-02,IN,FUY-5161(NA),CABLE,A,Termination shall be done.,PL-17248
5000-02,IN,FUY-5161(NA),CABLE,B,AS-Built,PL-17242
5000-02,IN,FUY-5161(NA),CABLE,B,Tag no shall be installed.,PL-17236
5000-01,IN,FV-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17331
5000-01,IN,FV-5020(NA),CABLE,A,Termination shall be done.,PL-17344
5000-01,IN,FV-5020(NA),CABLE,B,Tag no shall be install.,PL-17357
5000-01,IN,FV-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17374
5000-02,IN,FV-5161(NA),CABLE,A,Termination shall be done.,PL-17249
5000-02,IN,FV-5161(NA),CABLE,B,Tag no shall be installed.,PL-17237
5000-02,IN,FV-5161(NA),CABLE,B,AS-Built,PL-17243
DCS-01,IN,JIAE-2001,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06990
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07003
DCS-01,IN,JIAE-2001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07016
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07029
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07042
DCS-01,IN,JIAE-2001,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07055
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14052
DCS-01,IN,JIAE-2002,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11590
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11600
DCS-01,IN,JIAE-2002,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11610
DCS-01,IN,JIAE-2002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11620
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11630
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,wiring diagram put in door of jb,PL-20737
DCS-01,IN,JIAE-2003,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07056
DCS-01,IN,JIAE-2003,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07043
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07030
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07017
DCS-01,IN,JIAE-2003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07004
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Touch up support shall be done.,PL-06991
DCS-01,IN,JIAE-2004,JUNCTION BOX,B,Touch up JB JNFF 6001/4,PL-07071
DCS-01,IN,JIAE-2004,JUNCTION BOX,C,Cleaning all of JB.,PL-07092
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Grounding installed and connected.,PL-07113
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07134
DCS-01,IN,JIAE-2004,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07197
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07155
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Termination shall be done.,PL-07176
DCS-01,IN,JIAE-2005,JUNCTION BOX,A,Termination shall be done.,PL-06568
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Touch up support shall be done.,PL-06575
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06582
DCS-01,IN,JIAE-2005,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06589
DCS-01,IN,JIAE-2005,JUNCTION BOX,B,Touch up JB shall be done.,PL-06596
DCS-01,IN,JIAE-2012,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06834
DCS-01,IN,JIAE-2012,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06863
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Touch up support shall be done.,PL-06979
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06950
DCS-01,IN,JIAE-2012,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06892
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06921
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06920
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06891
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Touch up support shall be done.,PL-06949
DCS-01,IN,JIAE-2013,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06978
DCS-01,IN,JIAE-2013,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06862
DCS-01,IN,JIAE-2013,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06833
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Touch up support shall be done.,PL-06835
DCS-01,IN,JIAE-2014,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06864
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06980
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06951
DCS-01,IN,JIAE-2014,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06922
DCS-01,IN,JIAE-2014,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06893
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14065
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,preservation shall be done.,PL-14072
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14079
DCS-01,IN,JIAE-3001,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14107
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14114
DCS-01,IN,JIAE-3001,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14086
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14093
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,Touch up support shall be done.,PL-14100
DCS-01,IN,JIAE-3002,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06442
DCS-01,IN,JIAE-3002,JUNCTION BOX,C,Cleaning all of JB.,PL-06465
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Wiring number should be install.,PL-06488
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Grounding installed and connected.,PL-06511
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Termination shall be done.,PL-06534
DCS-01,IN,JIAE-3002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06557
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06719
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06738
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06757
DCS-01,IN,JIAE-5001,JUNCTION BOX,B,Touch up support shall be done.,PL-06605
DCS-01,IN,JIAE-5001,JUNCTION BOX,B,Touch up JB shall be done.,PL-06624
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Cleaning all of JB.,PL-06643
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Termination shall be done.,PL-06662
DCS-01,IN,JIAE-5001,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06681
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06700
DCS-01,IN,JIAE-5002,JUNCTION BOX,A,Earth jumper shall be install.,PL-17385
DCS-01,IN,JIAE-5002,JUNCTION BOX,A,Termination shall be done.,PL-17400
