SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
DCS-01,IN,JIAE-5002,JUNCTION BOX,B,Preservation,PL-17415
DCS-01,IN,JIAE-5002,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17430
DCS-01,IN,JIAE-5002,JUNCTION BOX,A,Support grant shall be done.,PL-17445
DCS-01,IN,JIAE-5002,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17460
DCS-01,IN,JIAE-5002,JUNCTION BOX,C,Sealing in extra support holes.,PL-17475
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,Earth JB shall be installed.,PL-17490
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,Termination shall be done.,PL-17539
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17562
DCS-01,IN,JIAE-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17586
DCS-01,IN,JIAE-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17610
DCS-01,IN,JIAE-5003,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17634
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17658
DCS-01,IN,JIAE-5003,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17537
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07112
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07133
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07091
DCS-01,IN,JIAE-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07070
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Termination shall be done.,PL-07175
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07154
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07196
DCS-01,IN,JIAE-6002,JUNCTION BOX,C,Cleaning all of JB.,PL-06549
DCS-01,IN,JIAE-6002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06503
DCS-01,IN,JIAE-6002,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06526
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Termination shall be done.,PL-06480
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Grounding installed and connected.,PL-06457
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Wiring number should be install.,PL-06434
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07065
DCS-01,IN,JIAE-7001,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07026
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Touch up support shall be done.,PL-07039
DCS-01,IN,JIAE-7001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07052
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07000
DCS-01,IN,JIAE-7001,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07013
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07018
DCS-01,IN,JIAF-2001,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07031
DCS-01,IN,JIAF-2001,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07044
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07057
DCS-01,IN,JIAF-2001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06992
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07005
DCS-01,IN,JIAF-2002,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06430
DCS-01,IN,JIAF-2002,JUNCTION BOX,C,Cleaning all of JB.,PL-06453
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Wiring number should be install.,PL-06476
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Termination shall be done.,PL-06522
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Grounding installed and connected.,PL-06499
DCS-01,IN,JIAF-2002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06545
DCS-01,IN,JIAF-2010,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06857
DCS-01,IN,JIAF-2010,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06828
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Touch up support shall be done.,PL-06973
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06944
DCS-01,IN,JIAF-2010,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06886
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06915
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06914
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06885
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Touch up support shall be done.,PL-06943
DCS-01,IN,JIAF-2011,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06972
DCS-01,IN,JIAF-2011,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06827
DCS-01,IN,JIAF-2011,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06856
DCS-01,IN,JIAF-2012,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06858
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Touch up support shall be done.,PL-06829
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06974
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06945
DCS-01,IN,JIAF-2012,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06887
DCS-01,IN,JIAF-2012,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06916
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Touch up support shall be done.,PL-06913
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06884
DCS-01,IN,JIAF-2014,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06942
DCS-01,IN,JIAF-2014,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06971
DCS-01,IN,JIAF-2014,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06826
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06855
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06861
DCS-01,IN,JIAF-2015,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06832
DCS-01,IN,JIAF-2015,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06977
DCS-01,IN,JIAF-2015,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06948
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06890
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Touch up support shall be done.,PL-06919
DCS-01,IN,JIAF-2016,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06918
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Touch up support shall be done.,PL-06889
DCS-01,IN,JIAF-2016,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06947
DCS-01,IN,JIAF-2016,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06976
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06831
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06860
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Touch up support shall be done.,PL-06853
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06824
DCS-01,IN,JIAF-2017,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06940
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06969
DCS-01,IN,JIAF-2017,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06882
DCS-01,IN,JIAF-2017,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06911
DCS-01,IN,JIAF-2020,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06917
DCS-01,IN,JIAF-2020,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06888
DCS-01,IN,JIAF-2020,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06946
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06975
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06830
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Touch up support shall be done.,PL-06859
DCS-01,IN,JIAF-2021,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06852
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Touch up support shall be done.,PL-06823
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06968
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06939
DCS-01,IN,JIAF-2021,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06881
DCS-01,IN,JIAF-2021,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06910
DCS-01,IN,JIAF-2501,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06912
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Touch up support shall be done.,PL-06883
DCS-01,IN,JIAF-2501,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06941
DCS-01,IN,JIAF-2501,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06970
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06825
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06854
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06592
DCS-01,IN,JIAF-2511,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06599
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Touch up support shall be done.,PL-06585
DCS-01,IN,JIAF-2511,JUNCTION BOX,A,Termination shall be done.,PL-06578
DCS-01,IN,JIAF-2511,JUNCTION BOX,B,Touch up JB shall be done.,PL-06571
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06548
DCS-01,IN,JIAF-3001,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06502
DCS-01,IN,JIAF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06525
DCS-01,IN,JIAF-3001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06479
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06456
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Grounding installed and connected.,PL-06433
DCS-01,IN,JIAF-3002,JUNCTION BOX,B,Touch up support shall be done.,PL-06795
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,Cleaning  JB shall be done.,PL-06798
DCS-01,IN,JIAF-3002,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06801
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06804
DCS-01,IN,JIAF-3002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06807
DCS-01,IN,JIAF-3002,JUNCTION BOX,A,Termination shall be done.,PL-06810
DCS-01,IN,JIAF-3002,JUNCTION BOX,B,Painting JB shall be done.,PL-06813
DCS-01,IN,JIAF-5001,JUNCTION BOX,C,Sealing in extra support holes.,PL-17476
DCS-01,IN,JIAF-5001,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17461
DCS-01,IN,JIAF-5001,JUNCTION BOX,A,Support grant shall be done.,PL-17446
DCS-01,IN,JIAF-5001,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17431
DCS-01,IN,JIAF-5001,JUNCTION BOX,B,Preservation,PL-17416
DCS-01,IN,JIAF-5001,JUNCTION BOX,A,Termination shall be done.,PL-17401
DCS-01,IN,JIAF-5001,JUNCTION BOX,A,Earth jumper shall be install.,PL-17386
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06755
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06736
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06717
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06603
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06622
DCS-01,IN,JIAF-5010,JUNCTION BOX,A,Termination shall be done.,PL-06698
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Cleaning all of JB.,PL-06679
DCS-01,IN,JIAF-5010,JUNCTION BOX,B,Touch up support shall be done.,PL-06641
DCS-01,IN,JIAF-5010,JUNCTION BOX,B,Touch up JB shall be done.,PL-06660
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17563
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,Earth JB shall be installed.,PL-17491
DCS-01,IN,JIAF-5202,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17514
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17659
DCS-01,IN,JIAF-5202,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17635
DCS-01,IN,JIAF-5202,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17611
DCS-01,IN,JIAF-5202,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17587
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,Termination shall be done.,PL-17538
DCS-01,IN,JIAF-5211,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14104
DCS-01,IN,JIAF-5211,JUNCTION BOX,C,Touch up support shall be done.,PL-14097
DCS-01,IN,JIAF-5211,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14090
DCS-01,IN,JIAF-5211,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14083
DCS-01,IN,JIAF-5211,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14111
DCS-01,IN,JIAF-5211,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14076
DCS-01,IN,JIAF-5211,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14062
DCS-01,IN,JIAF-5211,JUNCTION BOX,C,preservation shall be done.,PL-14069
DCS-01,IN,JIAF-5212,JUNCTION BOX,C,preservation shall be done.,PL-14070
DCS-01,IN,JIAF-5212,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14063
DCS-01,IN,JIAF-5212,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14077
DCS-01,IN,JIAF-5212,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14112
DCS-01,IN,JIAF-5212,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14084
DCS-01,IN,JIAF-5212,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14091
DCS-01,IN,JIAF-5212,JUNCTION BOX,C,Touch up support shall be done.,PL-14098
DCS-01,IN,JIAF-5212,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14105
DCS-01,IN,JIAF-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07073
DCS-01,IN,JIAF-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07094
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07115
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07136
DCS-01,IN,JIAF-6001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07199
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07157
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Termination shall be done.,PL-07178
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Termination shall be done.,PL-07179
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07158
DCS-01,IN,JIAF-6002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07200
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07137
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Grounding installed and connected.,PL-07116
DCS-01,IN,JIAF-6002,JUNCTION BOX,C,Cleaning all of JB.,PL-07095
DCS-01,IN,JIAF-6002,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07074
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14055
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11633
DCS-01,IN,JIAF-7001,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11623
DCS-01,IN,JIAF-7001,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11613
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11603
DCS-01,IN,JIAF-7001,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11593
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11642
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11632
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11641
DCS-01,IN,JIAF-7002,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11592
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11602
DCS-01,IN,JIAF-7002,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11612
DCS-01,IN,JIAF-7002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11622
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14054
DCS-01,IN,JIAF-7010,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06454
DCS-01,IN,JIAF-7010,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06431
DCS-01,IN,JIAF-7010,JUNCTION BOX,C,Cleaning all of JB.,PL-06477
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Grounding installed and connected.,PL-06523
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Wiring number should be install.,PL-06500
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Termination shall be done.,PL-06546
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Grounding installed and connected.,PL-06547
DCS-01,IN,JIAF-7011,JUNCTION BOX,C,Cleaning all of JB.,PL-06501
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Wiring number should be install.,PL-06524
DCS-01,IN,JIAF-7011,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06478
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Termination shall be done.,PL-06432
DCS-01,IN,JIAF-7011,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06455
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14066
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,preservation shall be done.,PL-14073
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14080
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,Touch up support shall be done.,PL-14101
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14094
DCS-01,IN,JIAF-7501,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14087
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14115
DCS-01,IN,JIAF-7501,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14108
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,Touch up support shall be done.,PL-14103
DCS-01,IN,JIAF-8001,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14110
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14117
DCS-01,IN,JIAF-8001,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14089
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14096
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,preservation shall be done.,PL-14075
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14082
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14068
DCS-01,IN,JIDF-2010,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06816
DCS-01,IN,JIDF-2010,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06845
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Touch up support shall be done.,PL-06961
DCS-01,IN,JIDF-2010,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06874
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06903
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06932
DCS-01,IN,JIDF-2030,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07067
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07054
DCS-01,IN,JIDF-2030,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07028
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07041
DCS-01,IN,JIDF-2030,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07002
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Touch up support shall be done.,PL-07015
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Touch up support shall be done.,PL-06925
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06867
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06896
DCS-01,IN,JIDF-2503,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06954
DCS-01,IN,JIDF-2503,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06983
DCS-01,IN,JIDF-2503,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06838
DCS-01,IN,JIDF-3002,JUNCTION BOX,A,Grounding installed and connected.,PL-06439
DCS-01,IN,JIDF-3002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06485
DCS-01,IN,JIDF-3002,JUNCTION BOX,A,Termination shall be done.,PL-06462
DCS-01,IN,JIDF-3002,JUNCTION BOX,C,Cleaning all of JB.,PL-06531
DCS-01,IN,JIDF-3002,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06508
DCS-01,IN,JIDF-3002,JUNCTION BOX,A,Wiring number should be install.,PL-06554
DCS-01,IN,JIDF-3003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06814
DCS-01,IN,JIDF-3003,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06811
DCS-01,IN,JIDF-3003,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06808
DCS-01,IN,JIDF-3003,JUNCTION BOX,C,Cleaning  JB shall be done.,PL-06805
DCS-01,IN,JIDF-3003,JUNCTION BOX,B,Touch up support shall be done.,PL-06802
DCS-01,IN,JIDF-3003,JUNCTION BOX,B,Painting JB shall be done.,PL-06799
DCS-01,IN,JIDF-3003,JUNCTION BOX,A,Termination shall be done.,PL-06796
DCS-01,IN,JIDF-5001,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06720
DCS-01,IN,JIDF-5001,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06739
DCS-01,IN,JIDF-5001,JUNCTION BOX,B,Touch up support shall be done.,PL-06758
DCS-01,IN,JIDF-5001,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06663
DCS-01,IN,JIDF-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06701
DCS-01,IN,JIDF-5001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06682
DCS-01,IN,JIDF-5001,JUNCTION BOX,A,Termination shall be done.,PL-06644
DCS-01,IN,JIDF-5001,JUNCTION BOX,C,Cleaning all of JB.,PL-06625
DCS-01,IN,JIDF-5001,JUNCTION BOX,B,Touch up JB shall be done.,PL-06606
DCS-01,IN,JIDF-5002,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17588
DCS-01,IN,JIDF-5002,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17612
DCS-01,IN,JIDF-5002,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17636
DCS-01,IN,JIDF-5002,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17660
DCS-01,IN,JIDF-5002,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17515
DCS-01,IN,JIDF-5002,JUNCTION BOX,A,Earth JB shall be installed.,PL-17492
DCS-01,IN,JIDF-5002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17564
DCS-01,IN,JIDF-5002,JUNCTION BOX,A,Termination shall be done.,PL-17540
DCS-01,IN,JIDF-5003,JUNCTION BOX,A,Termination shall be done.,PL-17541
DCS-01,IN,JIDF-5003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17565
DCS-01,IN,JIDF-5003,JUNCTION BOX,A,Earth JB shall be installed.,PL-17493
DCS-01,IN,JIDF-5003,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17516
DCS-01,IN,JIDF-5003,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17661
DCS-01,IN,JIDF-5003,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17637
DCS-01,IN,JIDF-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17613
DCS-01,IN,JIDF-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17589
DCS-01,IN,JIDF-5004,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17590
DCS-01,IN,JIDF-5004,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17614
DCS-01,IN,JIDF-5004,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17638
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17662
DCS-01,IN,JIDF-5004,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17517
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,Earth JB shall be installed.,PL-17494
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17566
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,Termination shall be done.,PL-17542
DCS-01,IN,JIDF-7101,JUNCTION BOX,B,Touch up support shall be done.,PL-06774
DCS-01,IN,JIDF-7101,JUNCTION BOX,C,Cleaning all of JB.,PL-06777
DCS-01,IN,JIDF-7101,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06780
DCS-01,IN,JIDF-7101,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06783
DCS-01,IN,JIDF-7101,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06786
DCS-01,IN,JIDF-7101,JUNCTION BOX,A,Termination shall be done.,PL-06789
DCS-01,IN,JIDF-7101,JUNCTION BOX,B,Painting JB shall be done.,PL-06792
DCS-01,IN,JIDS-9001,JUNCTION BOX,C,Cleaning all of JB.,PL-06561
DCS-01,IN,JIDS-9001,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06538
DCS-01,IN,JIDS-9001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06515
DCS-01,IN,JIDS-9001,JUNCTION BOX,A,Grounding installed and connected.,PL-06469
DCS-01,IN,JIDS-9001,JUNCTION BOX,A,Termination shall be done.,PL-06492
DCS-01,IN,JIDS-9001,JUNCTION BOX,A,Wiring number should be install.,PL-06446
DCS-01,IN,JIDS-9002,JUNCTION BOX,B,Touch up support shall be done.,PL-06767
DCS-01,IN,JIDS-9002,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06748
DCS-01,IN,JIDS-9002,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06729
DCS-01,IN,JIDS-9002,JUNCTION BOX,B,Touch up JB shall be done.,PL-06615
DCS-01,IN,JIDS-9002,JUNCTION BOX,C,Cleaning all of JB.,PL-06634
DCS-01,IN,JIDS-9002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06691
DCS-01,IN,JIDS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06710
DCS-01,IN,JIDS-9002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06672
DCS-01,IN,JIDS-9002,JUNCTION BOX,A,Termination shall be done.,PL-06653
DCS-01,IN,JIDS-9003,JUNCTION BOX,A,Earth jb shall be installed.,PL-17682
DCS-01,IN,JIDS-9003,JUNCTION BOX,B,Touch up support shall be done.,PL-17686
DCS-01,IN,JIDS-9003,JUNCTION BOX,B,Painting support shall be done.,PL-17690
DCS-01,IN,JIDS-9003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17698
DCS-01,IN,JIDS-9003,JUNCTION BOX,A,Termination shall be done.,PL-17694
DCS-01,IN,JIDS-9004,JUNCTION BOX,A,Termination shall be done.,PL-17695
DCS-01,IN,JIDS-9004,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17699
DCS-01,IN,JIDS-9004,JUNCTION BOX,B,Painting support shall be done.,PL-17691
DCS-01,IN,JIDS-9004,JUNCTION BOX,B,Touch up support shall be done.,PL-17687
DCS-01,IN,JIDS-9004,JUNCTION BOX,A,Earth jb shall be installed.,PL-17683
DCS-01,IN,JIDS-9005,JUNCTION BOX,A,Earth jumper shall be install.,PL-17387
DCS-01,IN,JIDS-9005,JUNCTION BOX,A,Termination shall be done.,PL-17402
DCS-01,IN,JIDS-9005,JUNCTION BOX,B,Preservation,PL-17417
DCS-01,IN,JIDS-9005,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17432
DCS-01,IN,JIDS-9005,JUNCTION BOX,A,Support grant shall be done.,PL-17447
DCS-01,IN,JIDS-9005,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17462
DCS-01,IN,JIDS-9005,JUNCTION BOX,C,Sealing in extra support holes.,PL-17477
DCS-01,IN,JIDS-9006,JUNCTION BOX,C,Sealing in extra support holes.,PL-17478
DCS-01,IN,JIDS-9006,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17463
DCS-01,IN,JIDS-9006,JUNCTION BOX,A,Support grant shall be done.,PL-17448
DCS-01,IN,JIDS-9006,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17433
DCS-01,IN,JIDS-9006,JUNCTION BOX,B,Preservation,PL-17418
DCS-01,IN,JIDS-9006,JUNCTION BOX,A,Termination shall be done.,PL-17403
DCS-01,IN,JIDS-9006,JUNCTION BOX,A,Earth jumper shall be install.,PL-17388
DCS-01,IN,JIDS-9007,JUNCTION BOX,C,Cleaning all of JB.,PL-06567
DCS-01,IN,JIDS-9007,JUNCTION BOX,A,Wiring number should be install.,PL-06452
DCS-01,IN,JIDS-9007,JUNCTION BOX,A,Grounding installed and connected.,PL-06475
DCS-01,IN,JIDS-9007,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06521
DCS-01,IN,JIDS-9007,JUNCTION BOX,A,Termination shall be done.,PL-06498
DCS-01,IN,JIDS-9007,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06544
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06839
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06984
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Touch up support shall be done.,PL-06955
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06897
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06868
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06926
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06923
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06894
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06952
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06981
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06836
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Touch up support shall be done.,PL-06865
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14053
DCS-01,IN,JIVE-2001,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11621
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11631
DCS-01,IN,JIVE-2001,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11611
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11601
DCS-01,IN,JIVE-2001,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11591
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11640
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06848
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06819
DCS-01,IN,JIVE-2002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06964
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Touch up support shall be done.,PL-06877
DCS-01,IN,JIVE-2002,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06935
DCS-01,IN,JIVE-2002,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06906
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11638
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11647
DCS-01,IN,JIVE-2004,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11598
DCS-01,IN,JIVE-2004,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11618
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11608
DCS-01,IN,JIVE-2004,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11628
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14060
DCS-01,IN,JIVE-2005,JUNCTION BOX,C,Cleaning all of JB.,PL-06537
DCS-01,IN,JIVE-2005,JUNCTION BOX,A,Wiring number should be install.,PL-06560
DCS-01,IN,JIVE-2005,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06514
DCS-01,IN,JIVE-2005,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06491
DCS-01,IN,JIVE-2005,JUNCTION BOX,A,Termination shall be done.,PL-06468
DCS-01,IN,JIVE-2005,JUNCTION BOX,A,Grounding installed and connected.,PL-06445
DCS-01,IN,JIVE-2502,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06821
DCS-01,IN,JIVE-2502,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06850
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06908
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06879
DCS-01,IN,JIVE-2502,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06966
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Touch up support shall be done.,PL-06937
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06938
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Touch up support shall be done.,PL-06967
DCS-01,IN,JIVE-2503,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06880
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06909
DCS-01,IN,JIVE-2503,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06851
DCS-01,IN,JIVE-2503,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06822
DCS-01,IN,JIVE-3001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06443
DCS-01,IN,JIVE-3001,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06466
DCS-01,IN,JIVE-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06489
DCS-01,IN,JIVE-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06512
DCS-01,IN,JIVE-3001,JUNCTION BOX,A,Termination shall be done.,PL-06558
DCS-01,IN,JIVE-3001,JUNCTION BOX,A,Grounding installed and connected.,PL-06535
DCS-01,IN,JIVE-5003,JUNCTION BOX,A,Termination shall be done.,PL-17543
DCS-01,IN,JIVE-5003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17567
DCS-01,IN,JIVE-5003,JUNCTION BOX,A,Earth JB shall be installed.,PL-17495
DCS-01,IN,JIVE-5003,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17518
DCS-01,IN,JIVE-5003,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17663
DCS-01,IN,JIVE-5003,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17639
DCS-01,IN,JIVE-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17615
DCS-01,IN,JIVE-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17591
DCS-01,IN,JIVE-5402,JUNCTION BOX,B,Touch up JB shall be done.,PL-06723
DCS-01,IN,JIVE-5402,JUNCTION BOX,C,Cleaning all of JB.,PL-06742
DCS-01,IN,JIVE-5402,JUNCTION BOX,A,Termination shall be done.,PL-06761
DCS-01,IN,JIVE-5402,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06609
DCS-01,IN,JIVE-5402,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06628
DCS-01,IN,JIVE-5402,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06647
DCS-01,IN,JIVE-5402,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06666
DCS-01,IN,JIVE-5402,JUNCTION BOX,B,Touch up support shall be done.,PL-06704
DCS-01,IN,JIVE-5402,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06685
DCS-01,IN,JIVE-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07069
DCS-01,IN,JIVE-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07090
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07132
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07111
DCS-01,IN,JIVE-6001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07195
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07153
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,Termination shall be done.,PL-07174
DCS-01,IN,JIVF-5004,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17592
DCS-01,IN,JIVF-5004,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17616
DCS-01,IN,JIVF-5004,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17640
DCS-01,IN,JIVF-5004,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17664
DCS-01,IN,JIVF-5004,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17519
DCS-01,IN,JIVF-5004,JUNCTION BOX,A,Earth JB shall be installed.,PL-17496
DCS-01,IN,JIVF-5004,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17568
DCS-01,IN,JIVF-5004,JUNCTION BOX,A,Termination shall be done.,PL-17544
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,Termination shall be done.,PL-07177
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07156
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07198
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,Grounding installed and connected.,PL-07114
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07135
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,Cleaning all of JB.,PL-07093
DCS-01,IN,JIVF-6003,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07072
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14067
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14081
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,preservation shall be done.,PL-14074
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,Touch up support shall be done.,PL-14102
DCS-01,IN,JIVF-7501,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14088
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14095
DCS-01,IN,JIVF-7501,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14109
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14116
DCS-01,IN,JIXF-2002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07058
DCS-01,IN,JIXF-2002,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07019
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Touch up support shall be done.,PL-07045
DCS-01,IN,JIXF-2002,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07032
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07006
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-06993
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06963
DCS-01,IN,JIXF-2003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06934
DCS-01,IN,JIXF-2003,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06905
DCS-01,IN,JIXF-2003,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06876
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06818
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Touch up support shall be done.,PL-06847
DCS-01,IN,JIXF-2004,JUNCTION BOX,C,Cleaning all of JB.,PL-06555
DCS-01,IN,JIXF-2004,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06509
DCS-01,IN,JIXF-2004,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06532
DCS-01,IN,JIXF-2004,JUNCTION BOX,A,Termination shall be done.,PL-06486
DCS-01,IN,JIXF-2004,JUNCTION BOX,A,Grounding installed and connected.,PL-06463
DCS-01,IN,JIXF-2004,JUNCTION BOX,A,Wiring number should be install.,PL-06440
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14056
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11634
DCS-01,IN,JIXF-2005,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11624
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11604
DCS-01,IN,JIXF-2005,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11614
DCS-01,IN,JIXF-2005,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11594
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11643
DCS-01,IN,JIXF-2011,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06846
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Touch up support shall be done.,PL-06817
DCS-01,IN,JIXF-2011,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06875
DCS-01,IN,JIXF-2011,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06904
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06933
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06962
DCS-01,IN,JIXF-2504,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06965
DCS-01,IN,JIXF-2504,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06936
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Touch up support shall be done.,PL-06907
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06878
DCS-01,IN,JIXF-2504,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06820
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06849
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06837
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06866
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Touch up support shall be done.,PL-06895
DCS-01,IN,JIXF-2505,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06924
DCS-01,IN,JIXF-2505,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06953
DCS-01,IN,JIXF-2505,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06982
DCS-01,IN,JIXF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06441
DCS-01,IN,JIXF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06464
DCS-01,IN,JIXF-3001,JUNCTION BOX,A,Grounding installed and connected.,PL-06487
DCS-01,IN,JIXF-3001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06533
DCS-01,IN,JIXF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06510
DCS-01,IN,JIXF-3001,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06556
DCS-01,IN,JIXF-5401,JUNCTION BOX,B,Touch up JB shall be done.,PL-06759
DCS-01,IN,JIXF-5401,JUNCTION BOX,B,Touch up support shall be done.,PL-06740
DCS-01,IN,JIXF-5401,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06721
DCS-01,IN,JIXF-5401,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06683
DCS-01,IN,JIXF-5401,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06702
DCS-01,IN,JIXF-5401,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06664
DCS-01,IN,JIXF-5401,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06645
DCS-01,IN,JIXF-5401,JUNCTION BOX,A,Termination shall be done.,PL-06626
DCS-01,IN,JIXF-5401,JUNCTION BOX,C,Cleaning all of JB.,PL-06607
DCS-01,IN,JIXF-6004,JUNCTION BOX,B,Touch up JB(JNFF 6001/4),PL-07068
DCS-01,IN,JIXF-6004,JUNCTION BOX,C,Cleaning all of JB.,PL-07089
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,Grounding installed and connected.,PL-07110
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07131
DCS-01,IN,JIXF-6004,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07194
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07152
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,Termination shall be done.,PL-07173
DCS-01,IN,JNAF-5001,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06604
DCS-01,IN,JNAF-5001,JUNCTION BOX,B,Touch up support shall be done.,PL-06623
DCS-01,IN,JNAF-5001,JUNCTION BOX,A,Termination shall be done.,PL-06680
DCS-01,IN,JNAF-5001,JUNCTION BOX,B,Touch up JB shall be done.,PL-06642
DCS-01,IN,JNAF-5001,JUNCTION BOX,C,Cleaning all of JB.,PL-06661
DCS-01,IN,JNAF-5001,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06699
DCS-01,IN,JNAF-5001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06718
DCS-01,IN,JNAF-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06737
DCS-01,IN,JNAF-5001,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06756
DCS-01,IN,JNAF-5002,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14078
DCS-01,IN,JNAF-5002,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14064
DCS-01,IN,JNAF-5002,JUNCTION BOX,C,preservation shall be done.,PL-14071
DCS-01,IN,JNAF-5002,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14113
DCS-01,IN,JNAF-5002,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14092
DCS-01,IN,JNAF-5002,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14085
DCS-01,IN,JNAF-5002,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14106
DCS-01,IN,JNAF-5002,JUNCTION BOX,C,Touch up support shall be done.,PL-14099
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07172
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,Termination shall be done.,PL-07193
DCS-01,IN,JNAS-0001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07214
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,Grounding installed and connected.,PL-07130
DCS-01,IN,JNAS-0001,JUNCTION BOX,C,Cleaning all of JB.,PL-07109
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07151
DCS-01,IN,JNAS-0001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07088
DCS-01,IN,JNAS-0002,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07086
DCS-01,IN,JNAS-0002,JUNCTION BOX,C,Cleaning all of JB.,PL-07107
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07149
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,Grounding installed and connected.,PL-07128
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,Termination shall be done.,PL-07191
DCS-01,IN,JNAS-0002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07212
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07170
DCS-01,IN,JNAS-0003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06988
DCS-01,IN,JNAS-0003,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06959
DCS-01,IN,JNAS-0003,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06930
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Touch up support shall be done.,PL-06901
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06872
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06843
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,Grounding installed and connected.,PL-07129
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07150
DCS-01,IN,JNAS-0004,JUNCTION BOX,C,Cleaning all of JB.,PL-07108
DCS-01,IN,JNAS-0004,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07087
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07171
DCS-01,IN,JNAS-0004,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07213
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,Termination shall be done.,PL-07192
DCS-01,IN,JNAS-0005,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06754
DCS-01,IN,JNAS-0005,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06773
DCS-01,IN,JNAS-0005,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06735
DCS-01,IN,JNAS-0005,JUNCTION BOX,A,Termination shall be done.,PL-06716
DCS-01,IN,JNAS-0005,JUNCTION BOX,B,Touch up JB shall be done.,PL-06678
DCS-01,IN,JNAS-0005,JUNCTION BOX,C,Cleaning all of JB.,PL-06697
DCS-01,IN,JNAS-0005,JUNCTION BOX,B,Touch up support shall be done.,PL-06659
DCS-01,IN,JNAS-0005,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06640
DCS-01,IN,JNAS-0005,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06621
DCS-01,IN,JNAS-0006,JUNCTION BOX,B,Touch up support shall be done.,PL-06614
DCS-01,IN,JNAS-0006,JUNCTION BOX,B,Touch up JB shall be done.,PL-06633
DCS-01,IN,JNAS-0006,JUNCTION BOX,C,Cleaning all of JB.,PL-06652
DCS-01,IN,JNAS-0006,JUNCTION BOX,A,Termination shall be done.,PL-06671
DCS-01,IN,JNAS-0006,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06690
DCS-01,IN,JNAS-0006,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06709
DCS-01,IN,JNAS-0006,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06728
DCS-01,IN,JNAS-0006,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06747
DCS-01,IN,JNAS-0006,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06766
DCS-01,IN,JNAS-0009,JUNCTION BOX,A,Termination shall be done.,PL-17545
DCS-01,IN,JNAS-0009,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17569
DCS-01,IN,JNAS-0009,JUNCTION BOX,A,Earth JB shall be installed.,PL-17497
DCS-01,IN,JNAS-0009,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17520
DCS-01,IN,JNAS-0009,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17665
DCS-01,IN,JNAS-0009,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17641
DCS-01,IN,JNAS-0009,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17617
DCS-01,IN,JNAS-0009,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17593
DCS-01,IN,JNAS-0010,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17594
DCS-01,IN,JNAS-0010,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17618
DCS-01,IN,JNAS-0010,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17642
DCS-01,IN,JNAS-0010,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17666
DCS-01,IN,JNAS-0010,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17521
DCS-01,IN,JNAS-0010,JUNCTION BOX,A,Earth JB shall be installed.,PL-17498
DCS-01,IN,JNAS-0010,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17570
DCS-01,IN,JNAS-0010,JUNCTION BOX,A,Termination shall be done.,PL-17546
DCS-01,IN,JNAS-0011,JUNCTION BOX,A,Earth jumper shall be install.,PL-17389
DCS-01,IN,JNAS-0011,JUNCTION BOX,A,Termination shall be done.,PL-17404
DCS-01,IN,JNAS-0011,JUNCTION BOX,B,Preservation,PL-17419
DCS-01,IN,JNAS-0011,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17434
DCS-01,IN,JNAS-0011,JUNCTION BOX,A,Support grant shall be done.,PL-17449
DCS-01,IN,JNAS-0011,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17464
DCS-01,IN,JNAS-0011,JUNCTION BOX,C,Sealing in extra support holes.,PL-17479
DCS-01,IN,JNAS-0012,JUNCTION BOX,A,Termination shall be done.,PL-17547
DCS-01,IN,JNAS-0012,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17571
DCS-01,IN,JNAS-0012,JUNCTION BOX,A,Earth JB shall be installed.,PL-17499
DCS-01,IN,JNAS-0012,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17522
DCS-01,IN,JNAS-0012,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17667
DCS-01,IN,JNAS-0012,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17643
DCS-01,IN,JNAS-0012,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17619
