SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
DCS-01,IN,JNAS-0012,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17595
DCS-01,IN,JNAS-0013,JUNCTION BOX,A,Wiring number should be install.,PL-06566
DCS-01,IN,JNAS-0013,JUNCTION BOX,C,Cleaning all of JB.,PL-06543
DCS-01,IN,JNAS-0013,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06497
DCS-01,IN,JNAS-0013,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06520
DCS-01,IN,JNAS-0013,JUNCTION BOX,A,Termination shall be done.,PL-06474
DCS-01,IN,JNAS-0013,JUNCTION BOX,A,Grounding installed and connected.,PL-06451
DCS-01,IN,JNAS-0014,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06449
DCS-01,IN,JNAS-0014,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06472
DCS-01,IN,JNAS-0014,JUNCTION BOX,A,Wiring number should be install.,PL-06518
DCS-01,IN,JNAS-0014,JUNCTION BOX,C,Cleaning all of JB.,PL-06495
DCS-01,IN,JNAS-0014,JUNCTION BOX,A,Grounding installed and connected.,PL-06541
DCS-01,IN,JNAS-0014,JUNCTION BOX,A,Termination shall be done.,PL-06564
DCS-01,IN,JNAS-0015,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06572
DCS-01,IN,JNAS-0015,JUNCTION BOX,B,Touch up support shall be done.,PL-06600
DCS-01,IN,JNAS-0015,JUNCTION BOX,A,Termination shall be done.,PL-06593
DCS-01,IN,JNAS-0015,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06579
DCS-01,IN,JNAS-0015,JUNCTION BOX,B,Touch up JB shall be done.,PL-06586
DCS-01,IN,JNAS-0016,JUNCTION BOX,A,Grounding installed and connected.,PL-06565
DCS-01,IN,JNAS-0016,JUNCTION BOX,A,Wiring number should be install.,PL-06542
DCS-01,IN,JNAS-0016,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06496
DCS-01,IN,JNAS-0016,JUNCTION BOX,C,Cleaning all of JB.,PL-06519
DCS-01,IN,JNAS-0016,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06473
DCS-01,IN,JNAS-0016,JUNCTION BOX,A,Termination shall be done.,PL-06450
DCS-01,IN,JNDF-5002,JUNCTION BOX,A,Termination shall be done.,PL-06608
DCS-01,IN,JNDF-5002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06646
DCS-01,IN,JNDF-5002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06627
DCS-01,IN,JNDF-5002,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06703
DCS-01,IN,JNDF-5002,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06684
DCS-01,IN,JNDF-5002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06665
DCS-01,IN,JNDF-5002,JUNCTION BOX,C,Cleaning all of JB.,PL-06760
DCS-01,IN,JNDF-5002,JUNCTION BOX,B,Touch up JB shall be done.,PL-06741
DCS-01,IN,JNDF-5002,JUNCTION BOX,B,Touch up support shall be done.,PL-06722
DCS-01,IN,JNDF-7101,JUNCTION BOX,B,Painting JB shall be done.,PL-06778
DCS-01,IN,JNDF-7101,JUNCTION BOX,A,Termination shall be done.,PL-06775
DCS-01,IN,JNDF-7101,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06790
DCS-01,IN,JNDF-7101,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06787
DCS-01,IN,JNDF-7101,JUNCTION BOX,C,Cleaning all of JB.,PL-06784
DCS-01,IN,JNDF-7101,JUNCTION BOX,B,Touch up support shall be done.,PL-06781
DCS-01,IN,JNDF-7101,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06793
DCS-01,IN,JNDS-0002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06844
DCS-01,IN,JNDS-0002,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06989
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06873
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06902
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Touch up support shall be done.,PL-06931
DCS-01,IN,JNDS-0002,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06960
DCS-01,IN,JNDS-0003,JUNCTION BOX,A,Termination shall be done.,PL-06770
DCS-01,IN,JNDS-0003,JUNCTION BOX,C,Cleaning all of JB.,PL-06751
DCS-01,IN,JNDS-0003,JUNCTION BOX,B,Touch up JB shall be done.,PL-06732
DCS-01,IN,JNDS-0003,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06675
DCS-01,IN,JNDS-0003,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06656
DCS-01,IN,JNDS-0003,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06694
DCS-01,IN,JNDS-0003,JUNCTION BOX,B,Touch up support shall be done.,PL-06713
DCS-01,IN,JNDS-0003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06618
DCS-01,IN,JNDS-0003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06637
DCS-01,IN,JNDS-0006,JUNCTION BOX,C,Sealing in extra support holes.,PL-17480
DCS-01,IN,JNDS-0006,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17465
DCS-01,IN,JNDS-0006,JUNCTION BOX,A,Support grant shall be done.,PL-17450
DCS-01,IN,JNDS-0006,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17435
DCS-01,IN,JNDS-0006,JUNCTION BOX,B,Preservation,PL-17420
DCS-01,IN,JNDS-0006,JUNCTION BOX,A,Termination shall be done.,PL-17405
DCS-01,IN,JNDS-0006,JUNCTION BOX,A,Earth jumper shall be install.,PL-17390
DCS-01,IN,JNDS-0007,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17523
DCS-01,IN,JNDS-0007,JUNCTION BOX,A,Earth JB shall be installed.,PL-17500
DCS-01,IN,JNDS-0007,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17572
DCS-01,IN,JNDS-0007,JUNCTION BOX,A,Termination shall be done.,PL-17548
DCS-01,IN,JNDS-0007,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17596
DCS-01,IN,JNDS-0007,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17620
DCS-01,IN,JNDS-0007,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17644
DCS-01,IN,JNDS-0007,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17668
DCS-01,IN,JNDS-0009,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06448
DCS-01,IN,JNDS-0009,JUNCTION BOX,C,Cleaning all of JB.,PL-06471
DCS-01,IN,JNDS-0009,JUNCTION BOX,A,Wiring number should be install.,PL-06494
DCS-01,IN,JNDS-0009,JUNCTION BOX,A,Grounding installed and connected.,PL-06517
DCS-01,IN,JNDS-0009,JUNCTION BOX,A,Termination shall be done.,PL-06540
DCS-01,IN,JNDS-0009,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06563
DCS-01,IN,JNDS-0014,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06562
DCS-01,IN,JNDS-0014,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06539
DCS-01,IN,JNDS-0014,JUNCTION BOX,A,Termination shall be done.,PL-06516
DCS-01,IN,JNDS-0014,JUNCTION BOX,A,Grounding installed and connected.,PL-06493
DCS-01,IN,JNDS-0014,JUNCTION BOX,A,Wiring number should be install.,PL-06470
DCS-01,IN,JNDS-0014,JUNCTION BOX,C,Cleaning all of JB.,PL-06447
DCS-01,IN,JNDS-0015,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06638
DCS-01,IN,JNDS-0015,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06619
DCS-01,IN,JNDS-0015,JUNCTION BOX,B,Touch up JB shall be done.,PL-06714
DCS-01,IN,JNDS-0015,JUNCTION BOX,B,Touch up support shall be done.,PL-06695
DCS-01,IN,JNDS-0015,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06657
DCS-01,IN,JNDS-0015,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06676
DCS-01,IN,JNDS-0015,JUNCTION BOX,C,Cleaning all of JB.,PL-06733
DCS-01,IN,JNDS-0015,JUNCTION BOX,A,Termination shall be done.,PL-06752
DCS-01,IN,JNDS-0015,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06771
DCS-01,IN,JNDS-9002,JUNCTION BOX,B,Touch up JB shall be done.,PL-06768
DCS-01,IN,JNDS-9002,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06730
DCS-01,IN,JNDS-9002,JUNCTION BOX,B,Touch up support shall be done.,PL-06749
DCS-01,IN,JNDS-9002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06673
DCS-01,IN,JNDS-9002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06654
DCS-01,IN,JNDS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06692
DCS-01,IN,JNDS-9002,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06711
DCS-01,IN,JNDS-9002,JUNCTION BOX,C,Cleaning all of JB.,PL-06616
DCS-01,IN,JNDS-9002,JUNCTION BOX,A,Termination shall be done.,PL-06635
DCS-01,IN,JNDS-9004,JUNCTION BOX,B,Touch up support shall be done.,PL-06632
DCS-01,IN,JNDS-9004,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06613
DCS-01,IN,JNDS-9004,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06708
DCS-01,IN,JNDS-9004,JUNCTION BOX,A,Termination shall be done.,PL-06689
DCS-01,IN,JNDS-9004,JUNCTION BOX,B,Touch up JB shall be done.,PL-06651
DCS-01,IN,JNDS-9004,JUNCTION BOX,C,Cleaning all of JB.,PL-06670
DCS-01,IN,JNDS-9004,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06746
DCS-01,IN,JNDS-9004,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06727
DCS-01,IN,JNDS-9004,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06765
DCS-01,IN,JNDS-9006,JUNCTION BOX,A,Earth jb shall be installed.,PL-17684
DCS-01,IN,JNDS-9006,JUNCTION BOX,B,Touch up support shall be done.,PL-17688
DCS-01,IN,JNDS-9006,JUNCTION BOX,B,Painting support shall be done.,PL-17692
DCS-01,IN,JNDS-9006,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17700
DCS-01,IN,JNDS-9006,JUNCTION BOX,A,Termination shall be done.,PL-17696
DCS-01,IN,JNDS-9008,JUNCTION BOX,A,Earth jumper shall be install.,PL-17391
DCS-01,IN,JNDS-9008,JUNCTION BOX,A,Termination shall be done.,PL-17406
DCS-01,IN,JNDS-9008,JUNCTION BOX,B,Preservation,PL-17421
DCS-01,IN,JNDS-9008,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17436
DCS-01,IN,JNDS-9008,JUNCTION BOX,A,Support grant shall be done.,PL-17451
DCS-01,IN,JNDS-9008,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17466
DCS-01,IN,JNDS-9008,JUNCTION BOX,C,Sealing in extra support holes.,PL-17481
DCS-01,IN,JNDS-9010,JUNCTION BOX,C,Sealing in extra support holes.,PL-17482
DCS-01,IN,JNDS-9010,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17467
DCS-01,IN,JNDS-9010,JUNCTION BOX,A,Support grant shall be done.,PL-17452
DCS-01,IN,JNDS-9010,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17437
DCS-01,IN,JNDS-9010,JUNCTION BOX,B,Preservation,PL-17422
DCS-01,IN,JNDS-9010,JUNCTION BOX,A,Termination shall be done.,PL-17407
DCS-01,IN,JNDS-9010,JUNCTION BOX,A,Earth jumper shall be install.,PL-17392
DCS-01,IN,JNDS-9012,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06594
DCS-01,IN,JNDS-9012,JUNCTION BOX,B,Touch up JB shall be done.,PL-06601
DCS-01,IN,JNDS-9012,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06587
DCS-01,IN,JNDS-9012,JUNCTION BOX,B,Touch up support shall be done.,PL-06580
DCS-01,IN,JNDS-9012,JUNCTION BOX,A,Termination shall be done.,PL-06573
DCS-01,IN,JNFF-2001,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07001
DCS-01,IN,JNFF-2001,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07014
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07066
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07053
DCS-01,IN,JNFF-2001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07040
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07027
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07059
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07020
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Touch up support shall be done.,PL-07033
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07046
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06994
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07007
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07008
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-06995
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07047
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07034
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Touch up support shall be done.,PL-07021
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07060
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07061
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07022
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07035
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07048
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06996
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Touch up support shall be done.,PL-07009
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07010
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Touch up support shall be done.,PL-06997
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07049
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07036
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07023
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07062
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Touch up support shall be done.,PL-07063
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07024
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07037
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07050
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06998
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07011
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14057
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11644
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11595
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11615
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11605
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11625
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11635
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Touch up support shall be done.,PL-06985
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06956
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06927
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06898
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06869
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06840
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06550
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06527
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,A,Termination shall be done.,PL-06504
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,C,Cleaning all of JB.,PL-06435
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,A,Wiring number should be install.,PL-06458
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,A,Grounding installed and connected.,PL-06481
DCS-01,IN,JNFF-2002,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07083
DCS-01,IN,JNFF-2002,JUNCTION BOX,C,Cleaning all of JB.,PL-07104
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07146
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,Grounding installed and connected.,PL-07125
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,Termination shall be done.,PL-07188
DCS-01,IN,JNFF-2002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07209
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07167
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,Termination shall be done.,PL-17549
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17573
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,Earth JB shall be installed.,PL-17501
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17524
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17669
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17645
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17621
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17597
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07166
DCS-01,IN,JNFF-2003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07208
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,Termination shall be done.,PL-07187
DCS-01,IN,JNFF-2003,JUNCTION BOX,C,Cleaning all of JB.,PL-07103
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,Grounding installed and connected.,PL-07124
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07145
DCS-01,IN,JNFF-2003,JUNCTION BOX,B,Touch up JB(JNFF 6001/4),PL-07082
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06870
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06899
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06928
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06957
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06986
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Touch up support shall be done.,PL-06841
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06842
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06987
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06958
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06929
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06900
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Touch up support shall be done.,PL-06871
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,A,Wiring number should be install.,PL-06482
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,C,Cleaning all of JB.,PL-06459
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06436
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,A,Grounding installed and connected.,PL-06505
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,A,Termination shall be done.,PL-06528
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06551
DCS-01,IN,JNFF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06536
DCS-01,IN,JNFF-3001,JUNCTION BOX,A,Grounding installed and connected.,PL-06559
DCS-01,IN,JNFF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06513
DCS-01,IN,JNFF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06444
DCS-01,IN,JNFF-3001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06467
DCS-01,IN,JNFF-3001,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06490
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,C,Cleaning all of JB.,PL-06483
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06460
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06437
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,A,Wiring number should be install.,PL-06506
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,A,Grounding installed and connected.,PL-06529
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,A,Termination shall be done.,PL-06552
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,A,Grounding installed and connected.,PL-06553
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,A,Wiring number should be install.,PL-06530
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,C,Cleaning all of JB.,PL-06507
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,A,Termination shall be done.,PL-06438
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06461
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,B,Touch up support and JB shall be done.,PL-06484
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,B,Touch up JB shall be done.,PL-06576
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06569
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,B,Touch up support shall be done.,PL-06590
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,A,Termination shall be done.,PL-06583
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06597
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,A,Termination shall be done.,PL-06598
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06584
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,B,Touch up JB shall be done.,PL-06591
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,B,Touch up support shall be done.,PL-06570
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06577
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06797
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06800
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,A,Termination shall be done.,PL-06803
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,B,Painting JB shall be done.,PL-06806
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,B,Touch up support shall be done.,PL-06809
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,C,Cleaning  JB shall be done.,PL-06812
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06815
DCS-01,IN,JNFF-5001,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17598
DCS-01,IN,JNFF-5001,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17622
DCS-01,IN,JNFF-5001,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17646
DCS-01,IN,JNFF-5001,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17670
DCS-01,IN,JNFF-5001,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17525
DCS-01,IN,JNFF-5001,JUNCTION BOX,A,Earth JB shall be installed.,PL-17502
DCS-01,IN,JNFF-5001,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17574
DCS-01,IN,JNFF-5001,JUNCTION BOX,A,Termination shall be done.,PL-17550
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11629
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11609
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11619
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11599
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11639
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11648
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14061
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,A,Termination shall be done.,PL-17551
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17575
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,A,Earth JB shall be installed.,PL-17503
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17526
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17671
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17647
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17623
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17599
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17600
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17624
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17648
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17672
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17527
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,A,Earth JB shall be installed.,PL-17504
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17576
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,A,Termination shall be done.,PL-17552
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,A,Termination shall be done.,PL-17553
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17577
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,A,Earth JB shall be installed.,PL-17505
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17528
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17673
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17649
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17625
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17601
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17602
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17626
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17650
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17674
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17529
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,A,Earth JB shall be installed.,PL-17506
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17578
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,A,Termination shall be done.,PL-17554
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06762
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,C,Cleaning all of JB.,PL-06724
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,A,Termination shall be done.,PL-06743
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06610
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06629
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06667
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06648
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,B,Touch up support shall be done.,PL-06686
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,B,Touch up JB shall be done.,PL-06705
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,C,Cleaning all of JB.,PL-06706
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,B,Touch up JB shall be done.,PL-06687
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06649
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,B,Touch up support shall be done.,PL-06668
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06630
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06611
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06744
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,A,Termination shall be done.,PL-06725
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06763
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06764
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06726
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06745
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06612
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06631
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,B,Touch up JB shall be done.,PL-06669
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,B,Touch up support shall be done.,PL-06650
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,C,Cleaning all of JB.,PL-06688
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,A,Termination shall be done.,PL-06707
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,Termination shall be done.,PL-17555
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17579
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,Earth JB shall be installed.,PL-17507
DCS-01,IN,JNFF-5002,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17530
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17675
DCS-01,IN,JNFF-5002,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17651
DCS-01,IN,JNFF-5002,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17627
DCS-01,IN,JNFF-5002,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17603
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17604
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17628
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17652
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17676
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17531
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,A,Earth JB shall be installed.,PL-17508
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17580
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,A,Termination shall be done.,PL-17556
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,Termination shall be done.,PL-17557
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17581
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,Earth JB shall be installed.,PL-17509
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17532
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17677
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17653
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17629
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17605
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17606
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17630
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17654
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17678
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17533
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,A,Earth JB shall be installed.,PL-17510
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17582
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,A,Termination shall be done.,PL-17558
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,Termination shall be done.,PL-17559
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17583
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,Earth JB shall be installed.,PL-17511
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17534
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17679
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17655
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17631
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17607
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17608
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17632
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17656
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17680
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17535
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,A,Earth JB shall be installed.,PL-17512
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17584
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,A,Termination shall be done.,PL-17560
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,A,Termination shall be done.,PL-17561
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17585
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,A,Earth JB shall be installed.,PL-17513
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,B,Touch up support & jb shall be done.,PL-17536
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17681
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,C,Filling of additional support holes shall be done.,PL-17657
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17633
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17609
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,A,Earth jumper shall be install.,PL-17393
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,A,Termination shall be done.,PL-17408
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,B,Preservation,PL-17423
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17438
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,A,Support grant shall be done.,PL-17453
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17468
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,C,Sealing in extra support holes.,PL-17483
DCS-01,IN,JNFF-5003,JUNCTION BOX,C,Sealing in extra support holes.,PL-17484
DCS-01,IN,JNFF-5003,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17469
DCS-01,IN,JNFF-5003,JUNCTION BOX,A,Support grant shall be done.,PL-17454
DCS-01,IN,JNFF-5003,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17439
DCS-01,IN,JNFF-5003,JUNCTION BOX,B,Preservation,PL-17424
DCS-01,IN,JNFF-5003,JUNCTION BOX,A,Termination shall be done.,PL-17409
DCS-01,IN,JNFF-5003,JUNCTION BOX,A,Earth jumper shall be install.,PL-17394
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,A,Earth jumper shall be install.,PL-17395
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,A,Termination shall be done.,PL-17410
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,B,Preservation,PL-17425
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17440
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,A,Support grant shall be done.,PL-17455
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17470
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,C,Sealing in extra support holes.,PL-17485
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,C,Sealing in extra support holes.,PL-17486
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17471
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,A,Support grant shall be done.,PL-17456
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17441
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,B,Preservation,PL-17426
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,A,Termination shall be done.,PL-17411
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,A,Earth jumper shall be install.,PL-17396
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,A,Earth jumper shall be install.,PL-17397
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,A,Termination shall be done.,PL-17412
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,B,Preservation,PL-17427
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17442
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,A,Support grant shall be done.,PL-17457
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17472
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,C,Sealing in extra support holes.,PL-17487
DCS-01,IN,JNFF-6001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07084
DCS-01,IN,JNFF-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07105
DCS-01,IN,JNFF-6001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07147
DCS-01,IN,JNFF-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07126
DCS-01,IN,JNFF-6001,JUNCTION BOX,A,Termination shall be done.,PL-07189
DCS-01,IN,JNFF-6001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07210
DCS-01,IN,JNFF-6001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07168
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07159
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,A,Termination shall be done.,PL-07180
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07201
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07138
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,A,Grounding installed and connected.,PL-07117
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,C,Cleaning all of JB.,PL-07096
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,B,Touch up JB(JNFF 6001/4),PL-07075
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07076
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,C,Cleaning all of JB.,PL-07097
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,A,Grounding installed and connected.,PL-07118
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07139
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07202
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,A,Termination shall be done.,PL-07181
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07160
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07161
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,A,Termination shall be done.,PL-07182
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07203
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07140
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,A,Grounding installed and connected.,PL-07119
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,C,Cleaning all of JB.,PL-07098
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,B,TOUCH JB JNFF 6001/4,PL-07077
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07078
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,C,Cleaning all of JB.,PL-07099
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,A,Grounding installed and connected.,PL-07120
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07141
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07204
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,A,Termination shall be done.,PL-07183
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07162
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07163
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,A,Termination shall be done.,PL-07184
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07205
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07142
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,A,Grounding installed and connected.,PL-07121
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,C,Cleaning all of JB.,PL-07100
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07079
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07080
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,C,Cleaning all of JB.,PL-07101
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,A,Grounding installed and connected.,PL-07122
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07143
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07206
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,A,Termination shall be done.,PL-07185
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07164
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07165
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,A,Termination shall be done.,PL-07186
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07207
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07144
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,A,Grounding installed and connected.,PL-07123
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,C,Cleaning all of JB.,PL-07102
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07081
DCS-01,IN,JNFF-7001,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07085
DCS-01,IN,JNFF-7001,JUNCTION BOX,C,Cleaning all of JB.,PL-07106
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,tightening bolts and nuts shall be done.,PL-07148
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,Grounding installed and connected.,PL-07127
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,Termination shall be done.,PL-07190
DCS-01,IN,JNFF-7001,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07211
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,Name Plate should be install.(JNFF-7001-7),PL-07169
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-07064
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Touch up support shall be done.,PL-07051
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-07038
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,C,tightening bolts and nuts shall be done.,PL-07025
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07012
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-06999
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14058
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11645
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11596
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11616
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11606
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11636
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11626
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11627
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11637
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11607
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11617
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11597
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11646
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14059
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,C,JB SHALL BE SEALED.,PL-06776
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06779
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,A,Termination shall be done.,PL-06782
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,B,Painting JB shall be done.,PL-06785
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,B,Touch up support shall be done.,PL-06788
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,C,Cleaning all of JB.,PL-06791
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06794
DCS-01,IN,JNVS-9002,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06772
DCS-01,IN,JNVS-9002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06753
DCS-01,IN,JNVS-9002,JUNCTION BOX,A,Termination shall be done.,PL-06734
DCS-01,IN,JNVS-9002,JUNCTION BOX,C,Cleaning all of JB.,PL-06715
DCS-01,IN,JNVS-9002,JUNCTION BOX,B,Touch up JB shall be done.,PL-06696
DCS-01,IN,JNVS-9002,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06658
DCS-01,IN,JNVS-9002,JUNCTION BOX,B,Touch up support shall be done.,PL-06677
DCS-01,IN,JNVS-9002,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06639
DCS-01,IN,JNVS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06620
DCS-01,IN,JNVS-9003,JUNCTION BOX,A,Termination shall be done.,PL-06617
DCS-01,IN,JNVS-9003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-06636
DCS-01,IN,JNVS-9003,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06674
DCS-01,IN,JNVS-9003,JUNCTION BOX,C,Filling of additional support holes should be done.,PL-06655
DCS-01,IN,JNVS-9003,JUNCTION BOX,A,Earth JB Shall Be Installed.,PL-06693
DCS-01,IN,JNVS-9003,JUNCTION BOX,A,Earthing /Bounding shall be done.,PL-06712
DCS-01,IN,JNVS-9003,JUNCTION BOX,B,Touch up support shall be done.,PL-06731
DCS-01,IN,JNVS-9003,JUNCTION BOX,B,Touch up JB shall be done.,PL-06750
DCS-01,IN,JNVS-9003,JUNCTION BOX,C,Cleaning all of JB.,PL-06769
DCS-01,IN,JNVS-9005,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17701
DCS-01,IN,JNVS-9005,JUNCTION BOX,B,Painting support shall be done.,PL-17693
DCS-01,IN,JNVS-9005,JUNCTION BOX,B,Touch up support shall be done.,PL-17689
DCS-01,IN,JNVS-9005,JUNCTION BOX,A,Earth jb shall be installed.,PL-17685
DCS-01,IN,JNVS-9005,JUNCTION BOX,A,Termination shall be done.,PL-17697
DCS-01,IN,JNVS-9007,JUNCTION BOX,C,Sealing in extra support holes.,PL-17488
DCS-01,IN,JNVS-9007,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17473
DCS-01,IN,JNVS-9007,JUNCTION BOX,A,Support grant shall be done.,PL-17458
DCS-01,IN,JNVS-9007,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17443
DCS-01,IN,JNVS-9007,JUNCTION BOX,B,Preservation,PL-17428
DCS-01,IN,JNVS-9007,JUNCTION BOX,A,Termination shall be done.,PL-17413
DCS-01,IN,JNVS-9007,JUNCTION BOX,A,Earth jumper shall be install.,PL-17398
DCS-01,IN,JNVS-9009,JUNCTION BOX,A,Earth jumper shall be install.,PL-17399
DCS-01,IN,JNVS-9009,JUNCTION BOX,A,Termination shall be done.,PL-17414
DCS-01,IN,JNVS-9009,JUNCTION BOX,B,Preservation,PL-17429
DCS-01,IN,JNVS-9009,JUNCTION BOX,B,Touch up(support&JB)shall be done.,PL-17444
DCS-01,IN,JNVS-9009,JUNCTION BOX,A,Support grant shall be done.,PL-17459
DCS-01,IN,JNVS-9009,JUNCTION BOX,B,Tightening bolts and nuts shall be done.,PL-17474
DCS-01,IN,JNVS-9009,JUNCTION BOX,C,Sealing in extra support holes.,PL-17489
DCS-01,IN,JNVS-9011,JUNCTION BOX,B,Touch up JB shall be done.,PL-06581
DCS-01,IN,JNVS-9011,JUNCTION BOX,A,Termination shall be done.,PL-06588
DCS-01,IN,JNVS-9011,JUNCTION BOX,B,Filling of additional support holes should be done.,PL-06602
DCS-01,IN,JNVS-9011,JUNCTION BOX,B,Touch up support shall be done.,PL-06595
DCS-01,IN,JNVS-9011,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06574
FGS-02,IN,LHD-9051A(NA),CABLE,B,Tag no shall be install.,PL-17366
FGS-02,IN,LHD-9051A(NA),CABLE,A,Earth jumper shall be install.,PL-17383
FGS-02,IN,LHD-9051A(NA),CABLE,B,Cable arrangement shall be done.,PL-17340
FGS-02,IN,LHD-9051A(NA),CABLE,A,Termination shall be done.,PL-17353
FGS-02,IN,LHD-9051B(NA),CABLE,A,Termination shall be done.,PL-17354
FGS-02,IN,LHD-9051B(NA),CABLE,B,Cable arrangement shall be done.,PL-17341
FGS-02,IN,LHD-9051B(NA),CABLE,A,Earth jumper shall be install.,PL-17384
FGS-02,IN,LHD-9051B(NA),CABLE,B,Tag no shall be install.,PL-17367
DCS-01,IN,LHSP-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07216
5000-01,IN,LI1-5001(NA),CABLE,A,Earth jumper shall be install.,PL-17375
5000-01,IN,LI1-5001(NA),CABLE,B,Tag no shall be install.,PL-17358
5000-01,IN,LI1-5001(NA),CABLE,A,Termination shall be done.,PL-17345
5000-01,IN,LI1-5001(NA),CABLE,B,Cable arrangement shall be done.,PL-17332
1000-01,IN,LST-1004A(LST),Instrument(LST),C,Touch up support should be done.,PL-21503
1000-01,IN,LST-1004A(LST),Instrument(LST),A,Hook up should be install.,PL-21518
1000-01,IN,LST-1004A(LST),Instrument(LST),C,Grout should be done.,PL-21533
1000-01,IN,LST-1004A(LST),Instrument(LST),C,S.S cap should be install.,PL-21548
1000-01,IN,LST-1004A(LST),Instrument(LST),A,Preservation should be done.,PL-21563
1000-01,IN,LST-1004A(LST),Instrument(LST),A,Termination and gland should be done.,PL-21578
1000-01,IN,LST-1004B(LST),Instrument(LST),A,Termination and gland should be done.,PL-21579
1000-01,IN,LST-1004B(LST),Instrument(LST),A,Preservation should be done.,PL-21564
1000-01,IN,LST-1004B(LST),Instrument(LST),C,S.S cap should be install.,PL-21549
1000-01,IN,LST-1004B(LST),Instrument(LST),C,Grout should be done.,PL-21534
1000-01,IN,LST-1004B(LST),Instrument(LST),A,Hook up should be install.,PL-21519
1000-01,IN,LST-1004B(LST),Instrument(LST),C,Touch up support should be done.,PL-21504
1000-01,IN,LST-1004C(LST),Instrument(LST),C,Touch up support should be done.,PL-21505
1000-01,IN,LST-1004C(LST),Instrument(LST),A,Hook up should be install.,PL-21520
1000-01,IN,LST-1004C(LST),Instrument(LST),C,Grout should be done.,PL-21535
1000-01,IN,LST-1004C(LST),Instrument(LST),C,S.S cap should be install.,PL-21550
1000-01,IN,LST-1004C(LST),Instrument(LST),A,Preservation should be done.,PL-21565
1000-01,IN,LST-1004C(LST),Instrument(LST),A,Termination and gland should be done.,PL-21580
3000-02,IN,LST-3042A(LST),Instrument(LST),A,Earth should be done.,PL-16377
3000-02,IN,LST-3042A(LST),Instrument(LST),A,Gland should be done.,PL-16381
