SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-05,EL,MAE-5005D-18,Local_Control_Station,A,ارت تجهیز نصب شود
120-05,EL,MAE-5005D-18,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-05,EL,MAE-5005D-18,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-05,EL,MAE-5005D-18,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-05,EL,MAE-5005D-18,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MB-8001A,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MB-8001A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MB-8001A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MB-8001A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MB-8001A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MB-8001A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MB-8001B,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MB-8001B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MB-8001B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MB-8001B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MB-8001B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MB-8001B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MC-2001,Local_Control_Panel,A,ارت تجهیز نصب شود
120-01,EL,MC-2001,Local_Control_Panel,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MC-2001,Local_Control_Panel,C,Pereservation تجهیز انجام شود
120-01,EL,MC-2001,Local_Control_Panel,A,سربندی تجهیز انجام شود
120-01,EL,MC-2001,Local_Control_Panel,A,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MC-2001,Local_Control_Panel,B,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001A,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MF-8001A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001A-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-03,EL,MF-8001A-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001A-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001A-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001A-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001A-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001B,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MF-8001B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001B-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-03,EL,MF-8001B-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001B-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001B-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001B-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001B-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001C,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MF-8001C,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001C,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001C,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001C,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001C,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001C-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-03,EL,MF-8001C-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001C-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001C-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001C-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001C-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001D,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MF-8001D,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001D,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001D,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001D,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001D,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,MF-8001D-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-03,EL,MF-8001D-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MF-8001D-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-03,EL,MF-8001D-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-03,EL,MF-8001D-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MF-8001D-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-2001A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2001A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2001A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2001A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2001A,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-2001A,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-2001A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-2001B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2001B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2001B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2001B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2001B,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-2001B,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-2001B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-2002A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2002A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2002A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2002A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-2002A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2002A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-2002A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-2002B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2002B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2002B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2002B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-2002B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2002B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-2002B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-2003A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2003A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2003A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2003A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2003A,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-2003A,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-2003A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-2003B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-2003B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-2003B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-2003B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-2003B,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-2003B,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-2003B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-3001,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,MP-3001,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,MP-3001,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,MP-3001,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-3001,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-02,EL,MP-5001A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5001A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5001A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5001A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5001A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-02,EL,MP-5001B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5001B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5001B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5001B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5001B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-02,EL,MP-5002A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5002A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5002A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5002A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5002A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5002A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5002A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5002B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5002B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5002B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5002B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5002B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5002B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5002B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5003A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5003A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5003A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5003A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5003A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5003A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5003A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5003B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5003B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5003B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5003B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5003B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5003B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5003B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5004A,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5004A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5004A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5004A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5004A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5004A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5004A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5004A-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5004A-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5004A-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5004A-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5004A-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5004A-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5004A-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-01,EL,MP-5004B,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5004B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5004B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5004B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5004B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5004B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5004B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5004B-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5004B-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5004B-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5004B-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5004B-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5004B-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5004B-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-02,EL,MP-5005A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5005A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5005A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5005A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5005A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5005A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5005A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5005B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5005B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5005B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5005B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5005B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5005B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5005B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5006A,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5006A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5006A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5006A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5006A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5006A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5006A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5006A-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5006A-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5006A-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5006A-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5006A-SH,SPACE_HEATER,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5006A-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5006A-SH,SPACE_HEATER,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5006B,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5006B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5006B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5006B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5006B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5006B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5006B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5006B-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5006B-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5006B-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5006B-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5006B-SH,SPACE_HEATER,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-5006B-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5006B-SH,SPACE_HEATER,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5007A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5007A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5007A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5007A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5007A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5007A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5007A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5007B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5007B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5007B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5007B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5007B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5007B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5007B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-01,EL,MP-5008A,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5008A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5008A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5008A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5008A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5008A-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5008A-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-01,EL,MP-5008B,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-5008B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5008B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5008B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-5008B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-5008B-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-5008B-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-02,EL,MP-5009A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5009A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5009A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5009A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5009A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5009A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5009A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5009B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5009B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5009B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5009B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5009B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5009B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5009B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5010A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5010A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5010A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5010A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5010A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5010A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5010A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5010B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5010B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5010B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5010B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5010B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5010B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5010B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5011A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5011A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5011A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5011A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5011A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5011A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5011A,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-02,EL,MP-5011B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-5011B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-5011B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-5011B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-5011B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-5011B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-5011B,Local_Control_Station,A,فول بولت کردن تجهیز به ساپورت
120-07,EL,MP-5012A,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,MP-5012A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,MP-5012A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,MP-5012A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-5012A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-07,EL,MP-5012B,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,MP-5012B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,MP-5012B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,MP-5012B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-5012B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-02,EL,MP-6001A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-6001A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-6001A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-6001A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-6001A,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-6001A,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-6001A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-6001B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-6001B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-6001B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-6001B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-6001B,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-6001B,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-6001B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002A,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-6002A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-6002A,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-01,EL,MP-6002A,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-01,EL,MP-6002A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-6002A-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-6002A-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-01,EL,MP-6002B,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-6002B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-6002B,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-01,EL,MP-6002B,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-01,EL,MP-6002B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-6002B-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-6002B-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-01,EL,MP-6002C,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-6002C,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002C,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002C,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-01,EL,MP-6002C,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-01,EL,MP-6002C,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-01,EL,MP-6002C,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-6002C-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-6002C-SH,SPACE_HEATER,A,فول جوش کردن ساپورت
120-01,EL,MP-7001C,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-7001C,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-7001C,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-7001C,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-7001C,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-01,EL,MP-7001C,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-7001C-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-7001C-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-7001C-SH,SPACE_HEATER,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-01,EL,MP-7001C-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-02,EL,MP-7002A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7002A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7002A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7002A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-7002A,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,MP-7002A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-7002B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7002B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7002B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7002B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-7002B,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,MP-7002B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-7003A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7003A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7003A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7003A,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-7003A,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-7003A,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-7003A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-7003B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7003B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7003B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7003B,Local_Control_Station,A,ناترازی ساپورت نصب شده اصلاح شود
120-02,EL,MP-7003B,Local_Control_Station,A,تجهیز مطابق مدارک نصب نشده است
120-02,EL,MP-7003B,Local_Control_Station,B,سیل کردن سوراخ های اضافی ساپورت تجهیز
120-02,EL,MP-7003B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-7004A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7004A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7004A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7004A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-7004A,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,MP-7004A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,MP-7004B,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,MP-7004B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,MP-7004B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,MP-7004B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,MP-7004B,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,MP-7004B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-7101A,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,MP-7101A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,MP-7101A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,MP-7101A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-7101A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-07,EL,MP-7101B,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,MP-7101B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,MP-7101B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,MP-7101B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,MP-7101B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MP-7506A,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MP-7506A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MP-7506A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MP-7506A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MP-7506A,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-03,EL,MP-7506B,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,MP-7506B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,MP-7506B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,MP-7506B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,MP-7506B,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-8001C,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-8001C,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-8001C,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-8001C,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-8001C,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-8001C,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-8001C-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-8001C-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-8001C-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-8001C-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-8001C-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-8001C-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-8001D,Local_Control_Station,A,ارت تجهیز نصب شود
120-01,EL,MP-8001D,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-8001D,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-01,EL,MP-8001D,Local_Control_Station,A,سربندی تجهیز انجام شود
120-01,EL,MP-8001D,Local_Control_Station,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-8001D,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-01,EL,MP-8001D-SH,SPACE_HEATER,A,ارت تجهیز نصب شود
120-01,EL,MP-8001D-SH,SPACE_HEATER,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-01,EL,MP-8001D-SH,SPACE_HEATER,C,Pereservation تجهیز انجام شود
120-01,EL,MP-8001D-SH,SPACE_HEATER,A,سربندی تجهیز انجام شود
120-01,EL,MP-8001D-SH,SPACE_HEATER,C,گروت ریزی ساپورت تجهیز انجام شود
120-01,EL,MP-8001D-SH,SPACE_HEATER,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,P7001C-MF-1,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,P7001C-MF-1,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,P7001C-MF-1,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,P7001C-MF-1,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,P7001C-MF-1,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,P7001C-MF-1,Local_Control_Station,A,سربندی تجهیز انجام شود
120-02,EL,P7001C-MP-1A,Local_Control_Station,A,ارت تجهیز نصب شود
120-02,EL,P7001C-MP-1A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-02,EL,P7001C-MP-1A,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-02,EL,P7001C-MP-1A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-07,EL,P7001C-MP-1B,Local_Control_Station,A,ارت تجهیز نصب شود
120-07,EL,P7001C-MP-1B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-07,EL,P7001C-MP-1B,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-07,EL,P7001C-MP-1B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,wirring connection shall be done.
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,cable gland should be installed.
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,clamping and termination
120-03,EL,PK7502-MB-1A,Local_Control_Station,B,Touch up support shall be done.
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,PK7502-MB-1A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,PK7502-MB-1A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,PK7502-MB-1A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,wirring connection shall be done.
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,cable gland should be installed.
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,clamping and termination
120-03,EL,PK7502-MB-1B,Local_Control_Station,B,Touch up support shall be done.
120-03,EL,PK7502-MP-1A,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,PK7502-MP-1A,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,PK7502-MP-1A,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,PK7502-MP-1A,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,PK7502-MP-1A,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-03,EL,PK7502-MP-1A,Local_Control_Station,A,سربندی تجهیز انجام شود
120-03,EL,PK7502-MP-1B,Local_Control_Station,A,ارت تجهیز نصب شود
120-03,EL,PK7502-MP-1B,Local_Control_Station,B,پلیسه گیری و تاچ آپ سه لایه ساپورت انجام شود
120-03,EL,PK7502-MP-1B,Local_Control_Station,C,Pereservation تجهیز انجام شود
120-03,EL,PK7502-MP-1B,Local_Control_Station,C,بریدن اضافی رول بولت ها و تاچ آپ محل برشکاری شده
120-03,EL,PK7502-MP-1B,Local_Control_Station,A,ناترازی تجهیز ات نصب شده اصلاح شود
120-03,EL,PK7502-MP-1B,Local_Control_Station,A,سربندی تجهیز انجام شود
1000-01,MES,R-1001,Reactor(R),C,THE PLUMPNESS OF EQUIPMENT IS OUT OF RANGE
1000-01,MES,R-1001,Reactor(R),C,PRESERVATION NOT DONE
1000-01,MES,R-1001,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
1000-01,MES,R-1001,Reactor(R),C,SOME POINT OF BODY NEED TOUCH UP
1000-01,MES,R-1001,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED
1000-01,MES,R-1001,Reactor(R),A,INTERNAL CLEANING NOT DONE
1000-01,MES,R-1001,Reactor(R),A,INTERNAL NOT INSTALLED
1000-01,MES,R-1001,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE
1000-01,MES,R-1002-1,Reactor(R),C,PRESERVATION NOT DONE
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL NOT INSTALLED
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE
1000-01,MES,R-1002-1,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED
1000-01,MES,R-1002-1,Reactor(R),C,SOME POINT OF BODY NEED TOUCH UP
1000-01,MES,R-1002-1,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL CLEANING NOT DONE
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL CLEANING NOT DONE
1000-01,MES,R-1002-2,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
1000-01,MES,R-1002-2,Reactor(R),C,SOME POINT OF BODY NEED TOUCH UP
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED
1000-01,MES,R-1002-2,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL NOT INSTALLED
1000-01,MES,R-1002-2,Reactor(R),C,PRESERVATION NOT DONE
LS-06,EL,SL2,Lighting Fixture,A,Termination shall be done.
LS-06,EL,SL2,Lighting Fixture,B,Touch up support shall be done.
LS-06,EL,SL2,Lighting Fixture,A,EARTH GLAND SHALL BE INSTALLED.
LS-06,EL,SL2-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-06,EL,SL2-FJB01,Lighting Cable,A,EARTH GLAND SHALL BE INSTALLED.
LS-06,EL,SL3,Lighting Fixture,B,Touch up support shall be done.
LS-06,EL,SL3,Lighting Fixture,A,Termination shall be done.
LS-06,EL,SL3,Lighting Fixture,A,EARTH GLAND SHALL BE INSTALLED.
LS-06,EL,SL3-FJB01,Lighting Cable,A,EARTH GLAND SHALL BE INSTALLED.
LS-06,EL,SL3-FJB01,Lighting Cable,A,Tag no(s.s) shall be install.
LS-06,EL,SL8,Lighting Fixture,A,Earth JB Shall Be Installed.
LS-06,EL,SL8,Lighting Fixture,B,Touch up support shall be done.
LS-06,EL,SL8,Lighting Fixture,A,Termination shall be done.
LS-06,EL,SL8,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB
LS-06,EL,SL8-FJB01,Lighting Cable,A,Tag No shall be installed.
LS-06,EL,SL9,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB
LS-06,EL,SL9,Lighting Fixture,A,Termination shall be done.
LS-06,EL,SL9,Lighting Fixture,B,Touch up support shall be done.
LS-06,EL,SL9,Lighting Fixture,A,Earth JB Shall Be Installed.
LS-06,EL,SL9-FJB01,Lighting Cable,A,Tag No shall be installed.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,C,Touch up support shall be done.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,B,tightening bolts and nuts shall be done.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,B,Grouting  support shall be done.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,A,Grounding SHOULD BE DONE.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,C,DETAILS OF INSTALL SHOULD BE DONE.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,B,CONTROL CALBE ROUTING SHOULD BE DONE.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,C,CLEANINg l shall be done
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,A,Termination shall be done.
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,C,Touch up support shall be done.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,B,tightening bolts and nuts shall be done.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,B,Grouting  support shall be done.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,A,Grounding SHOULD BE DONE.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,C,DETAILS OF INSTALL SHOULD BE DONE.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,B,CONTROL CALBE ROUTING SHOULD BE DONE.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,C,CLEANINg l shall be done
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,A,Termination shall be done.
120-16,EL,SS-NGR1B-01,Natural Ground Resistance,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.
120-12,EL,SS-PDCS-01,Panel,A,EARTH SHAL BE INSTALL.
120-12,EL,SS-PDCS-01,Panel,A,wirring connection shall be done.
120-12,EL,SS-PDCS-01,Panel,B,Pereservation  
120-12,EL,SS-PDCS-01,Panel,A,لولا درب کج شده میبایست تعمیر گردد.
120-16,EL,SS-TR1A-01,Transformer,C,VALVE COVER IS NOT COMPLETE.
120-16,EL,SS-TR1A-01,Transformer,A,HI-POT TEST (CABLE) SHALL BE DONE.
120-16,EL,SS-TR1A-01,Transformer,C,CLOSE COVER CT TRANS.
120-16,EL,SS-TR1A-01,Transformer,A,STABILITY TEST SHALL BE DONE.
120-16,EL,SS-TR1A-01,Transformer,A,AIR TUBE BOX MUST BE INSTALLED.
120-16,EL,SS-TR1A-01,Transformer,A,BUSDUCT IS NOT COMPLETE.
120-16,EL,SS-TR1A-01,Transformer,C,Bolt & nut is not completed
120-16,EL,SS-TR1A-01,Transformer,B,Touch up body shall be done
120-16,EL,SS-TR1A-01,Transformer,A,Earth jumper body Shall Be Installed.
120-16,EL,SS-TR1A-01,Transformer,A,Termination trans shall be done.
120-16,EL,SS-TR1A-01,Transformer,C,Cleaing trans shall be done.
120-16,EL,SS-TR1A-01,Transformer,A,Close installed outlet caps of the trans.
120-16,EL,SS-TR1B-01,Transformer,C,Bolt & nuts is not completed
120-16,EL,SS-TR1B-01,Transformer,B,Touch up body shall be done
120-16,EL,SS-TR1B-01,Transformer,A,Earth jumper body Shall Be Installed.
120-16,EL,SS-TR1B-01,Transformer,A,Termination trans shall be done.
120-16,EL,SS-TR1B-01,Transformer,C,Cleaing trans shall be done.
120-16,EL,SS-TR1B-01,Transformer,A,Close inlet and outlet caps of the trans.
120-16,EL,SS-TR1B-01,Transformer,A,BUSDUCT IS NOT COMPLETE.
120-16,EL,SS-TR1B-01,Transformer,A,AIR TUBE BOX MUST BE INSTALLED.
120-16,EL,SS-TR1B-01,Transformer,A,STABILITY TEST SHALL BE DONE.
120-16,EL,SS-TR1B-01,Transformer,C,CLOSE COVER CT TRANS.
120-16,EL,SS-TR1B-01,Transformer,A,HI-POT TEST (CABLE) SHALL BE DONE.
120-16,EL,SS-TR1B-01,Transformer,C,VALVE COVER IS NOT COMPLETE.
120-17,EL,SS-TR2A-01,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2A-01,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2A-01,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2A-01,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2A-01,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2A-01,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2A-01,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2A-01,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2A-01,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2A-01,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2A-02,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2A-02,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2A-02,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2A-02,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2A-02,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2A-02,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2A-02,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2A-02,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2A-02,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2A-02,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2A-03,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2A-03,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2A-03,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2A-03,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2A-03,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2A-03,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2A-03,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2A-03,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2A-03,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2A-03,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2A-04,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2A-04,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2A-04,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2A-04,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2A-04,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2A-04,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2A-04,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2A-04,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2A-04,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2A-04,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2A-05,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2A-05,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2A-05,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2A-05,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2A-05,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2A-05,Transformer,B,Touch up Trans shall be done.
