SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
3000-02,IN,LST-3042A(LST),Instrument(LST),C,Touch up should be done.,PL-16385
3000-02,IN,LST-3042A(LST),Instrument(LST),A,Tube should be done.,PL-16389
3000-02,IN,LST-3042B(LST),Instrument(LST),C,Preservation Should Be Done,PL-21714
3000-02,IN,LST-3042B(LST),Instrument(LST),A,Hook Up Should Be Install.,PL-21719
3000-02,IN,LST-3042B(LST),Instrument(LST),C,Touch Up Should Be Done.,PL-21724
3000-02,IN,LST-3042B(LST),Instrument(LST),A,Sun Shade Should Be Install.,PL-21729
3000-02,IN,LST-3042B(LST),Instrument(LST),A,S.S Cap Should Be Install.,PL-21734
3000-02,IN,LST-3042C(LST),Instrument(LST),A,S.S Cap Should Be Install.,PL-21735
3000-02,IN,LST-3042C(LST),Instrument(LST),A,Sun Shade Should Be Install.,PL-21730
3000-02,IN,LST-3042C(LST),Instrument(LST),C,Touch Up Should Be Done.,PL-21725
3000-02,IN,LST-3042C(LST),Instrument(LST),A,Hook Up Should Be Install.,PL-21720
3000-02,IN,LST-3042C(LST),Instrument(LST),C,Preservation Should Be Done,PL-21715
5000-01,IN,LST-5002(NA),CABLE,B,Cable arrangement shall be done.,PL-17333
5000-01,IN,LST-5002(NA),CABLE,A,Termination shall be done.,PL-17346
5000-01,IN,LST-5002(NA),CABLE,B,Tag no shall be install.,PL-17359
5000-01,IN,LST-5002(NA),CABLE,A,Earth jumper shall be install.,PL-17376
5000-01,IN,LST-5042(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20726
5000-01,IN,LST-5042(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20693
5000-01,IN,LST-5042(NA),CABLE,B,Cable Arrangement shall be done.,PL-20704
5000-01,IN,LST-5042(NA),CABLE,A,Termination shall be done and connected.,PL-20715
5000-01,IN,LST-5071(LST),Instrument(LST),A,EARTH SHOULD BE DONE.,PL-15763
5000-01,IN,LST-5071(LST),Instrument(LST),A,Termination shall be done.,PL-15793
5000-01,IN,LST-5071(LST),Instrument(LST),A,SUN SHADE SHOULD BE INSTALL.,PL-15773
5000-01,IN,LST-5071(LST),Instrument(LST),C,Touch up  shall be done.,PL-15783
5000-01,IN,LST-5071(LST),Instrument(LST),B,S.S tags should be install.,PL-15803
5000-02,IN,LST-5162(NA),CABLE,B,Cable arrangement shall be done.,PL-17284
5000-02,IN,LST-5162(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17314
5000-02,IN,LST-5162(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17299
5000-02,IN,LST-5162(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17269
5000-03,IN,LST-5271(NA),CABLE,B,Cable arrangement shall be done.,PL-17702
5000-03,IN,LST-5271(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17719
5000-03,IN,LST-5271(NA),CABLE,A,Termination shall be done.,PL-17736
5000-03,IN,LST-5271(NA),CABLE,A,Test shall be done.,PL-17753
1000-03,IN,LST-6022-1(LST),Instrument(LST),A,Termination And Gland Should Be Done.,PL-21455
1000-03,IN,LST-6022-1(LST),Instrument(LST),A,S.S Cap Should Be Install.,PL-21463
1000-03,IN,LST-6022-1(LST),Instrument(LST),B,Full Bolt Should Be Done.,PL-21471
1000-03,IN,LST-6022-1(LST),Instrument(LST),A,Hook Up Should Be Install,PL-21479
1000-03,IN,LST-6022-1(LST),Instrument(LST),B,Touch Up Support Should Be Done.,PL-21487
1000-03,IN,LST-6022-1(LST),Instrument(LST),A,Sun Shade Should Be Install.,PL-21495
1000-03,IN,LST-6022-2(LST),Instrument(LST),A,Sun Shade Should Be Install.,PL-21496
1000-03,IN,LST-6022-2(LST),Instrument(LST),B,Touch Up Support Should Be Done.,PL-21488
1000-03,IN,LST-6022-2(LST),Instrument(LST),A,Hook Up Should Be Install,PL-21480
1000-03,IN,LST-6022-2(LST),Instrument(LST),B,Full Bolt Should Be Done.,PL-21472
1000-03,IN,LST-6022-2(LST),Instrument(LST),A,S.S Cap Should Be Install.,PL-21464
1000-03,IN,LST-6022-2(LST),Instrument(LST),A,Termination And Gland Should Be Done.,PL-21456
5000-01,IN,LT-5001(NA),CABLE,A,Earth jumper shall be install.,PL-17377
5000-01,IN,LT-5001(NA),CABLE,B,Tag no shall be install.,PL-17360
5000-01,IN,LT-5001(NA),CABLE,A,Termination shall be done.,PL-17347
5000-01,IN,LT-5001(NA),CABLE,B,Cable arrangement shall be done.,PL-17334
5000-01,IN,LT-5041(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20727
5000-01,IN,LT-5041(NA),CABLE,A,Termination shall be done and connected.,PL-20716
5000-01,IN,LT-5041(NA),CABLE,B,Cable Arrangement shall be done.,PL-20705
5000-01,IN,LT-5041(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20694
5000-01,IN,LT-5070(LT),Instrument(LT),B,S.S tags should be install.,PL-15802
5000-01,IN,LT-5070(LT),Instrument(LT),C,Touch up  shall be done.,PL-15782
5000-01,IN,LT-5070(LT),Instrument(LT),A,Termination shall be done.,PL-15792
5000-01,IN,LT-5070(LT),Instrument(LT),A,SUN SHADE SHOULD BE INSTALL.,PL-15772
5000-01,IN,LT-5070(LT),Instrument(LT),A,EARTH SHOULD BE DONE.,PL-15762
5000-02,IN,LT-5161(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17300
5000-02,IN,LT-5161(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17315
5000-02,IN,LT-5161(NA),CABLE,B,Cable arrangement shall be done.,PL-17285
5000-02,IN,LT-5161(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17270
5000-03,IN,LT-5270(NA),CABLE,A,Termination shall be done.,PL-17737
5000-03,IN,LT-5270(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17720
5000-03,IN,LT-5270(NA),CABLE,B,Cable arrangement shall be done.,PL-17703
5000-03,IN,LT-5270(NA),CABLE,A,Test shall be done.,PL-17754
1000-03,IN,LT-6021(LT),Instrument(LT),A,Termination And Gland Should Be Done.,PL-21457
1000-03,IN,LT-6021(LT),Instrument(LT),A,S.S Cap Should Be Install.,PL-21465
1000-03,IN,LT-6021(LT),Instrument(LT),B,Full Bolt Should Be Done.,PL-21473
1000-03,IN,LT-6021(LT),Instrument(LT),A,Hook Up Should Be Install,PL-21481
1000-03,IN,LT-6021(LT),Instrument(LT),B,Touch Up Support Should Be Done.,PL-21489
1000-03,IN,LT-6021(LT),Instrument(LT),A,Sun Shade Should Be Install.,PL-21497
1000-03,IN,LT-6082(LT),Instrument(LT),A,Sun Shade Should Be Install.,PL-21498
1000-03,IN,LT-6082(LT),Instrument(LT),B,Touch Up Support Should Be Done.,PL-21490
1000-03,IN,LT-6082(LT),Instrument(LT),A,Hook Up Should Be Install,PL-21482
1000-03,IN,LT-6082(LT),Instrument(LT),B,Full Bolt Should Be Done.,PL-21474
1000-03,IN,LT-6082(LT),Instrument(LT),A,S.S Cap Should Be Install.,PL-21466
1000-03,IN,LT-6082(LT),Instrument(LT),A,Termination And Gland Should Be Done.,PL-21458
120-05,EL,MAE-2026-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10353
120-05,EL,MAE-2026-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10799
120-05,EL,MAE-2026-02,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10800
120-05,EL,MAE-2026-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10804
120-05,EL,MAE-2026-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10809
120-05,EL,MAE-2026-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10814
120-05,EL,MAE-2026-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10360
120-05,EL,MAE-2026-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10367
120-05,EL,MAE-2026-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10819
120-06,EL,MAE-2026-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10824
120-06,EL,MAE-2026-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10829
120-06,EL,MAE-2026-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10834
120-06,EL,MAE-2026-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10839
120-06,EL,MAE-3002_1-01,Local_Control_Station,B,سيل کردن سوراخ هاي اضافي ساپورت تجهيز,PL-09817
120-06,EL,MAE-3002_1-01,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09818
120-06,EL,MAE-3002_1-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09819
120-06,EL,MAE-3002_1-03,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09827
120-06,EL,MAE-3002_1-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09828
120-06,EL,MAE-3002_1-05,Local_Control_Station,B,سيل کردن سوراخ هاي اضافي ساپورت تجهيز,PL-09835
120-06,EL,MAE-3002_1-05,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09836
120-06,EL,MAE-3002_1-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09837
120-06,EL,MAE-3002_1-07,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09845
120-06,EL,MAE-3002_1-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09846
120-06,EL,MAE-3002_2-01,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09854
120-06,EL,MAE-3002_2-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09855
120-06,EL,MAE-3002_2-03,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09863
120-06,EL,MAE-3002_2-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09864
120-06,EL,MAE-3002_2-05,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09872
120-06,EL,MAE-3002_2-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09873
120-06,EL,MAE-3002_2-07,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09881
120-06,EL,MAE-3002_2-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09882
120-06,EL,MAE-3002_3-01,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09890
120-06,EL,MAE-3002_3-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09891
120-06,EL,MAE-3002_3-03,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09899
120-06,EL,MAE-3002_3-03,Local_Control_Station,C,As-Built Drawing Should be done.,PL-09904
120-06,EL,MAE-3002_3-05,Local_Control_Station,A,فول بولت کردن تجهيز به ساپورت,PL-09906
120-06,EL,MAE-3002_3-05,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09908
120-06,EL,MAE-3002_3-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09909
120-06,EL,MAE-3002_3-05,Local_Control_Station,C,As-Built Drawing Should be done.,PL-09913
120-06,EL,MAE-3002_3-07,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-09917
120-06,EL,MAE-3002_3-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09918
120-06,EL,MAE-3002_3-07,Local_Control_Station,C,As-Built Drawing Should be done.,PL-09922
120-06,EL,MAE-5004-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10373
120-06,EL,MAE-5004-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10379
120-06,EL,MAE-5004-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10385
120-06,EL,MAE-5004-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10391
120-06,EL,MAE-5004-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10397
120-06,EL,MAE-5004-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10403
120-06,EL,MAE-5004-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10409
120-06,EL,MAE-5004-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10415
120-06,EL,MAE-5004-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10421
120-06,EL,MAE-5004-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10427
120-06,EL,MAE-5004-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10433
120-06,EL,MAE-5004-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10439
120-04,EL,MAE-5005A-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09927
120-04,EL,MAE-5005A-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09934
120-04,EL,MAE-5005A-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09941
120-04,EL,MAE-5005A-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09948
120-04,EL,MAE-5005A-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09955
120-04,EL,MAE-5005A-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09962
120-04,EL,MAE-5005A-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09969
120-04,EL,MAE-5005A-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09976
120-04,EL,MAE-5005A-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09983
120-04,EL,MAE-5005A-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09990
120-04,EL,MAE-5005A-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09997
120-04,EL,MAE-5005A-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10004
120-04,EL,MAE-5005A-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10011
120-04,EL,MAE-5005A-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10018
120-04,EL,MAE-5005A-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10025
120-04,EL,MAE-5005A-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10032
120-04,EL,MAE-5005A-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10039
120-04,EL,MAE-5005A-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10046
120-04,EL,MAE-5005B-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10177
120-04,EL,MAE-5005B-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10182
120-04,EL,MAE-5005B-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10187
120-04,EL,MAE-5005B-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10192
120-04,EL,MAE-5005B-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10197
120-04,EL,MAE-5005B-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10202
120-04,EL,MAE-5005B-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10207
120-04,EL,MAE-5005B-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10212
120-04,EL,MAE-5005B-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10217
120-04,EL,MAE-5005B-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10222
120-04,EL,MAE-5005B-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10227
120-04,EL,MAE-5005B-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10232
120-04,EL,MAE-5005B-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10237
120-04,EL,MAE-5005B-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10242
120-04,EL,MAE-5005B-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10247
120-04,EL,MAE-5005B-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10252
120-04,EL,MAE-5005B-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10257
120-05,EL,MAE-5005C-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10053
120-05,EL,MAE-5005C-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10060
120-05,EL,MAE-5005C-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10067
120-05,EL,MAE-5005C-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10074
120-05,EL,MAE-5005C-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10081
120-05,EL,MAE-5005C-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10088
120-05,EL,MAE-5005C-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10095
120-05,EL,MAE-5005C-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10102
120-05,EL,MAE-5005C-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10109
120-05,EL,MAE-5005C-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10116
120-05,EL,MAE-5005C-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10123
120-05,EL,MAE-5005C-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10130
120-05,EL,MAE-5005C-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10137
120-05,EL,MAE-5005C-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10144
120-04,EL,MAE-5005C-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10151
120-04,EL,MAE-5005C-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10158
120-04,EL,MAE-5005C-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10165
120-04,EL,MAE-5005C-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10172
120-05,EL,MAE-5005D-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10262
120-05,EL,MAE-5005D-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10267
120-05,EL,MAE-5005D-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10272
120-05,EL,MAE-5005D-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10277
120-05,EL,MAE-5005D-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10282
120-05,EL,MAE-5005D-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10287
120-05,EL,MAE-5005D-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10292
120-05,EL,MAE-5005D-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10297
120-05,EL,MAE-5005D-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10302
120-05,EL,MAE-5005D-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10307
120-05,EL,MAE-5005D-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10312
120-05,EL,MAE-5005D-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10317
120-05,EL,MAE-5005D-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10322
120-05,EL,MAE-5005D-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10327
120-05,EL,MAE-5005D-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10332
120-05,EL,MAE-5005D-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10337
120-05,EL,MAE-5005D-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10342
120-05,EL,MAE-5005D-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10347
120-04,EL,MAE-5006-01,Local_Control_Station,A,Earth LCS shall be installed.,PL-16953
120-04,EL,MAE-5006-01,Local_Control_Station,C,Preservation shall be done.,PL-16961
120-04,EL,MAE-5006-01,Local_Control_Station,A,Termination shall be done and connection.,PL-16965
120-04,EL,MAE-5006-01,Local_Control_Station,C,Cleaning shall be done.,PL-16963
120-04,EL,MAE-5006-02,Local_Control_Station,C,Cleaning shall be done.,PL-16964
120-04,EL,MAE-5006-02,Local_Control_Station,A,Termination shall be done and connection.,PL-16966
120-04,EL,MAE-5006-02,Local_Control_Station,C,Preservation shall be done.,PL-16962
120-04,EL,MAE-5006-02,Local_Control_Station,A,Earth LCS shall be installed.,PL-16954
120-03,EL,MB-8001A,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10901
120-03,EL,MB-8001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10902
120-03,EL,MB-8001A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10903
120-03,EL,MB-8001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10908
120-01,EL,MC-2002,Local_Control_Panel,A,Earth LCS shall be installed.,PL-16946
120-01,EL,MC-2002,Local_Control_Panel,C,Preservation shall be done.,PL-16950
120-01,EL,MC-2002,Local_Control_Panel,C,Cleaning shall be done.,PL-16951
120-01,EL,MC-2002,Local_Control_Panel,A,Termination shall be done and connection.,PL-16952
120-01,EL,MF-2001,Local_Control_Panel,A,Termination shall be done and connected.,PL-17033
120-01,EL,MF-2001,Local_Control_Panel,C,Preservation shall be done.,PL-17023
120-01,EL,MF-2001,Local_Control_Panel,C,Cleaning shall be done.,PL-17028
120-01,EL,MF-2001,Local_Control_Panel,A,Earth LCS is not complete.,PL-17002
120-01,EL,MF-2001,Local_Control_Panel,B,Full bolt shall be done.,PL-17007
120-01,EL,MF-2001,Local_Control_Panel,B,Touch up support shall be done.,PL-17012
120-01,EL,MF-2001,Local_Control_Panel,B,Grout shall be done.,PL-17017
120-01,EL,MF-2001-SH,SPACE_HEATER,B,Touch up shall be done.,PL-16699
120-01,EL,MF-2001-SH,SPACE_HEATER,C,Preservation shall be done.,PL-16695
120-01,EL,MF-2001-SH,SPACE_HEATER,C,Grouting shall be done.,PL-16697
120-01,EL,MF-2001-SH,SPACE_HEATER,B,Full bolt LCS shall be done.,PL-16689
120-01,EL,MF-2001-SH,SPACE_HEATER,A,Earth LCS shall be install.,PL-16691
120-01,EL,MF-2001-SH,SPACE_HEATER,C,As-Built shall be done.,PL-16693
120-01,EL,MF-2002-SH,SPACE_HEATER,C,As-Built shall be done.,PL-16694
120-01,EL,MF-2002-SH,SPACE_HEATER,A,Earth LCS shall be install.,PL-16692
120-01,EL,MF-2002-SH,SPACE_HEATER,B,Full bolt LCS shall be done.,PL-16690
120-01,EL,MF-2002-SH,SPACE_HEATER,C,Grouting shall be done.,PL-16698
120-01,EL,MF-2002-SH,SPACE_HEATER,C,Preservation shall be done.,PL-16696
120-01,EL,MF-2002-SH,SPACE_HEATER,B,Touch up shall be done.,PL-16700
120-03,EL,MF-8001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10854
120-03,EL,MF-8001A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10878
120-03,EL,MF-8001B,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10859
120-03,EL,MF-8001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10860
120-03,EL,MF-8001B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10861
120-03,EL,MF-8001B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10884
120-03,EL,MF-8001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10866
120-03,EL,MF-8001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10890
120-03,EL,MF-8001D,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10872
120-03,EL,MF-8001D-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10896
120-02,EL,MP-0001A,Local_Control_Station,B,Full bolt shall be done.,PL-17008
120-02,EL,MP-0001A,Local_Control_Station,C,Cleaning shall be done.,PL-17029
120-02,EL,MP-0001A,Local_Control_Station,C,Preservation shall be done.,PL-17024
120-02,EL,MP-0001A,Local_Control_Station,A,Termination shall be done and connected.,PL-17034
120-02,EL,MP-0001B,Local_Control_Station,A,Termination shall be done and connected.,PL-17035
120-02,EL,MP-0001B,Local_Control_Station,C,Preservation shall be done.,PL-17025
120-02,EL,MP-0001B,Local_Control_Station,C,Cleaning shall be done.,PL-17030
120-02,EL,MP-0001B,Local_Control_Station,B,Full bolt shall be done.,PL-17009
120-02,EL,MP-2001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10445
120-02,EL,MP-2001A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10447
120-02,EL,MP-2001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10452
120-02,EL,MP-2001B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10454
120-02,EL,MP-2002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10645
120-02,EL,MP-2002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10652
120-02,EL,MP-2003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10459
120-02,EL,MP-2003A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10461
120-02,EL,MP-2003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10466
120-02,EL,MP-2003B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10468
120-07,EL,MP-3001,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10522
120-02,EL,MP-5001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10527
120-02,EL,MP-5001A,Local_Control_Station,C,گروت ريزي ساپورت تجهيز انجام شود,PL-10529
120-02,EL,MP-5001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10532
120-02,EL,MP-5001B,Local_Control_Station,C,گروت ريزي ساپورت تجهيز انجام شود,PL-10534
120-02,EL,MP-5002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10659
120-02,EL,MP-5002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10666
120-02,EL,MP-5003A,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10672
120-02,EL,MP-5003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10673
120-02,EL,MP-5003B,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10679
120-02,EL,MP-5003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10680
120-01,EL,MP-5004A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10757
120-01,EL,MP-5004A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10760
120-01,EL,MP-5004A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10973
120-01,EL,MP-5004A-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10974
120-01,EL,MP-5004B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10764
120-01,EL,MP-5004B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10767
120-01,EL,MP-5004B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10980
120-01,EL,MP-5004B-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10981
120-02,EL,MP-5005A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10687
120-02,EL,MP-5005B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10694
120-01,EL,MP-5006A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10771
120-01,EL,MP-5006A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10774
120-01,EL,MP-5006A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10785
120-01,EL,MP-5006A-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10788
120-01,EL,MP-5006B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10778
120-01,EL,MP-5006B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10781
120-01,EL,MP-5006B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10792
120-01,EL,MP-5006B-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10795
120-02,EL,MP-5007A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10701
120-02,EL,MP-5007B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10708
120-01,EL,MP-5008A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10557
120-01,EL,MP-5008A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10558
120-01,EL,MP-5008A-SH,SPACE_HEATER,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10937
120-01,EL,MP-5008A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10938
120-01,EL,MP-5008B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10562
120-01,EL,MP-5008B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10945
120-01,EL,MP-5008B-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10946
120-02,EL,MP-5009A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10715
120-02,EL,MP-5009B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10722
120-02,EL,MP-5010A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10729
120-02,EL,MP-5010B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10736
120-02,EL,MP-5011A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10743
120-02,EL,MP-5011B,Local_Control_Station,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10749
120-02,EL,MP-5011B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10750
120-07,EL,MP-5012A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10537
120-07,EL,MP-5012B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10542
120-02,EL,MP-6001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10473
120-02,EL,MP-6001A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10475
120-02,EL,MP-6001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10480
120-02,EL,MP-6001B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10482
120-01,EL,MP-6002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10501
120-01,EL,MP-6002A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10503
120-01,EL,MP-6002A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10505
120-01,EL,MP-6002A-SH,SPACE_HEATER,B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-10951
120-01,EL,MP-6002A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10952
120-01,EL,MP-6002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10508
120-01,EL,MP-6002B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10510
120-01,EL,MP-6002B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10512
120-01,EL,MP-6002B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10959
120-01,EL,MP-6002B-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10960
120-01,EL,MP-6002C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10515
120-01,EL,MP-6002C,Local_Control_Station,A,ناترازي ساپورت نصب شده اصلاح شود,PL-10516
120-01,EL,MP-6002C,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10517
120-01,EL,MP-6002C,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10519
120-01,EL,MP-6002C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10966
120-01,EL,MP-6002C-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10967
120-01,EL,MP-7001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10633
120-01,EL,MP-7001C,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10636
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10639
120-01,EL,MP-7001C-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10642
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,Preservation shall be done.,PL-17048
120-02,EL,MP-7002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10585
120-02,EL,MP-7002A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10588
120-02,EL,MP-7002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10591
120-02,EL,MP-7002B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10594
120-02,EL,MP-7003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10487
120-02,EL,MP-7003A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10489
120-02,EL,MP-7003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10494
120-02,EL,MP-7003B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10496
120-02,EL,MP-7004A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10597
120-02,EL,MP-7004A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10600
120-02,EL,MP-7004B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10603
120-02,EL,MP-7004B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10606
120-07,EL,MP-7101A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10547
120-07,EL,MP-7101B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10552
120-03,EL,MP-7504,Local_Control_Station,C,Preservation shall be done.,PL-17053
120-03,EL,MP-7506A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10844
120-03,EL,MP-7506A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10845
120-03,EL,MP-7506A,Local_Control_Station,C,گروت ريزي ساپورت تجهيز انجام شود,PL-10846
120-03,EL,MP-7506B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10849
120-03,EL,MP-7506B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10850
120-03,EL,MP-7506B,Local_Control_Station,C,گروت ريزي ساپورت تجهيز انجام شود,PL-10851
120-01,EL,MP-8001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10914
120-01,EL,MP-8001C,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10915
120-01,EL,MP-8001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10926
120-01,EL,MP-8001C-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10927
120-01,EL,MP-8001D,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10920
120-01,EL,MP-8001D,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10921
120-01,EL,MP-8001D-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10932
120-01,EL,MP-8001D-SH,SPACE_HEATER,A,سربندي تجهيز انجام شود,PL-10933
120-03,EL,MP-8401,Local_Control_Station,A,Earth shall be installed.,PL-16967
120-03,EL,MP-8401,Local_Control_Station,C,Cleaning shall be done.,PL-16992
120-03,EL,MP-8401,Local_Control_Station,A,Termination shall be done and connection.,PL-16997
120-03,EL,MP-8401,Local_Control_Station,B,Full bolt shall be done.,PL-16972
120-03,EL,MP-8401,Local_Control_Station,B,Touch up support shall be done.,PL-16977
120-03,EL,MP-8401,Local_Control_Station,B,Grout shall be done.,PL-16982
120-03,EL,MP-8401,Local_Control_Station,C,Preservation shall be done.,PL-16987
120-03,EL,MP-8403A,Local_Control_Station,C,Preservation shall be done.,PL-17054
120-03,EL,MP-8403A,Local_Control_Station,A,Selector is damage.(MP-8403A),PL-17047
120-03,EL,MP-8403B,Local_Control_Station,C,Preservation shall be done.,PL-17055
120-03,EL,MP-8404A,Local_Control_Station,A,Termination shall be done and connected.,PL-17036
120-03,EL,MP-8404A,Local_Control_Station,C,Cleaning shall be done.,PL-17031
120-03,EL,MP-8404A,Local_Control_Station,C,Preservation shall be done.,PL-17026
120-03,EL,MP-8404A,Local_Control_Station,B,Grout shall be done.,PL-17020
120-03,EL,MP-8404B,Local_Control_Station,B,Grout shall be done.,PL-17021
120-03,EL,MP-8404B,Local_Control_Station,A,Selector is damage.(MP-8404),PL-17022
120-03,EL,MP-8404B,Local_Control_Station,C,Preservation shall be done.,PL-17027
120-03,EL,MP-8404B,Local_Control_Station,C,Cleaning shall be done.,PL-17032
120-03,EL,MP-8404B,Local_Control_Station,A,Termination shall be done and connected.,PL-17037
120-02,EL,P7001C-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17051
120-02,EL,P7001C-MF-1,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10579
120-02,EL,P7001C-MF-1,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10582
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10567
120-02,EL,P7001C-MP-1A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10570
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,Preservation shall be done.,PL-17052
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,Preservation shall be done.,PL-17056
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10573
120-07,EL,P7001C-MP-1B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10576
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21596
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),A,S.S Cap Should Be Install.,PL-21608
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),A,Termination And Gland Should Be Done.,PL-21602
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21620
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),A,Hook Up Should Be Install.,PL-21614
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),A,Hook Up Should Be Install.,PL-21615
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21621
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),A,Termination And Gland Should Be Done.,PL-21603
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),A,S.S Cap Should Be Install.,PL-21609
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21597
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21598
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),A,S.S Cap Should Be Install.,PL-21610
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),A,Termination And Gland Should Be Done.,PL-21604
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21622
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),A,Hook Up Should Be Install.,PL-21616
1000-01,IN,PDT-1032(PDT),Instrument(PDT),A,Check conformity with hook up.,PL-21398
1000-01,IN,PDT-1032(PDT),Instrument(PDT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21389
1000-01,IN,PDT-1032(PDT),Instrument(PDT),A,Drain and tube shall be installed.,PL-21407
1000-01,IN,PDT-1032(PDT),Instrument(PDT),A,Hook Up shall be complete.,PL-21344
1000-01,IN,PDT-1032(PDT),Instrument(PDT),A,Earth shall be complete.,PL-21335
1000-01,IN,PDT-1032(PDT),Instrument(PDT),C,Grout shall be done.,PL-21380
1000-01,IN,PDT-1032(PDT),Instrument(PDT),B,Support Of Tube shall be done.,PL-21371
1000-01,IN,PDT-1032(PDT),Instrument(PDT),C,Sun shade shall be installed.,PL-21362
1000-01,IN,PDT-1032(PDT),Instrument(PDT),B,Touch up support shall be done.,PL-21353
2000-02,IN,PDT-2252(PDT),Instrument(PDT),B,Touch up support shall be done.,PL-21358
2000-02,IN,PDT-2252(PDT),Instrument(PDT),C,Sun shade shall be installed.,PL-21367
2000-02,IN,PDT-2252(PDT),Instrument(PDT),B,Support Of Tube shall be done.,PL-21376
2000-02,IN,PDT-2252(PDT),Instrument(PDT),C,Grout shall be done.,PL-21385
2000-02,IN,PDT-2252(PDT),Instrument(PDT),A,Earth shall be complete.,PL-21340
2000-02,IN,PDT-2252(PDT),Instrument(PDT),A,Hook Up shall be complete.,PL-21349
2000-02,IN,PDT-2252(PDT),Instrument(PDT),A,Drain and tube shall be installed.,PL-21412
2000-02,IN,PDT-2252(PDT),Instrument(PDT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21394
2000-02,IN,PDT-2252(PDT),Instrument(PDT),A,Check conformity with hook up.,PL-21403
3000-02,IN,PDT-3112(PDT),Instrument(PDT),A,Tube should be done.,PL-16390
3000-02,IN,PDT-3112(PDT),Instrument(PDT),C,Touch up should be done.,PL-16386
3000-02,IN,PDT-3112(PDT),Instrument(PDT),A,Gland should be done.,PL-16382
3000-02,IN,PDT-3112(PDT),Instrument(PDT),A,Earth should be done.,PL-16378
3000-02,IN,PDT-3115(PDT),Instrument(PDT),A,Earth should be done.,PL-16379
3000-02,IN,PDT-3115(PDT),Instrument(PDT),A,Gland should be done.,PL-16383
3000-02,IN,PDT-3115(PDT),Instrument(PDT),C,Touch up should be done.,PL-16387
3000-02,IN,PDT-3115(PDT),Instrument(PDT),A,Tube should be done.,PL-16391
3000-02,IN,PDT-3117(PDT),Instrument(PDT),A,Tube should be done.,PL-16392
3000-02,IN,PDT-3117(PDT),Instrument(PDT),C,Touch up should be done.,PL-16388
3000-02,IN,PDT-3117(PDT),Instrument(PDT),A,Gland should be done.,PL-16384
3000-02,IN,PDT-3117(PDT),Instrument(PDT),A,Earth should be done.,PL-16380
5000-04,IN,PDT-5385(PDT),Instrument(PDT),C,Touch up should be done.,PL-16284
5000-04,IN,PDT-5385(PDT),Instrument(PDT),A,Tube should be install.,PL-16287
5000-04,IN,PDT-5385(PDT),Instrument(PDT),A,Termination should be done.,PL-16290
5000-04,IN,PDT-5385(PDT),Instrument(PDT),A,Gland should be install.,PL-16293
5000-04,IN,PDT-5385(PDT),Instrument(PDT),A,Earth should be done.,PL-16296
1000-03,IN,PDT-6057(PDT),Instrument(PDT),C,S.S tag should be done.,PL-16440
1000-03,IN,PDT-6057(PDT),Instrument(PDT),A,Tube should be done.,PL-16441
1000-03,IN,PDT-6057(PDT),Instrument(PDT),A,Support should be done.,PL-16442
120-03,EL,PK7502-MB-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10609
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10612
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,Wiring connection shall be done.,PL-10991
120-03,EL,PK7502-MB-1A,Local_Control_Station,A,clamping and termination,PL-10993
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,Wiring connection shall be done.,PL-10995
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,clamping and termination,PL-10997
120-03,EL,PK7502-MB-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10615
120-03,EL,PK7502-MB-1B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10618
120-03,EL,PK7502-MP-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10621
120-03,EL,PK7502-MP-1A,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10624
120-03,EL,PK7502-MP-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10627
120-03,EL,PK7502-MP-1B,Local_Control_Station,A,سربندي تجهيز انجام شود,PL-10630
120-03,EL,PK7502-MP-2A,Local_Control_Station,C,Preservation shall be done.,PL-21695
120-03,EL,PK7502-MP-2B,Local_Control_Station,C,Preservation shall be done.,PL-21696
120-03,EL,PK7502-MP-3A,Local_Control_Station,C,Preservation shall be done.,PL-21697
120-03,EL,PK7502-MP-3B,Local_Control_Station,C,Preservation shall be done.,PL-21698
120-03,EL,PK8401-MP-1A,Local_Control_Station,A,Termination shall be done and connection.,PL-16998
120-03,EL,PK8401-MP-1A,Local_Control_Station,C,Cleaning shall be done.,PL-16993
120-03,EL,PK8401-MP-1A,Local_Control_Station,C,Preservation shall be done.,PL-16988
120-03,EL,PK8401-MP-1A,Local_Control_Station,B,Grout shall be done.,PL-16983
120-03,EL,PK8401-MP-1A,Local_Control_Station,B,Touch up support shall be done.,PL-16978
120-03,EL,PK8401-MP-1A,Local_Control_Station,B,Full bolt shall be done.,PL-16973
120-03,EL,PK8401-MP-1A,Local_Control_Station,A,Earth shall be installed.,PL-16968
120-03,EL,PK8401-MP-1B,Local_Control_Station,A,Earth shall be installed.,PL-16969
120-03,EL,PK8401-MP-1B,Local_Control_Station,B,Full bolt shall be done.,PL-16974
120-03,EL,PK8401-MP-1B,Local_Control_Station,B,Touch up support shall be done.,PL-16979
120-03,EL,PK8401-MP-1B,Local_Control_Station,B,Grout shall be done.,PL-16984
120-03,EL,PK8401-MP-1B,Local_Control_Station,C,Preservation shall be done.,PL-16989
120-03,EL,PK8401-MP-1B,Local_Control_Station,C,Cleaning shall be done.,PL-16994
120-03,EL,PK8401-MP-1B,Local_Control_Station,A,Termination shall be done and connection.,PL-16999
120-03,EL,PK8401-MP-2A,Local_Control_Station,A,Termination shall be done and connection.,PL-17000
120-03,EL,PK8401-MP-2A,Local_Control_Station,C,Cleaning shall be done.,PL-16995
120-03,EL,PK8401-MP-2A,Local_Control_Station,C,Preservation shall be done.,PL-16990
120-03,EL,PK8401-MP-2A,Local_Control_Station,B,Grout shall be done.,PL-16985
120-03,EL,PK8401-MP-2A,Local_Control_Station,B,Touch up support shall be done.,PL-16980
120-03,EL,PK8401-MP-2A,Local_Control_Station,B,Full bolt shall be done.,PL-16975
120-03,EL,PK8401-MP-2A,Local_Control_Station,A,Earth shall be installed.,PL-16970
120-03,EL,PK8401-MP-2B,Local_Control_Station,A,Earth shall be installed.,PL-16971
120-03,EL,PK8401-MP-2B,Local_Control_Station,B,Full bolt shall be done.,PL-16976
120-03,EL,PK8401-MP-2B,Local_Control_Station,B,Touch up support shall be done.,PL-16981
120-03,EL,PK8401-MP-2B,Local_Control_Station,B,Grout shall be done.,PL-16986
120-03,EL,PK8401-MP-2B,Local_Control_Station,C,Preservation shall be done.,PL-16991
120-03,EL,PK8401-MP-2B,Local_Control_Station,C,Cleaning shall be done.,PL-16996
120-03,EL,PK8401-MP-2B,Local_Control_Station,A,Termination shall be done and connection.,PL-17001
2000-03,IN,PST-2047(PST),Instrument(PST),A,S.S Cap Should Be Install,PL-21764
2000-03,IN,PST-2047(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21752
2000-03,IN,PST-2047(PST),Instrument(PST),A,Sun Shade Should Be Install,PL-21740
2000-03,IN,PST-2047(PST),Instrument(PST),A,Hook Up Should Be Install.,PL-21776
2000-04,IN,PST-2372A(PST),Instrument(PST),C,Cleaning shall be done.,PL-16941
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Sun shade shall be install and fixed.,PL-16921
2000-04,IN,PST-2372A(PST),Instrument(PST),A,Installation (fitting/tubing)) shall be done.(check conformity with hook up),PL-16926
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16931
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Grouting shall be done.,PL-16936
2000-04,IN,PST-2372A(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16911
2000-04,IN,PST-2372A(PST),Instrument(PST),A,Earth shall be installed.,PL-16916
2000-04,IN,PST-2372B(PST),Instrument(PST),A,Earth shall be installed.,PL-16917
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16912
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Grouting shall be done.,PL-16937
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16932
2000-04,IN,PST-2372B(PST),Instrument(PST),A,Installation (fitting/tubing)) shall be done.(check conformity with hook up),PL-16927
2000-04,IN,PST-2372B(PST),Instrument(PST),B,Sun shade shall be install and fixed.,PL-16922
2000-04,IN,PST-2372B(PST),Instrument(PST),C,Cleaning shall be done.,PL-16942
2000-04,IN,PST-2372C(PST),Instrument(PST),C,Cleaning shall be done.,PL-16943
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Sun shade shall be install and fixed.,PL-16923
2000-04,IN,PST-2372C(PST),Instrument(PST),A,Installation (fitting/tubing)) shall be done.(check conformity with hook up),PL-16928
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Steel bolt shall be installed.,PL-16933
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Grouting shall be done.,PL-16938
2000-04,IN,PST-2372C(PST),Instrument(PST),B,Touch up support and stand shall be done.,PL-16913
2000-04,IN,PST-2372C(PST),Instrument(PST),A,Earth shall be installed.,PL-16918
3000-02,IN,PST-3042A(PST),Instrument(PST),C,Preservation Should Be Done,PL-21716
3000-02,IN,PST-3042A(PST),Instrument(PST),A,Hook Up Should Be Install.,PL-21721
3000-02,IN,PST-3042A(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21726
3000-02,IN,PST-3042A(PST),Instrument(PST),A,Sun Shade Should Be Install.,PL-21731
3000-02,IN,PST-3042A(PST),Instrument(PST),A,S.S Cap Should Be Install.,PL-21736
3000-02,IN,PST-3042B(PST),Instrument(PST),A,S.S Cap Should Be Install.,PL-21737
3000-02,IN,PST-3042B(PST),Instrument(PST),A,Sun Shade Should Be Install.,PL-21732
3000-02,IN,PST-3042B(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21727
3000-02,IN,PST-3042B(PST),Instrument(PST),A,Hook Up Should Be Install.,PL-21722
3000-02,IN,PST-3042B(PST),Instrument(PST),C,Preservation Should Be Done,PL-21717
3000-02,IN,PST-3042C(PST),Instrument(PST),C,Preservation Should Be Done,PL-21718
3000-02,IN,PST-3042C(PST),Instrument(PST),A,Hook Up Should Be Install.,PL-21723
3000-02,IN,PST-3042C(PST),Instrument(PST),C,Touch Up Should Be Done.,PL-21728
3000-02,IN,PST-3042C(PST),Instrument(PST),A,Sun Shade Should Be Install.,PL-21733
3000-02,IN,PST-3042C(PST),Instrument(PST),A,S.S Cap Should Be Install.,PL-21738
5000-02,IN,PST-5207A(PST),Instrument(PST),C,S.S tags should be install.,PL-15932
5000-02,IN,PST-5207A(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15872
5000-02,IN,PST-5207A(PST),Instrument(PST),A,Termination shall be done.,PL-15917
5000-02,IN,PST-5207A(PST),Instrument(PST),C,Touch up  shall be done.,PL-15887
5000-02,IN,PST-5207A(PST),Instrument(PST),A,SUN SHADE SHOULD BE INSTALL.,PL-15902
5000-02,IN,PST-5207B(PST),Instrument(PST),A,SUN SHADE SHOULD BE INSTALL.,PL-15898
5000-02,IN,PST-5207B(PST),Instrument(PST),A,Termination shall be done.,PL-15913
5000-02,IN,PST-5207B(PST),Instrument(PST),C,Touch up  shall be done.,PL-15883
5000-02,IN,PST-5207B(PST),Instrument(PST),C,S.S tags should be install.,PL-15928
5000-02,IN,PST-5207B(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15868
5000-02,IN,PST-5207C(PST),Instrument(PST),A,EARTH SHOULD BE DONE.,PL-15869
5000-02,IN,PST-5207C(PST),Instrument(PST),C,S.S tags should be install.,PL-15929
5000-02,IN,PST-5207C(PST),Instrument(PST),C,Touch up  shall be done.,PL-15884
5000-02,IN,PST-5207C(PST),Instrument(PST),A,Termination shall be done.,PL-15914
5000-02,IN,PST-5207C(PST),Instrument(PST),A,SUN SHADE SHOULD BE INSTALL.,PL-15899
4000-04,IN,PST-7112(PST),Instrument(PST),C,Grout should be done.,PL-21223
4000-04,IN,PST-7112(PST),Instrument(PST),A,Tube should be install.,PL-21217
4000-04,IN,PST-7112(PST),Instrument(PST),A,Gland should be done.,PL-21211
4000-04,IN,PST-7112(PST),Instrument(PST),A,Termination should be done.,PL-21205
4000-04,IN,PST-7112(PST),Instrument(PST),A,Earth should be done.,PL-21199
4000-04,IN,PST-7116(PST),Instrument(PST),A,Earth should be done.,PL-21200
4000-04,IN,PST-7116(PST),Instrument(PST),A,Termination should be done.,PL-21206
4000-04,IN,PST-7116(PST),Instrument(PST),A,Gland should be done.,PL-21212
4000-04,IN,PST-7116(PST),Instrument(PST),A,Tube should be install.,PL-21218
4000-04,IN,PST-7116(PST),Instrument(PST),C,Grout should be done.,PL-21224
4000-04,IN,PST-7120(PST),Instrument(PST),C,Grout should be done.,PL-21225
4000-04,IN,PST-7120(PST),Instrument(PST),A,Tube should be install.,PL-21219
4000-04,IN,PST-7120(PST),Instrument(PST),A,Gland should be done.,PL-21213
4000-04,IN,PST-7120(PST),Instrument(PST),A,Termination should be done.,PL-21207
4000-04,IN,PST-7120(PST),Instrument(PST),A,Earth should be done.,PL-21201
1000-01,IN,PT-1001(PT),Instrument(PT),A,Hook Up shall be complete.,PL-21345
1000-01,IN,PT-1001(PT),Instrument(PT),A,Earth shall be complete.,PL-21336
1000-01,IN,PT-1001(PT),Instrument(PT),C,Grout shall be done.,PL-21381
1000-01,IN,PT-1001(PT),Instrument(PT),B,Support Of Tube shall be done.,PL-21372
1000-01,IN,PT-1001(PT),Instrument(PT),C,Sun shade shall be installed.,PL-21363
1000-01,IN,PT-1001(PT),Instrument(PT),B,Touch up support shall be done.,PL-21354
1000-01,IN,PT-1001(PT),Instrument(PT),A,Check conformity with hook up.,PL-21399
1000-01,IN,PT-1001(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21390
1000-01,IN,PT-1001(PT),Instrument(PT),A,Drain and tube shall be installed.,PL-21408
1000-01,IN,PT-1005(PT),Instrument(PT),A,Drain and tube shall be installed.,PL-21409
1000-01,IN,PT-1005(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21391
1000-01,IN,PT-1005(PT),Instrument(PT),A,Check conformity with hook up.,PL-21400
1000-01,IN,PT-1005(PT),Instrument(PT),B,Touch up support shall be done.,PL-21355
1000-01,IN,PT-1005(PT),Instrument(PT),C,Sun shade shall be installed.,PL-21364
1000-01,IN,PT-1005(PT),Instrument(PT),B,Support Of Tube shall be done.,PL-21373
1000-01,IN,PT-1005(PT),Instrument(PT),C,Grout shall be done.,PL-21382
1000-01,IN,PT-1005(PT),Instrument(PT),A,Earth shall be complete.,PL-21337
