SD_SUB_SYSTEM,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
120-17,EL,SS-TR2A-05,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2A-05,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2A-05,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2A-05,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2A-06,Transformer,B,Touch up shall be done
120-17,EL,SS-TR2A-06,Transformer,B,Bolt & nuts is not completed
120-17,EL,SS-TR2B-01,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2B-01,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2B-01,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2B-01,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2B-01,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2B-01,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2B-01,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2B-01,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2B-01,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2B-01,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2B-02,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2B-02,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2B-02,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2B-02,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2B-02,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2B-02,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2B-02,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2B-02,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2B-02,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2B-02,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2B-03,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2B-03,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2B-03,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2B-03,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2B-03,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2B-03,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2B-03,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2B-03,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2B-03,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2B-03,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2B-04,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2B-04,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2B-04,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2B-04,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2B-04,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2B-04,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2B-04,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2B-04,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2B-04,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2B-04,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2B-05,Transformer,A,Earth jumper is not complete.
120-17,EL,SS-TR2B-05,Transformer,B,Touch up Trans shall be done.
120-17,EL,SS-TR2B-05,Transformer,A,Close inlet and outlet caps of the trans.
120-17,EL,SS-TR2B-05,Transformer,A,Trans is leaking oil
120-17,EL,SS-TR2B-05,Transformer,C,cleaing shall be done.
120-17,EL,SS-TR2B-05,Transformer,C,Bolt & nuts is not completed
120-17,EL,SS-TR2B-05,Transformer,A,NITROJEN GAS IS NOT COMPLETE.
120-17,EL,SS-TR2B-05,Transformer,A,EARTH BODY SHALL BE INSTALLED.
120-17,EL,SS-TR2B-05,Transformer,A,Termination shall be done.
120-17,EL,SS-TR2B-05,Transformer,A,BUS DUCT IS NOT COMPLETE.
120-17,EL,SS-TR2B-06,Transformer,B,Touch up shall be done
120-17,EL,SS-TR2B-06,Transformer,B,Bolt & nuts is not completed
120-11,EL,SS-UPS-01,UPS & Battery,A,All Item ITP (AF-111 REV-01)shall be done
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries and racks installed| checked for proper and Mechanical Installation|Including Connections.
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries filled with electrolyte to Proper level and charged in Accordance with Manufactures Recommendations.
120-11,EL,SS-UPS-01,UPS & Battery,A,Battery Charger Checked for Proper Installation|Wiring Compelete & Properly Connected.
120-11,EL,SS-UPS-01,UPS & Battery,A,Charger and Inverter Operates in Accordance with Maufacture's Recommendations.
120-11,EL,SS-UPS-01,UPS & Battery,A,Current Output| Voltage and Operation of Control Components Checked.(Circuit Check)
120-11,EL,SS-UPS-01,UPS & Battery,A,Accessory Tools and Meters such as Hydrometer| Thermometer|Special  tools and Spare Electrolyte Accounted.
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries | Racks and Chargers Cleaned.Termials and Interconnectors Covered with Protective base.
120-11,EL,SS-UPS-01,UPS & Battery,A,Check Ventilation System in the Battery Room.
120-11,EL,SS-UPS-01,UPS & Battery,A,Refer to SAT Procedure| Provided by Vendor.
120-11,EL,SS-UPS-01,UPS & Battery,A,Check earthing / Bonding of Equipment
120-01,EL,SWB2A-01,MV Switchgear,A,All Item ITP (AF-103 REV-01)shall be done
120-01,EL,SWB2A-01,MV Switchgear,A,Heater of cell 37 is break|shall be repaired.
120-01,EL,SWB2A-01,MV Switchgear,A,Termination shall be done.
120-01,EL,SWB2A-01,MV Switchgear,A,Breaker All Panel shall be install.
120-01,EL,SWB2A-01,MV Switchgear,A,Bus bar is not complete.
120-01,EL,SWB2A-01,MV Switchgear,A,Earth is not complete.
120-01,EL,SWB2A-01,MV Switchgear,A,Tag no(s.s) shall be install.
120-01,EL,SWB2A-01,MV Switchgear,A,Terminal numbering is not complete.
120-01,EL,SWB2A-01,MV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK RATING | RATIO | AND POLARITY OF C.T AND P.T. | FUSE |PROTECTIVE DEVICE COMPARE WITH APPROVED DWG.
120-01,EL,SWB2A-01,MV Switchgear,A,MANUALLY OPERATOR BREAKER IN TEST
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK MIMIC DIAGRAM.
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK RATIO & POLARITY CT & PT
120-01,EL,SWB2A-01,MV Switchgear,A,INSPECT CIRCUIT BREAKER ALIGNMENT TO SWITCHBOARD.
120-01,EL,SWB2A-01,MV Switchgear,A,INJECTION TEST PROTECTION RELAY & SET AS PER SPECIFICATION.
120-01,EL,SWB2A-01,MV Switchgear,A,TEST ANTI-CONDENSATION HEATER. / LIGHTING CIRCUIT
120-01,EL,SWB2A-01,MV Switchgear,A,ALL MECHANICALLY INTERLOCK / INTER TRIP MUST BE CHECKED
120-01,EL,SWB2A-01,MV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-01,EL,SWB2A-01,MV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.
120-01,EL,SWB2A-01,MV Switchgear,A,HI-POT TEST AND MEASURE INSULATION RESISTANCE.
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK SIGNAL WIRING AND TERMINATION.
120-01,EL,SWB2A-01,MV Switchgear,A,FUNCTIONAL TRIP TEST FROM ALL RELAY AND TRIP DEVICES.
120-01,EL,SWB2A-01,MV Switchgear,A,ELECTRICALLY OR MANUALLY OPERATE BREAKER IN TEST.
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK ALL INTERLOCK AND INTERTRIP WITH OTHER SWGR.
120-01,EL,SWB2A-01,MV Switchgear,A,NO LOAD OPERATION CHECK.
120-01,EL,SWB2A-01,MV Switchgear,A,PHASES ROTATION CHECK.
120-01,EL,SWB2A-01,MV Switchgear,A,SINCHRONIZING CHECK.
120-01,EL,SWB2A-01,MV Switchgear,A,AUTO TRANSFER & MANUAL TRANSFER TEST.
120-01,EL,SWB2A-01,MV Switchgear,A,PDCS INTERFACE FUNCTION.
120-01,EL,SWB2A-01,MV Switchgear,A,INSPECT BUS-BAR | P.T AND C.T CONNECTION AND TORQUE SETTING.
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-01,EL,SWB2B-01,MV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK RATING | RATIO | AND POLARITY OF C.T AND P.T. | FUSE |PROTECTIVE DEVICE COMPARE WITH APPROVED DWG.
120-01,EL,SWB2B-01,MV Switchgear,A,MANUALLY OPERATOR BREAKER IN TEST
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK MIMIC DIAGRAM.
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK RATIO & POLARITY CT & PT
120-01,EL,SWB2B-01,MV Switchgear,A,INSPECT CIRCUIT BREAKER ALIGNMENT TO SWITCHBOARD.
120-01,EL,SWB2B-01,MV Switchgear,A,INJECTION TEST PROTECTION RELAY & SET AS PER SPECIFICATION.
120-01,EL,SWB2B-01,MV Switchgear,A,TEST ANTI-CONDENSATION HEATER. / LIGHTING CIRCUIT
120-01,EL,SWB2B-01,MV Switchgear,A,ALL MECHANICALLY INTERLOCK / INTER TRIP MUST BE CHECKED
120-01,EL,SWB2B-01,MV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-01,EL,SWB2B-01,MV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.
120-01,EL,SWB2B-01,MV Switchgear,A,HI-POT TEST AND MEASURE INSULATION RESISTANCE.
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK SIGNAL WIRING AND TERMINATION.
120-01,EL,SWB2B-01,MV Switchgear,A,FUNCTIONAL TRIP TEST FROM ALL RELAY AND TRIP DEVICES.
120-01,EL,SWB2B-01,MV Switchgear,A,ELECTRICALLY OR MANUALLY OPERATE BREAKER IN TEST.
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK ALL INTERLOCK AND INTERTRIP WITH OTHER SWGR.
120-01,EL,SWB2B-01,MV Switchgear,A,NO LOAD OPERATION CHECK.
120-01,EL,SWB2B-01,MV Switchgear,A,PHASES ROTATION CHECK.
120-01,EL,SWB2B-01,MV Switchgear,A,SINCHRONIZING CHECK.
120-01,EL,SWB2B-01,MV Switchgear,A,AUTO TRANSFER & MANUAL TRANSFER TEST.
120-01,EL,SWB2B-01,MV Switchgear,A,PDCS INTERFACE FUNCTION.
120-01,EL,SWB2B-01,MV Switchgear,A,INSPECT BUS-BAR | P.T AND C.T CONNECTION AND TORQUE SETTING.
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-01,EL,SWB2B-01,MV Switchgear,A,All Item ITP (AF-103 REV-01)shall be done
120-01,EL,SWB2B-01,MV Switchgear,A,Heater of cell 37 is break|shall be repaired.
120-01,EL,SWB2B-01,MV Switchgear,A,Termination shall be done.
120-01,EL,SWB2B-01,MV Switchgear,A,Breaker All Panel shall be install.
120-01,EL,SWB2B-01,MV Switchgear,A,Bus bar is not complete.
120-01,EL,SWB2B-01,MV Switchgear,A,Earth is not complete.
120-01,EL,SWB2B-01,MV Switchgear,B,Tag no(s.s) shall be install.
120-01,EL,SWB2B-01,MV Switchgear,A,Terminal numbering is not complete.
120-02,EL,SWB3A-01,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.
120-02,EL,SWB3A-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-02,EL,SWB3A-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-02,EL,SWB3A-01,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-02,EL,SWB3A-01,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-02,EL,SWB3A-01,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-02,EL,SWB3A-01,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-02,EL,SWB3A-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-02,EL,SWB3A-01,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-02,EL,SWB3A-01,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-02,EL,SWB3A-01,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-02,EL,SWB3A-01,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-02,EL,SWB3A-01,LV Switchgear,A,PHASES CHECK.
120-02,EL,SWB3A-01,LV Switchgear,A,SINCHRONIZING CHECK.
120-02,EL,SWB3A-01,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-02,EL,SWB3A-01,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-03,EL,SWB3A-02,LV Switchgear,A,All item ITP (AF-104 Rev01) shall be done.
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-03,EL,SWB3A-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-03,EL,SWB3A-02,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-03,EL,SWB3A-02,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-03,EL,SWB3A-02,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-03,EL,SWB3A-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-03,EL,SWB3A-02,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-03,EL,SWB3A-02,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-03,EL,SWB3A-02,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-03,EL,SWB3A-02,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-03,EL,SWB3A-02,LV Switchgear,A,PHASES CHECK.
120-03,EL,SWB3A-02,LV Switchgear,A,SINCHRONIZING CHECK.
120-03,EL,SWB3A-02,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-03,EL,SWB3A-02,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK NAME PLATE AND RATING AS PER SPEC. AND DRAWING.
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.
120-04,EL,SWB3A-03,LV Switchgear,A,All item ITP (AF-104-Rev 01) shall be done.
120-04,EL,SWB3A-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing)
120-04,EL,SWB3A-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13)
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-04,EL,SWB3A-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-04,EL,SWB3A-03,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-04,EL,SWB3A-03,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-04,EL,SWB3A-03,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-04,EL,SWB3A-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-04,EL,SWB3A-03,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-04,EL,SWB3A-03,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-04,EL,SWB3A-03,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-04,EL,SWB3A-03,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-04,EL,SWB3A-03,LV Switchgear,A,PHASES CHECK.
120-04,EL,SWB3A-03,LV Switchgear,A,SINCHRONIZING CHECK.
120-04,EL,SWB3A-03,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-04,EL,SWB3A-03,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-05,EL,SWB3A-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-05,EL,SWB3A-04,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-05,EL,SWB3A-04,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-05,EL,SWB3A-04,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-05,EL,SWB3A-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-05,EL,SWB3A-04,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-05,EL,SWB3A-04,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-05,EL,SWB3A-04,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-05,EL,SWB3A-04,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-05,EL,SWB3A-04,LV Switchgear,A,PHASES CHECK.
120-05,EL,SWB3A-04,LV Switchgear,A,SINCHRONIZING CHECK.
120-05,EL,SWB3A-04,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-05,EL,SWB3A-04,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-06,EL,SWB3A-05,LV Switchgear,A,All Item ITP (AF-104 REV-01)shall be done
120-06,EL,SWB3A-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05)
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-06,EL,SWB3A-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-06,EL,SWB3A-05,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-06,EL,SWB3A-05,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-06,EL,SWB3A-05,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-06,EL,SWB3A-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-06,EL,SWB3A-05,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-06,EL,SWB3A-05,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-06,EL,SWB3A-05,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-06,EL,SWB3A-05,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-06,EL,SWB3A-05,LV Switchgear,A,PHASES CHECK.
120-06,EL,SWB3A-05,LV Switchgear,A,SINCHRONIZING CHECK.
120-06,EL,SWB3A-05,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-06,EL,SWB3A-05,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-02,EL,SWB3B-01,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.
120-02,EL,SWB3B-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-02,EL,SWB3B-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-02,EL,SWB3B-01,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-02,EL,SWB3B-01,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-02,EL,SWB3B-01,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-02,EL,SWB3B-01,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-02,EL,SWB3B-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-02,EL,SWB3B-01,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-02,EL,SWB3B-01,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-02,EL,SWB3B-01,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-02,EL,SWB3B-01,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-02,EL,SWB3B-01,LV Switchgear,A,PHASES CHECK.
120-02,EL,SWB3B-01,LV Switchgear,A,SINCHRONIZING CHECK.
120-02,EL,SWB3B-01,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-02,EL,SWB3B-01,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-03,EL,SWB3B-02,LV Switchgear,A,All item ITP (AF-104 Rev01) shall be done.
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-03,EL,SWB3B-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-03,EL,SWB3B-02,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-03,EL,SWB3B-02,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-03,EL,SWB3B-02,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-03,EL,SWB3B-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-03,EL,SWB3B-02,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-03,EL,SWB3B-02,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-03,EL,SWB3B-02,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-03,EL,SWB3B-02,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-03,EL,SWB3B-02,LV Switchgear,A,PHASES CHECK.
120-03,EL,SWB3B-02,LV Switchgear,A,SINCHRONIZING CHECK.
120-03,EL,SWB3B-02,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-03,EL,SWB3B-02,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK NAME PLATE AND RATING AS PER SPEC. AND DRAWING.
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.
120-04,EL,SWB3B-03,LV Switchgear,A,All item ITP (AF-104-Rev 01) shall be done.
120-04,EL,SWB3B-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing)
120-04,EL,SWB3B-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13)
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-04,EL,SWB3B-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-04,EL,SWB3B-03,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-04,EL,SWB3B-03,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-04,EL,SWB3B-03,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-04,EL,SWB3B-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-04,EL,SWB3B-03,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-04,EL,SWB3B-03,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-04,EL,SWB3B-03,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-04,EL,SWB3B-03,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-04,EL,SWB3B-03,LV Switchgear,A,PHASES CHECK.
120-04,EL,SWB3B-03,LV Switchgear,A,SINCHRONIZING CHECK.
120-04,EL,SWB3B-03,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-04,EL,SWB3B-03,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-05,EL,SWB3B-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-05,EL,SWB3B-04,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-05,EL,SWB3B-04,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-05,EL,SWB3B-04,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-05,EL,SWB3B-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-05,EL,SWB3B-04,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-05,EL,SWB3B-04,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-05,EL,SWB3B-04,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-05,EL,SWB3B-04,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-05,EL,SWB3B-04,LV Switchgear,A,PHASES CHECK.
120-05,EL,SWB3B-04,LV Switchgear,A,SINCHRONIZING CHECK.
120-05,EL,SWB3B-04,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-05,EL,SWB3B-04,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
120-06,EL,SWB3B-05,LV Switchgear,A,All Item ITP (AF-104 REV-01)shall be done
120-06,EL,SWB3B-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05)
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK EARTHING / BONDING ALL EQUIPMENT AS PER ENGINEERING DOCs.
120-06,EL,SWB3B-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK CONTROL VOLTAGE.
120-06,EL,SWB3B-05,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG)
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.
120-06,EL,SWB3B-05,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.
120-06,EL,SWB3B-05,LV Switchgear,A,FIXING ANCHOR BOLTS / CONNECTION TO FRAME
120-06,EL,SWB3B-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.
120-06,EL,SWB3B-05,LV Switchgear,A,TEST INSULATION RESISTANCE.
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.
120-06,EL,SWB3B-05,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.
120-06,EL,SWB3B-05,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.
120-06,EL,SWB3B-05,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE)
120-06,EL,SWB3B-05,LV Switchgear,A,PHASES CHECK.
120-06,EL,SWB3B-05,LV Switchgear,A,SINCHRONIZING CHECK.
120-06,EL,SWB3B-05,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.
120-06,EL,SWB3B-05,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.
5000-01,MES,T-5001,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE
5000-01,MES,T-5001,Tower(T),A,INTERNAL NOT INSTALLED
5000-01,MES,T-5001,Tower(T),A,INTERNAL CLEANING NOT DONE
5000-01,MES,T-5001,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-01,MES,T-5001,Tower(T),C,SOME POINT OF BODY NEED TOUCH UP
5000-01,MES,T-5001,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-01,MES,T-5001,Tower(T),C,PRESERVATION NOT DONE
5000-02,MES,T-5002,Tower(T),C,PRESERVATION NOT DONE
5000-02,MES,T-5002,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-02,MES,T-5002,Tower(T),C,SOME POINT OF BODY NEED TOUCH UP
5000-02,MES,T-5002,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-02,MES,T-5002,Tower(T),A,INTERNAL CLEANING NOT DONE
5000-02,MES,T-5002,Tower(T),A,INTERNAL NOT INSTALLED
5000-02,MES,T-5002,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE
5000-03,MES,T-5003,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE
5000-03,MES,T-5003,Tower(T),A,INTERNAL NOT INSTALLED
5000-03,MES,T-5003,Tower(T),A,INTERNAL CLEANING NOT DONE
5000-03,MES,T-5003,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED
5000-03,MES,T-5003,Tower(T),C,SOME POINT OF BODY NEED TOUCH UP
5000-03,MES,T-5003,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-03,MES,T-5003,Tower(T),C,PRESERVATION NOT DONE
1000-03,MES,T-6001-1,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE
1000-03,MES,T-6001-1,Tower(T),C,PRESERVATION NOT DONE
1000-03,MES,T-6001-1,Tower(T),C,SOME POINT OF BODY NEED TOUCH UP
1000-03,MES,T-6001-1,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED
1000-03,MES,T-6001-1,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
1000-03,MES,T-6001-2,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED
1000-03,MES,T-6001-2,Tower(T),C,SOME POINT OF BODY NEED TOUCH UP
1000-03,MES,T-6001-2,Tower(T),C,PRESERVATION NOT DONE
4000-06,MES,TK-8401,Tank(TK),C,PAINT AND TOUCH UP SHALL BE DONE
4000-06,MES,TK-8401,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED
4000-06,MES,TK-8402,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED
4000-06,MES,TK-8402,Tank(TK),C,PAINT AND TOUCH UP SHALL BE DONE
5000-04,MES,X-5001-A,Filter(X),A,INTERNAL NOT INSTALLED
5000-04,MES,X-5001-A,Filter(X),A,INTERNAL NOT INSTALLED
5000-04,MES,X-5001-A,Filter(X),C,LADDER SHALL BE FIXED ON GRATING
5000-04,MES,X-5001-A,Filter(X),C,SOME POINT OF BODY NEED TOUCH UP
5000-04,MES,X-5001-A,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-04,MES,X-5001-A,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE
5000-04,MES,X-5001-A,Filter(X),C,PRESERVATION NOT DONE
5000-04,MES,X-5001-B,Filter(X),C,PRESERVATION NOT DONE
5000-04,MES,X-5001-B,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE
5000-04,MES,X-5001-B,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL
5000-04,MES,X-5001-B,Filter(X),C,SOME POINT OF BODY NEED TOUCH UP
5000-04,MES,X-5001-B,Filter(X),C,LADDER SHALL BE FIXED ON GRATING
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL CLEANING NOT DONE
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL NOT INSTALLED
