SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
1000-01,IN,PT-1005(PT),Instrument(PT),A,Hook Up shall be complete.,PL-21346
1000-01,IN,PT-1006(PT),Instrument(PT),A,Hook Up shall be complete.,PL-21347
1000-01,IN,PT-1006(PT),Instrument(PT),A,Earth shall be complete.,PL-21338
1000-01,IN,PT-1006(PT),Instrument(PT),C,Grout shall be done.,PL-21383
1000-01,IN,PT-1006(PT),Instrument(PT),B,Support Of Tube shall be done.,PL-21374
1000-01,IN,PT-1006(PT),Instrument(PT),C,Sun shade shall be installed.,PL-21365
1000-01,IN,PT-1006(PT),Instrument(PT),B,Touch up support shall be done.,PL-21356
1000-01,IN,PT-1006(PT),Instrument(PT),A,Check conformity with hook up.,PL-21401
1000-01,IN,PT-1006(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21392
1000-01,IN,PT-1006(PT),Instrument(PT),A,Drain and tube shall be installed.,PL-21410
1000-02,IN,PT-1011(PT),Instrument(PT),B,Grouting shall be done.,PL-16899
1000-02,IN,PT-1011(PT),Instrument(PT),C,Cleaning shall be done.,PL-16905
1000-02,IN,PT-1011(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16887
1000-02,IN,PT-1011(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16893
1000-02,IN,PT-1011(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16869
1000-02,IN,PT-1011(PT),Instrument(PT),A,Earth shall be installed.,PL-16875
1000-02,IN,PT-1011(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16881
2000-03,IN,PT-2046(PT),Instrument(PT),A,Sun Shade Should Be Install,PL-21741
2000-03,IN,PT-2046(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21753
2000-03,IN,PT-2046(PT),Instrument(PT),A,S.S Cap Should Be Install,PL-21765
2000-03,IN,PT-2046(PT),Instrument(PT),A,Hook Up Should Be Install.,PL-21777
1000-03,IN,PT-2061(PT),Instrument(PT),A,Sun Shade Should Be Install.,PL-21499
1000-03,IN,PT-2061(PT),Instrument(PT),B,Full Bolt Should Be Done.,PL-21475
1000-03,IN,PT-2061(PT),Instrument(PT),A,Hook Up Should Be Install,PL-21483
1000-03,IN,PT-2061(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21491
1000-03,IN,PT-2061(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21459
1000-03,IN,PT-2061(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21467
1000-03,IN,PT-2073(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16883
1000-03,IN,PT-2073(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16871
1000-03,IN,PT-2073(PT),Instrument(PT),A,Earth shall be installed.,PL-16877
1000-03,IN,PT-2073(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16889
1000-03,IN,PT-2073(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16895
1000-03,IN,PT-2073(PT),Instrument(PT),B,Grouting shall be done.,PL-16901
1000-03,IN,PT-2073(PT),Instrument(PT),C,Cleaning shall be done.,PL-16907
2000-01,IN,PT-2099(PT),Instrument(PT),C,Cleaning shall be done.,PL-16908
2000-01,IN,PT-2099(PT),Instrument(PT),B,Grouting shall be done.,PL-16902
2000-01,IN,PT-2099(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16896
2000-01,IN,PT-2099(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16890
2000-01,IN,PT-2099(PT),Instrument(PT),A,Earth shall be installed.,PL-16878
2000-01,IN,PT-2099(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16872
2000-01,IN,PT-2099(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16884
2000-02,IN,PT-2111(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16885
2000-02,IN,PT-2111(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16873
2000-02,IN,PT-2111(PT),Instrument(PT),A,Earth shall be installed.,PL-16879
2000-02,IN,PT-2111(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16891
2000-02,IN,PT-2111(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16897
2000-02,IN,PT-2111(PT),Instrument(PT),B,Grouting shall be done.,PL-16903
2000-02,IN,PT-2111(PT),Instrument(PT),C,Cleaning shall be done.,PL-16909
2000-02,IN,PT-2114(PT),Instrument(PT),C,Cleaning shall be done.,PL-16910
2000-02,IN,PT-2114(PT),Instrument(PT),B,Grouting shall be done.,PL-16904
2000-02,IN,PT-2114(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16898
2000-02,IN,PT-2114(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16892
2000-02,IN,PT-2114(PT),Instrument(PT),A,Earth shall be installed.,PL-16880
2000-02,IN,PT-2114(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16874
2000-02,IN,PT-2114(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16886
2000-04,IN,PT-2352(PT),Instrument(PT),A,Earth shall be installed.,PL-16919
2000-04,IN,PT-2352(PT),Instrument(PT),B,Touch up support and stand shall be done.,PL-16914
2000-04,IN,PT-2352(PT),Instrument(PT),B,Grouting shall be done.,PL-16939
2000-04,IN,PT-2352(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16934
2000-04,IN,PT-2352(PT),Instrument(PT),A,Installation (fitting/tubing)) shall be done.(check conformity with hook up),PL-16929
2000-04,IN,PT-2352(PT),Instrument(PT),B,Sun shade shall be install and fixed.,PL-16924
2000-04,IN,PT-2352(PT),Instrument(PT),C,Cleaning shall be done.,PL-16944
2000-05,IN,PT-2416(PT),Instrument(PT),C,Cleaning shall be done.,PL-16945
2000-05,IN,PT-2416(PT),Instrument(PT),B,Sun shade shall be install and fixed.,PL-16925
2000-05,IN,PT-2416(PT),Instrument(PT),A,Installation (fitting/tubing)) shall be done.(check conformity with hook up),PL-16930
2000-05,IN,PT-2416(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16935
2000-05,IN,PT-2416(PT),Instrument(PT),B,Grouting shall be done.,PL-16940
2000-05,IN,PT-2416(PT),Instrument(PT),B,Touch up support and stand shall be done.,PL-16915
2000-05,IN,PT-2416(PT),Instrument(PT),A,Earth shall be installed.,PL-16920
2000-05,IN,PT-2453(PT),Instrument(PT),A,Termination shall be done.,PL-15903
2000-05,IN,PT-2453(PT),Instrument(PT),A,SUN SHADE SHOULD BE INSTALL.,PL-15888
2000-05,IN,PT-2453(PT),Instrument(PT),C,S.S tags should be install.,PL-15918
2000-05,IN,PT-2453(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15858
2000-05,IN,PT-2453(PT),Instrument(PT),C,Touch up  shall be done.,PL-15873
4000-06,IN,PT-2455(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21462
4000-06,IN,PT-2455(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21470
4000-06,IN,PT-2455(PT),Instrument(PT),B,Full Bolt Should Be Done.,PL-21478
4000-06,IN,PT-2455(PT),Instrument(PT),A,Hook Up Should Be Install,PL-21486
4000-06,IN,PT-2455(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21494
4000-06,IN,PT-2455(PT),Instrument(PT),A,Sun Shade Should Be Install.,PL-21502
2000-05,IN,PT-2481(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21788
2000-05,IN,PT-2481(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21803
2000-05,IN,PT-2481(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21793
2000-05,IN,PT-2481(PT),Instrument(PT),A,Hook Up Should Be Install.,PL-21798
2000-05,IN,PT-2493(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21969
2000-05,IN,PT-2493(PT),Instrument(PT),A,Hook Up Should Be Install.,PL-21971
2000-05,IN,PT-2493(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21973
2000-05,IN,PT-2493(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21975
1000-02,IN,PT-2536(PT),Instrument(PT),A,Earth should be done,PL-16056
1000-02,IN,PT-2536(PT),Instrument(PT),C,touch up should be done.,PL-16067
1000-02,IN,PT-2536(PT),Instrument(PT),B,S.S tag should be install.,PL-16078
1000-02,IN,PT-2536(PT),Instrument(PT),A,Termination should be done.,PL-16089
1000-02,IN,PT-2536(PT),Instrument(PT),A,Gland should be done.,PL-16100
1000-02,IN,PT-2536(PT),Instrument(PT),A,Tube should be done.,PL-16111
1000-02,IN,PT-2540(PT),Instrument(PT),C,Cleaning shall be done.,PL-16906
1000-02,IN,PT-2540(PT),Instrument(PT),B,Grouting shall be done.,PL-16900
1000-02,IN,PT-2540(PT),Instrument(PT),B,Steel bolt shall be installed.,PL-16894
1000-02,IN,PT-2540(PT),Instrument(PT),A,Installation (fitting/tubing)shall be done.(check conformity with hook-up),PL-16888
1000-02,IN,PT-2540(PT),Instrument(PT),B,Sun shade shall be installed and fixed.,PL-16882
1000-02,IN,PT-2540(PT),Instrument(PT),A,Earth shall be installed.,PL-16876
1000-02,IN,PT-2540(PT),Instrument(PT),B,Touch up support shall be done.(stand),PL-16870
3000-03,IN,PT-2607(PT),Instrument(PT),C,Touch Up Should Be Done.,PL-21976
3000-03,IN,PT-2607(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21974
3000-03,IN,PT-2607(PT),Instrument(PT),A,Hook Up Should Be Install.,PL-21972
3000-03,IN,PT-2607(PT),Instrument(PT),C,Preservation Should Be Done.,PL-21970
3000-04,IN,PT-2608(PT),Instrument(PT),B,S.S tag should be install.,PL-16087
3000-04,IN,PT-2608(PT),Instrument(PT),A,Termination should be done.,PL-16098
3000-04,IN,PT-2608(PT),Instrument(PT),A,Earth should be done,PL-16065
3000-04,IN,PT-2608(PT),Instrument(PT),C,touch up should be done.,PL-16076
3000-04,IN,PT-2608(PT),Instrument(PT),A,Gland should be done.,PL-16109
3000-04,IN,PT-2608(PT),Instrument(PT),A,Tube should be done.,PL-16120
3000-01,IN,PT-3007(PT),Instrument(PT),A,Tube should be done.,PL-16113
3000-01,IN,PT-3007(PT),Instrument(PT),C,touch up should be done.,PL-16069
3000-01,IN,PT-3007(PT),Instrument(PT),B,S.S tag should be install.,PL-16080
3000-01,IN,PT-3007(PT),Instrument(PT),A,Termination should be done.,PL-16091
3000-01,IN,PT-3007(PT),Instrument(PT),A,Gland should be done.,PL-16102
3000-01,IN,PT-3007(PT),Instrument(PT),A,Earth should be done,PL-16058
3000-03,IN,PT-3166(PT),Instrument(PT),C,touch up should be done.,PL-16074
3000-03,IN,PT-3166(PT),Instrument(PT),A,Earth should be done,PL-16063
3000-03,IN,PT-3166(PT),Instrument(PT),A,Gland should be done.,PL-16107
3000-03,IN,PT-3166(PT),Instrument(PT),A,Termination should be done.,PL-16096
3000-03,IN,PT-3166(PT),Instrument(PT),B,S.S tag should be install.,PL-16085
3000-03,IN,PT-3166(PT),Instrument(PT),A,Tube should be done.,PL-16118
3000-03,IN,PT-3194(PT),Instrument(PT),A,Tube should be done.,PL-16119
3000-03,IN,PT-3194(PT),Instrument(PT),B,S.S tag should be install.,PL-16086
3000-03,IN,PT-3194(PT),Instrument(PT),A,Termination should be done.,PL-16097
3000-03,IN,PT-3194(PT),Instrument(PT),A,Gland should be done.,PL-16108
3000-03,IN,PT-3194(PT),Instrument(PT),A,Earth should be done,PL-16064
3000-03,IN,PT-3194(PT),Instrument(PT),C,touch up should be done.,PL-16075
5000-01,IN,PT-5004(NA),CABLE,B,Cable arrangement shall be done.,PL-17335
5000-01,IN,PT-5004(NA),CABLE,A,Termination shall be done.,PL-17348
5000-01,IN,PT-5004(NA),CABLE,B,Tag no shall be install.,PL-17361
5000-01,IN,PT-5004(NA),CABLE,A,Earth jumper shall be install.,PL-17378
5000-01,IN,PT-5004(PT),Instrument(PT),A,Earth should be done,PL-16443
5000-01,IN,PT-5004(PT),Instrument(PT),A,Gland should be done.,PL-16461
5000-01,IN,PT-5004(PT),Instrument(PT),C,Touch up should be done.,PL-16467
5000-01,IN,PT-5004(PT),Instrument(PT),A,Termination should be done.,PL-16449
5000-01,IN,PT-5004(PT),Instrument(PT),A,Tube should be done.,PL-16455
5000-01,IN,PT-5047(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20728
5000-01,IN,PT-5047(NA),CABLE,B,Cable Arrangement shall be done.,PL-20706
5000-01,IN,PT-5047(NA),CABLE,A,Termination shall be done and connected.,PL-20717
5000-01,IN,PT-5047(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20695
5000-01,IN,PT-5047(PT),Instrument(PT),A,SUN SHADE SHOULD BE INSTALL.,PL-15622
5000-01,IN,PT-5047(PT),Instrument(PT),C,Touch up  shall be done.,PL-15565
5000-01,IN,PT-5047(PT),Instrument(PT),A,S.S tags should be install.,PL-15584
5000-01,IN,PT-5047(PT),Instrument(PT),A,Termination shall be done.,PL-15603
5000-01,IN,PT-5049(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20696
5000-01,IN,PT-5049(NA),CABLE,A,Termination shall be done and connected.,PL-20718
5000-01,IN,PT-5049(NA),CABLE,B,Cable Arrangement shall be done.,PL-20707
5000-01,IN,PT-5049(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20729
5000-01,IN,PT-5049(PT),Instrument(PT),A,Termination shall be done.,PL-15604
5000-01,IN,PT-5049(PT),Instrument(PT),A,S.S tags should be install.,PL-15585
5000-01,IN,PT-5049(PT),Instrument(PT),C,Touch up  shall be done.,PL-15566
5000-01,IN,PT-5049(PT),Instrument(PT),A,SUN SHADE SHOULD BE INSTALL.,PL-15623
5000-01,IN,PT-5051(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20730
5000-01,IN,PT-5051(NA),CABLE,B,Cable Arrangement shall be done.,PL-20708
5000-01,IN,PT-5051(NA),CABLE,A,Termination shall be done and connected.,PL-20719
5000-01,IN,PT-5051(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20697
5000-01,IN,PT-5051(PT),Instrument(PT),A,SUN SHADE SHOULD BE INSTALL.,PL-15624
5000-01,IN,PT-5051(PT),Instrument(PT),C,Touch up  shall be done.,PL-15567
5000-01,IN,PT-5051(PT),Instrument(PT),A,S.S tags should be install.,PL-15586
5000-01,IN,PT-5051(PT),Instrument(PT),A,Termination shall be done.,PL-15605
5000-01,IN,PT-5069(PT),Instrument(PT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15459
5000-01,IN,PT-5069(PT),Instrument(PT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15483
5000-01,IN,PT-5069(PT),Instrument(PT),C,Touch up  shall be done.,PL-15387
5000-01,IN,PT-5069(PT),Instrument(PT),A,SUN SHADE SHOULD BE DONE.,PL-15411
5000-01,IN,PT-5069(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15435
5000-01,IN,PT-5069(PT),Instrument(PT),B,S.S tags should be install.,PL-15363
5000-01,IN,PT-5091(PT),Instrument(PT),A,EARTH SHOULD BE DONE.,PL-15864
5000-01,IN,PT-5091(PT),Instrument(PT),C,S.S tags should be install.,PL-15924
5000-01,IN,PT-5091(PT),Instrument(PT),A,SUN SHADE SHOULD BE INSTALL.,PL-15894
5000-01,IN,PT-5091(PT),Instrument(PT),C,Touch up  shall be done.,PL-15879
5000-01,IN,PT-5091(PT),Instrument(PT),A,Termination shall be done.,PL-15909
5000-01,IN,PT-5093(PT),Instrument(PT),A,Earth should be done.,PL-16393
5000-01,IN,PT-5093(PT),Instrument(PT),C,Touch up should be done.,PL-16394
5000-01,IN,PT-5093(PT),Instrument(PT),A,Tube should be done.,PL-16395
5000-01,IN,PT-5111(PT),Instrument(PT),A,Termination and GLAND shall be done.,PL-21452
5000-01,IN,PT-5111(PT),Instrument(PT),A,HOOK UP should be install,PL-21453
5000-01,IN,PT-5111(PT),Instrument(PT),A,EARTH SHOULD BE DONE,PL-21454
5000-01,IN,PT-5139(NA),CABLE,B,AS-Built,PL-17240
5000-01,IN,PT-5139(NA),CABLE,A,Termination shall be done.,PL-17246
5000-01,IN,PT-5139(NA),CABLE,B,Tag no shall be installed.,PL-17234
5000-02,IN,PT-5166(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17271
5000-02,IN,PT-5166(NA),CABLE,B,Cable arrangement shall be done.,PL-17286
5000-02,IN,PT-5166(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17316
5000-02,IN,PT-5166(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17301
5000-02,IN,PT-5166(PT),Instrument(PT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15499
5000-02,IN,PT-5166(PT),Instrument(PT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15539
5000-02,IN,PT-5166(PT),Instrument(PT),A,CAP SHALL BE INSTALL.,PL-15527
5000-02,IN,PT-5168(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17302
5000-02,IN,PT-5168(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17317
5000-02,IN,PT-5168(NA),CABLE,B,Cable arrangement shall be done.,PL-17287
5000-02,IN,PT-5168(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17272
5000-02,IN,PT-5168(PT),Instrument(PT),A,CAP SHALL BE INSTALL.,PL-15528
5000-02,IN,PT-5168(PT),Instrument(PT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15540
5000-02,IN,PT-5168(PT),Instrument(PT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15500
5000-02,IN,PT-5170(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17273
5000-02,IN,PT-5170(NA),CABLE,B,Cable arrangement shall be done.,PL-17288
5000-02,IN,PT-5170(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17318
5000-02,IN,PT-5170(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17303
5000-02,IN,PT-5170(PT),Instrument(PT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15501
5000-02,IN,PT-5170(PT),Instrument(PT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15541
5000-02,IN,PT-5170(PT),Instrument(PT),A,CAP SHALL BE INSTALL.,PL-15529
5000-02,IN,PT-5172(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17304
5000-02,IN,PT-5172(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17319
5000-02,IN,PT-5172(NA),CABLE,B,Cable arrangement shall be done.,PL-17289
5000-02,IN,PT-5172(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17274
5000-02,IN,PT-5172(PT),Instrument(PT),A,CAP SHALL BE INSTALL.,PL-15530
5000-02,IN,PT-5172(PT),Instrument(PT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15542
5000-02,IN,PT-5172(PT),Instrument(PT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15502
5000-02,IN,PT-5176(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17275
5000-02,IN,PT-5176(NA),CABLE,B,Cable arrangement shall be done.,PL-17290
5000-02,IN,PT-5176(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17320
5000-02,IN,PT-5176(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17305
5000-02,IN,PT-5176(PT),Instrument(PT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15503
5000-02,IN,PT-5176(PT),Instrument(PT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15543
5000-02,IN,PT-5176(PT),Instrument(PT),A,CAP SHALL BE INSTALL.,PL-15531
5000-02,IN,PT-5219(PT),Instrument(PT),C,TOUCH UP should be done.,PL-15987
5000-02,IN,PT-5219(PT),Instrument(PT),A,Earth should be done.,PL-15977
5000-02,IN,PT-5219(PT),Instrument(PT),A,Tube should be install.,PL-16026
5000-02,IN,PT-5219(PT),Instrument(PT),A,GLAND should be install.,PL-16017
5000-02,IN,PT-5219(PT),Instrument(PT),A,Termination should be done.,PL-16007
5000-02,IN,PT-5219(PT),Instrument(PT),B,S.S tag should be install.,PL-15997
5000-03,IN,PT-5252(NA),CABLE,B,Cable arrangement shall be done.,PL-17704
5000-03,IN,PT-5252(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17721
5000-03,IN,PT-5252(NA),CABLE,A,Termination shall be done.,PL-17738
5000-03,IN,PT-5252(NA),CABLE,A,Test shall be done.,PL-17755
5000-03,IN,PT-5252(PT),Instrument(PT),B,S.S tag should be install.,PL-16137
5000-03,IN,PT-5252(PT),Instrument(PT),C,Touch up should be done,PL-16122
5000-03,IN,PT-5252(PT),Instrument(PT),A,Sun shade should be install.,PL-16152
5000-03,IN,PT-5252(PT),Instrument(PT),A,Cap should be install.,PL-16167
5000-03,IN,PT-5252(PT),Instrument(PT),A,Earth should be done,PL-16182
5000-03,IN,PT-5252(PT),Instrument(PT),A,Full welding should be done.,PL-16197
5000-03,IN,PT-5254(NA),CABLE,A,Test shall be done.,PL-17756
5000-03,IN,PT-5254(NA),CABLE,A,Termination shall be done.,PL-17739
5000-03,IN,PT-5254(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17722
5000-03,IN,PT-5254(NA),CABLE,B,Cable arrangement shall be done.,PL-17705
5000-03,IN,PT-5254(PT),Instrument(PT),A,Full welding should be done.,PL-16198
5000-03,IN,PT-5254(PT),Instrument(PT),A,Earth should be done,PL-16183
5000-03,IN,PT-5254(PT),Instrument(PT),A,Cap should be install.,PL-16168
5000-03,IN,PT-5254(PT),Instrument(PT),A,Sun shade should be install.,PL-16153
5000-03,IN,PT-5254(PT),Instrument(PT),C,Touch up should be done,PL-16123
5000-03,IN,PT-5254(PT),Instrument(PT),B,S.S tag should be install.,PL-16138
5000-03,IN,PT-5256(NA),CABLE,B,Cable arrangement shall be done.,PL-17706
5000-03,IN,PT-5256(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17723
5000-03,IN,PT-5256(NA),CABLE,A,Termination shall be done.,PL-17740
5000-03,IN,PT-5256(NA),CABLE,A,Test shall be done.,PL-17757
5000-03,IN,PT-5256(PT),Instrument(PT),B,S.S tag should be install.,PL-16139
5000-03,IN,PT-5256(PT),Instrument(PT),C,Touch up should be done,PL-16124
5000-03,IN,PT-5256(PT),Instrument(PT),A,Sun shade should be install.,PL-16154
5000-03,IN,PT-5256(PT),Instrument(PT),A,Cap should be install.,PL-16169
5000-03,IN,PT-5256(PT),Instrument(PT),A,Earth should be done,PL-16184
5000-03,IN,PT-5256(PT),Instrument(PT),A,Full welding should be done.,PL-16199
5000-03,IN,PT-5258(NA),CABLE,A,Test shall be done.,PL-17758
5000-03,IN,PT-5258(NA),CABLE,A,Termination shall be done.,PL-17741
5000-03,IN,PT-5258(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17724
5000-03,IN,PT-5258(NA),CABLE,B,Cable arrangement shall be done.,PL-17707
5000-03,IN,PT-5258(PT),Instrument(PT),A,Full welding should be done.,PL-16200
5000-03,IN,PT-5258(PT),Instrument(PT),A,Earth should be done,PL-16185
5000-03,IN,PT-5258(PT),Instrument(PT),A,Cap should be install.,PL-16170
5000-03,IN,PT-5258(PT),Instrument(PT),A,Sun shade should be install.,PL-16155
5000-03,IN,PT-5258(PT),Instrument(PT),C,Touch up should be done,PL-16125
5000-03,IN,PT-5258(PT),Instrument(PT),B,S.S tag should be install.,PL-16140
5000-03,IN,PT-5260(NA),CABLE,B,Cable arrangement shall be done.,PL-17708
5000-03,IN,PT-5260(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17725
5000-03,IN,PT-5260(NA),CABLE,A,Termination shall be done.,PL-17742
5000-03,IN,PT-5260(NA),CABLE,A,Test shall be done.,PL-17759
5000-03,IN,PT-5260(PT),Instrument(PT),B,S.S tag should be install.,PL-16141
5000-03,IN,PT-5260(PT),Instrument(PT),C,Touch up should be done,PL-16126
5000-03,IN,PT-5260(PT),Instrument(PT),A,Sun shade should be install.,PL-16156
5000-03,IN,PT-5260(PT),Instrument(PT),A,Cap should be install.,PL-16171
5000-03,IN,PT-5260(PT),Instrument(PT),A,Earth should be done,PL-16186
5000-03,IN,PT-5260(PT),Instrument(PT),A,Full welding should be done.,PL-16201
5000-03,IN,PT-5335(PT),Instrument(PT),A,Tube should be install.,PL-16028
5000-03,IN,PT-5335(PT),Instrument(PT),C,TOUCH UP should be done.,PL-15989
5000-03,IN,PT-5335(PT),Instrument(PT),B,S.S tag should be install.,PL-15999
5000-03,IN,PT-5335(PT),Instrument(PT),A,Termination should be done.,PL-16009
5000-03,IN,PT-5335(PT),Instrument(PT),A,GLAND should be install.,PL-16019
5000-03,IN,PT-5335(PT),Instrument(PT),A,Earth should be done.,PL-15979
5000-04,IN,PT-5389(PT),Instrument(PT),C,TOUCH UP should be done.,PL-15991
5000-04,IN,PT-5389(PT),Instrument(PT),A,Earth should be done.,PL-15981
5000-04,IN,PT-5389(PT),Instrument(PT),A,Tube should be install.,PL-16030
5000-04,IN,PT-5389(PT),Instrument(PT),A,GLAND should be install.,PL-16021
5000-04,IN,PT-5389(PT),Instrument(PT),A,Termination should be done.,PL-16011
5000-04,IN,PT-5389(PT),Instrument(PT),B,S.S tag should be install.,PL-16001
5000-04,IN,PT-5398(PT),Instrument(PT),A,Termination should be done.,PL-16452
5000-04,IN,PT-5398(PT),Instrument(PT),A,Earth should be done,PL-16446
5000-04,IN,PT-5398(PT),Instrument(PT),A,Tube should be done.,PL-16458
5000-04,IN,PT-5398(PT),Instrument(PT),A,Gland should be done.,PL-16464
5000-04,IN,PT-5398(PT),Instrument(PT),C,Touch up should be done.,PL-16470
5000-04,IN,PT-5410(PT),Instrument(PT),C,Touch up should be done.,PL-16471
5000-04,IN,PT-5410(PT),Instrument(PT),A,Gland should be done.,PL-16465
5000-04,IN,PT-5410(PT),Instrument(PT),A,Tube should be done.,PL-16459
5000-04,IN,PT-5410(PT),Instrument(PT),A,Earth should be done,PL-16447
5000-04,IN,PT-5410(PT),Instrument(PT),A,Termination should be done.,PL-16453
5000-04,IN,PT-5415(PT),Instrument(PT),A,Termination should be done.,PL-16454
5000-04,IN,PT-5415(PT),Instrument(PT),A,Earth should be done,PL-16448
5000-04,IN,PT-5415(PT),Instrument(PT),A,Tube should be done.,PL-16460
5000-04,IN,PT-5415(PT),Instrument(PT),A,Gland should be done.,PL-16466
5000-04,IN,PT-5415(PT),Instrument(PT),C,Touch up should be done.,PL-16472
5000-04,IN,PT-5421(PT),Instrument(PT),C,Touch up should be done.,PL-16500
5000-04,IN,PT-5421(PT),Instrument(PT),A,Earth should be done.,PL-16495
5000-04,IN,PT-5421(PT),Instrument(PT),A,Termination should be done.,PL-16510
5000-04,IN,PT-5421(PT),Instrument(PT),A,Sun shade should be install.,PL-16505
1000-03,IN,PT-6010(PT),Instrument(PT),A,Earth Should Be Done.,PL-21442
1000-03,IN,PT-6010(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21430
1000-03,IN,PT-6010(PT),Instrument(PT),A,Hook Up Should Install.,PL-21436
4000-03,IN,PT-6025(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21433
4000-03,IN,PT-6025(PT),Instrument(PT),A,Hook Up Should Install.,PL-21439
4000-03,IN,PT-6025(PT),Instrument(PT),A,Earth Should Be Done.,PL-21445
1000-03,IN,PT-6031(PT),Instrument(PT),A,Earth Should Be Done.,PL-21443
1000-03,IN,PT-6031(PT),Instrument(PT),A,Hook Up Should Install.,PL-21437
1000-03,IN,PT-6031(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21431
1000-03,IN,PT-6054(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21468
1000-03,IN,PT-6054(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21460
1000-03,IN,PT-6054(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21492
1000-03,IN,PT-6054(PT),Instrument(PT),A,Hook Up Should Be Install,PL-21484
1000-03,IN,PT-6054(PT),Instrument(PT),B,Full Bolt Should Be Done.,PL-21476
1000-03,IN,PT-6054(PT),Instrument(PT),A,Sun Shade Should Be Install.,PL-21500
1000-03,IN,PT-6088(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21432
1000-03,IN,PT-6088(PT),Instrument(PT),A,Hook Up Should Install.,PL-21438
1000-03,IN,PT-6088(PT),Instrument(PT),A,Earth Should Be Done.,PL-21444
4000-02,IN,PT-7002(PT),Instrument(PT),A,Tube should be install.,PL-15962
4000-02,IN,PT-7002(PT),Instrument(PT),C,Touch up should be done.,PL-15966
4000-02,IN,PT-7002(PT),Instrument(PT),A,Termination should be done.,PL-15970
4000-02,IN,PT-7002(PT),Instrument(PT),A,GLAND should be done.,PL-15974
4000-02,IN,PT-7002(PT),Instrument(PT),A,EARTH should be done.,PL-15958
4000-02,IN,PT-7025(PT),Instrument(PT),A,EARTH should be done.,PL-15959
4000-02,IN,PT-7025(PT),Instrument(PT),A,GLAND should be done.,PL-15975
4000-02,IN,PT-7025(PT),Instrument(PT),A,Termination should be done.,PL-15971
4000-02,IN,PT-7025(PT),Instrument(PT),c,Touch up should be done.,PL-15967
4000-02,IN,PT-7025(PT),Instrument(PT),A,Tube should be install.,PL-15963
4000-02,IN,PT-7028(PT),Instrument(PT),A,Termination And Gland Should Be Done.,PL-21461
4000-02,IN,PT-7028(PT),Instrument(PT),A,S.S Cap Should Be Install.,PL-21469
4000-02,IN,PT-7028(PT),Instrument(PT),A,Sun Shade Should Be Install.,PL-21501
4000-02,IN,PT-7028(PT),Instrument(PT),B,Full Bolt Should Be Done.,PL-21477
4000-02,IN,PT-7028(PT),Instrument(PT),A,Hook Up Should Be Install,PL-21485
4000-02,IN,PT-7028(PT),Instrument(PT),B,Touch Up Support Should Be Done.,PL-21493
4000-03,IN,PT-7031(PT),Instrument(PT),A,Drain and tube shall be installed.,PL-21414
4000-03,IN,PT-7031(PT),Instrument(PT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21396
4000-03,IN,PT-7031(PT),Instrument(PT),A,Check conformity with hook up.,PL-21405
4000-03,IN,PT-7031(PT),Instrument(PT),B,Touch up support shall be done.,PL-21360
4000-03,IN,PT-7031(PT),Instrument(PT),C,Sun shade shall be installed.,PL-21369
4000-03,IN,PT-7031(PT),Instrument(PT),B,Support Of Tube shall be done.,PL-21378
4000-03,IN,PT-7031(PT),Instrument(PT),C,Grout shall be done.,PL-21387
4000-03,IN,PT-7031(PT),Instrument(PT),A,Earth shall be complete.,PL-21342
4000-03,IN,PT-7031(PT),Instrument(PT),A,Hook Up shall be complete.,PL-21351
4000-04,IN,PT-7094(PT),Instrument(PT),A,Tube should be done.,PL-16309
4000-04,IN,PT-7094(PT),Instrument(PT),A,Earth should be done.,PL-16307
4000-04,IN,PT-7094(PT),Instrument(PT),C,Touch up should be done.,PL-16311
7000-01,IN,PT-7151(PT),Instrument(PT),A,Earth should be done.,PL-16297
7000-01,IN,PT-7151(PT),Instrument(PT),A,Gland should be install.,PL-16294
7000-01,IN,PT-7151(PT),Instrument(PT),A,Termination should be done.,PL-16291
7000-01,IN,PT-7151(PT),Instrument(PT),A,Tube should be install.,PL-16288
7000-01,IN,PT-7151(PT),Instrument(PT),C,Touch up should be done.,PL-16285
1000-01,MES,R-1001,Reactor(R),C,THE PLUMPNESS OF EQUIPMENT IS OUT OF RANGE,PL-02665
1000-01,MES,R-1001,Reactor(R),C,PRESERVATION NOT DONE,PL-02636
1000-01,MES,R-1001,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02618
1000-01,MES,R-1001,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02649
1000-01,MES,R-1001,Reactor(R),C,Some points need touch up,PL-02657
1000-01,MES,R-1001,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02563
1000-01,MES,R-1001,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02598
1000-01,MES,R-1001,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02540
1000-01,MES,R-1002-1,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02541
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02599
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02564
1000-01,MES,R-1002-1,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED,PL-02658
1000-01,MES,R-1002-1,Reactor(R),C,Some points need touch up,PL-02650
1000-01,MES,R-1002-1,Reactor(R),C,PRESERVATION NOT DONE,PL-02619
1000-01,MES,R-1002-1,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02637
1000-01,MES,R-1002-1,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02666
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL Cleaning NOT DONE,PL-02667
1000-01,MES,R-1002-2,Reactor(R),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02638
1000-01,MES,R-1002-2,Reactor(R),C,PRESERVATION NOT DONE,PL-02620
1000-01,MES,R-1002-2,Reactor(R),C,Some points need touch up,PL-02651
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION HAND OVER SHALL BE ATTACHED,PL-02659
1000-01,MES,R-1002-2,Reactor(R),A,INTERNAL NOT INSTALLED,PL-02565
1000-01,MES,R-1002-2,Reactor(R),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02600
1000-01,MES,R-1002-2,Reactor(R),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02542
LS-14,EL,S01(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21818
LS-14,EL,S02(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21819
LS-14,EL,S03(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21820
LS-14,EL,S04(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21821
LS-14,EL,S05(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21822
LS-14,EL,S06(LS-14)-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21823
120-13,EL,SA_TR-P-001,Cathodic Protection,C,TOUCH UP THE DOOR OF TRANSFORMER SHOULD BE DONE,PL-12643
120-13,EL,SA_TR-P-001,Cathodic Protection,C,Cleaning THE TRANSFORMER  SHALL BE DONE,PL-12644
120-13,EL,SA_TR-P-001,Cathodic Protection,A,WASHER & BOLTS SHALL BE INSTALL.,PL-12645
120-13,EL,SA_TR-P-001,Cathodic Protection,B,SEALING THE INPUT CABLE TO TRANS ,PL-12646
120-13,EL,SA_TR-P-001,Cathodic Protection,C,DETAILS OF INSTALL SHALL BE ATTACHED.,PL-12647
120-13,EL,SA_TR-P-002,Cathodic Protection,C,TOUCH UP THE DOOR OF TRANSFORMER SHOULD BE DONE,PL-12648
120-13,EL,SA_TR-P-002,Cathodic Protection,C,Cleaning THE TRANSFORMER  SHALL BE DONE,PL-12649
120-13,EL,SA_TR-P-002,Cathodic Protection,A,WASHER & BOLTS SHALL BE INSTALL.,PL-12650
120-13,EL,SA_TR-P-002,Cathodic Protection,B,SEALING THE INPUT CABLE TO TRANS ,PL-12651
120-13,EL,SA_TR-P-002,Cathodic Protection,C,DETAILS OF INSTALL SHALL BE ATTACHED.,PL-12652
LS-06,EL,SL2,Lighting Fixture,A,Termination shall be done.,PL-11283
LS-06,EL,SL2,Lighting Fixture,B,Touch up support shall be done.,PL-11285
LS-06,EL,SL2-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11289
LS-06,EL,SL3,Lighting Fixture,A,Termination shall be done.,PL-11286
LS-06,EL,SL3,Lighting Fixture,B,Touch up support shall be done.,PL-11288
LS-06,EL,SL3-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11290
LS-06,EL,SL8,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB,PL-08482
LS-06,EL,SL8,Lighting Fixture,A,Termination shall be done.,PL-08480
LS-06,EL,SL8,Lighting Fixture,B,Touch up support shall be done.,PL-08478
LS-06,EL,SL8-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11552
LS-06,EL,SL9,Lighting Fixture,B,Touch up support shall be done.,PL-08479
LS-06,EL,SL9,Lighting Fixture,A,Termination shall be done.,PL-08481
LS-06,EL,SL9,Lighting Fixture,A,CAP NEED TO INSTALL FOR JB,PL-08483
LS-06,EL,SL9-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11553
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,B,tightening bolts and nuts shall be done.,PL-08959
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,C,Cleaning l shall be done,PL-08964
120-12,EL,SS-PDCS-01,Panel,A,EARTH SHAL BE INSTALL.,PL-05635
120-12,EL,SS-PDCS-01,Panel,A,Wiring connection shall be done.,PL-05636
120-12,EL,SS-PDCS-01,Panel,B,Preservation  تجهيز انجام شود,PL-05637
120-12,EL,SS-PDCS-01,Panel,A,لولا درب کج شده ميبايست تعمير گردد.,PL-05638
120-16,EL,SS-TR1A-01,Transformer,C,Bolt & nut is not completed,PL-05698
120-16,EL,SS-TR1A-01,Transformer,B,Touch up body shall be done,PL-05699
120-16,EL,SS-TR1A-01,Transformer,C,Cleaning Trans shall be done.,PL-05702
120-16,EL,SS-TR1A-01,Transformer,C,CLOSE COVER CT TRANS.,PL-08950
120-16,EL,SS-TR1B-01,Transformer,B,Touch up body shall be done,PL-05705
120-17,EL,SS-TR2A-01,Transformer,B,Touch up Trans shall be done.,PL-05727
120-17,EL,SS-TR2A-01,Transformer,C,Cleaning shall be done.,PL-05730
120-17,EL,SS-TR2A-01,Transformer,C,Bolt & nut is not completed,PL-05731
120-17,EL,SS-TR2A-02,Transformer,B,Touch up Trans shall be done.,PL-05715
120-17,EL,SS-TR2A-02,Transformer,C,Cleaning shall be done.,PL-05718
120-17,EL,SS-TR2A-02,Transformer,C,Bolt & nut is not completed,PL-05719
120-17,EL,SS-TR2A-03,Transformer,B,Touch up Trans shall be done.,PL-05739
120-17,EL,SS-TR2A-03,Transformer,C,Cleaning shall be done.,PL-05742
120-17,EL,SS-TR2A-03,Transformer,C,Bolt & nut is not completed,PL-05743
120-17,EL,SS-TR2A-04,Transformer,B,Touch up Trans shall be done.,PL-05751
120-17,EL,SS-TR2A-04,Transformer,C,Cleaning shall be done.,PL-05754
120-17,EL,SS-TR2A-04,Transformer,C,Bolt & nut is not completed,PL-05755
120-17,EL,SS-TR2A-05,Transformer,B,Touch up Trans shall be done.,PL-05763
120-17,EL,SS-TR2A-05,Transformer,C,Cleaning shall be done.,PL-05766
120-17,EL,SS-TR2A-05,Transformer,C,Bolt & nut is not completed,PL-05767
120-17,EL,SS-TR2A-06,Transformer,B,Touch up shall be done,PL-05710
120-17,EL,SS-TR2A-06,Transformer,B,Bolt & nut is not completed,PL-05711
120-17,EL,SS-TR2B-01,Transformer,B,Touch up Trans shall be done.,PL-05733
120-17,EL,SS-TR2B-01,Transformer,C,Cleaning shall be done.,PL-05736
120-17,EL,SS-TR2B-01,Transformer,C,Bolt & nut is not completed,PL-05737
120-17,EL,SS-TR2B-02,Transformer,B,Touch up Trans shall be done.,PL-05721
120-17,EL,SS-TR2B-02,Transformer,C,Cleaning shall be done.,PL-05724
120-17,EL,SS-TR2B-02,Transformer,C,Bolt & nut is not completed,PL-05725
120-17,EL,SS-TR2B-03,Transformer,B,Touch up Trans shall be done.,PL-05745
120-17,EL,SS-TR2B-03,Transformer,C,Cleaning shall be done.,PL-05748
120-17,EL,SS-TR2B-03,Transformer,C,Bolt & nut is not completed,PL-05749
120-17,EL,SS-TR2B-04,Transformer,B,Touch up Trans shall be done.,PL-05757
120-17,EL,SS-TR2B-04,Transformer,C,Cleaning shall be done.,PL-05760
120-17,EL,SS-TR2B-04,Transformer,C,Bolt & nut is not completed,PL-05761
120-17,EL,SS-TR2B-05,Transformer,B,Touch up Trans shall be done.,PL-05769
120-17,EL,SS-TR2B-05,Transformer,C,Cleaning shall be done.,PL-05772
120-17,EL,SS-TR2B-05,Transformer,C,Bolt & nut is not completed,PL-05773
120-17,EL,SS-TR2B-06,Transformer,B,Touch up shall be done,PL-05712
120-17,EL,SS-TR2B-06,Transformer,B,Bolt & nut is not completed,PL-05713
120-11,EL,SS-UPS-01,UPS & Battery,A,All Item ITP (AF-111 REV-01)shall be done,PL-05687
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries and racks installed| checked for proper and Mechanical Installation|Including Connections.,PL-05688
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries filled with electrolyte to Proper level and charged in Accordance with Manufactures Recommendations.,PL-05689
120-11,EL,SS-UPS-01,UPS & Battery,A,Battery Charger Checked for Proper Installation|Wiring Compelete & Properly Connected.,PL-05690
120-11,EL,SS-UPS-01,UPS & Battery,A,Charger and Inverter Operates in Accordance with Maufacture's Recommendations.,PL-05691
120-11,EL,SS-UPS-01,UPS & Battery,A,Current Output| Voltage and Operation of Control Components Checked.(Circuit Check),PL-05692
120-11,EL,SS-UPS-01,UPS & Battery,A,Accessory Tools and Meters such as Hydrometer| Thermometer| Special  tools and Spare Electrolyte Accounted.,PL-05693
120-11,EL,SS-UPS-01,UPS & Battery,A,Batteries | Racks and Chargers Cleaned.Termials and Interconnectors Covered with Protective base.,PL-05694
120-11,EL,SS-UPS-01,UPS & Battery,A,Check Ventilation System in the Battery Room.,PL-05695
120-11,EL,SS-UPS-01,UPS & Battery,A,Refer to SAT Procedure| Provided by Vendor.,PL-05696
120-11,EL,SS-UPS-01,UPS & Battery,A,Check earthing / Bonding of Equipment,PL-05697
120-01,EL,SWB2A-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11246
120-01,EL,SWB2A-01,MV Switchgear,A,Heater of cell 37 is break|shall be repaired.,PL-11000
120-01,EL,SWB2B-01,MV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11270
120-02,EL,SWB3A-01,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11059
120-02,EL,SWB3A-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11060
120-02,EL,SWB3A-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11062
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11063
120-02,EL,SWB3A-01,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11064
120-02,EL,SWB3A-01,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11065
120-02,EL,SWB3A-01,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11066
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11067
120-02,EL,SWB3A-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11069
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11070
120-02,EL,SWB3A-01,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11071
120-02,EL,SWB3A-01,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11072
120-02,EL,SWB3A-01,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11073
120-02,EL,SWB3A-01,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11074
120-02,EL,SWB3A-01,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11075
120-02,EL,SWB3A-01,LV Switchgear,A,PHASES CHECK.,PL-11076
120-02,EL,SWB3A-01,LV Switchgear,A,Synchronizing Check,PL-11077
120-02,EL,SWB3A-01,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11078
120-02,EL,SWB3A-01,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11079
120-03,EL,SWB3A-02,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11189
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11190
120-03,EL,SWB3A-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11192
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11193
120-03,EL,SWB3A-02,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11194
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11195
120-03,EL,SWB3A-02,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11196
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11197
120-03,EL,SWB3A-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11199
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11200
120-03,EL,SWB3A-02,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11201
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11202
120-03,EL,SWB3A-02,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11203
120-03,EL,SWB3A-02,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11204
120-03,EL,SWB3A-02,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11205
120-03,EL,SWB3A-02,LV Switchgear,A,PHASES CHECK.,PL-11206
120-03,EL,SWB3A-02,LV Switchgear,A,Synchronizing Check,PL-11207
120-03,EL,SWB3A-02,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11208
120-03,EL,SWB3A-02,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11209
120-03,EL,SWB3A-02,LV Switchgear,A,CHECK NAME PLATE AND RATING AS PER SPEC. AND DRAWING.,PL-11210
120-03,EL,SWB3A-02,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.,PL-11211
120-04,EL,SWB3A-03,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11143
120-04,EL,SWB3A-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing),PL-11144
120-04,EL,SWB3A-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13),PL-11145
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11146
120-04,EL,SWB3A-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11148
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11149
120-04,EL,SWB3A-03,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11150
120-04,EL,SWB3A-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11151
120-04,EL,SWB3A-03,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11152
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11153
120-04,EL,SWB3A-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11155
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11156
120-04,EL,SWB3A-03,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11157
120-04,EL,SWB3A-03,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11158
120-04,EL,SWB3A-03,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11159
120-04,EL,SWB3A-03,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11160
120-04,EL,SWB3A-03,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11161
120-04,EL,SWB3A-03,LV Switchgear,A,PHASES CHECK.,PL-11162
120-04,EL,SWB3A-03,LV Switchgear,A,Synchronizing Check,PL-11163
120-04,EL,SWB3A-03,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11164
120-04,EL,SWB3A-03,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11165
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.,PL-11101
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11102
120-05,EL,SWB3A-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11104
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11105
120-05,EL,SWB3A-04,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11106
120-05,EL,SWB3A-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11107
120-05,EL,SWB3A-04,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11108
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11109
120-05,EL,SWB3A-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11111
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11112
120-05,EL,SWB3A-04,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11113
120-05,EL,SWB3A-04,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11114
120-05,EL,SWB3A-04,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11115
120-05,EL,SWB3A-04,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11116
120-05,EL,SWB3A-04,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11117
120-05,EL,SWB3A-04,LV Switchgear,A,PHASES CHECK.,PL-11118
120-05,EL,SWB3A-04,LV Switchgear,A,Synchronizing Check,PL-11119
120-05,EL,SWB3A-04,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11120
120-05,EL,SWB3A-04,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11121
120-06,EL,SWB3A-05,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11015
120-06,EL,SWB3A-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05),PL-11016
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11017
120-06,EL,SWB3A-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11019
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11020
120-06,EL,SWB3A-05,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11021
120-06,EL,SWB3A-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11022
120-06,EL,SWB3A-05,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11023
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11024
120-06,EL,SWB3A-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11026
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11027
120-06,EL,SWB3A-05,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11028
120-06,EL,SWB3A-05,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11029
120-06,EL,SWB3A-05,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11030
120-06,EL,SWB3A-05,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11031
120-06,EL,SWB3A-05,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11032
120-06,EL,SWB3A-05,LV Switchgear,A,PHASES CHECK.,PL-11033
120-06,EL,SWB3A-05,LV Switchgear,A,Synchronizing Check,PL-11034
120-06,EL,SWB3A-05,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11035
120-06,EL,SWB3A-05,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11036
120-02,EL,SWB3B-01,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11080
120-02,EL,SWB3B-01,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11081
120-02,EL,SWB3B-01,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11083
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11084
120-02,EL,SWB3B-01,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11085
120-02,EL,SWB3B-01,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11086
120-02,EL,SWB3B-01,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11087
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11088
120-02,EL,SWB3B-01,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11090
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11091
120-02,EL,SWB3B-01,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11092
120-02,EL,SWB3B-01,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11093
120-02,EL,SWB3B-01,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11094
120-02,EL,SWB3B-01,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11095
120-02,EL,SWB3B-01,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11096
120-02,EL,SWB3B-01,LV Switchgear,A,PHASES CHECK.,PL-11097
120-02,EL,SWB3B-01,LV Switchgear,A,Synchronizing Check,PL-11098
120-02,EL,SWB3B-01,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11099
120-02,EL,SWB3B-01,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11100
120-03,EL,SWB3B-02,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11212
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11213
120-03,EL,SWB3B-02,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11215
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11216
120-03,EL,SWB3B-02,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11217
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11218
120-03,EL,SWB3B-02,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11219
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11220
120-03,EL,SWB3B-02,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11222
