SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11223
120-03,EL,SWB3B-02,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11224
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11225
120-03,EL,SWB3B-02,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11226
120-03,EL,SWB3B-02,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11227
120-03,EL,SWB3B-02,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11228
120-03,EL,SWB3B-02,LV Switchgear,A,PHASES CHECK.,PL-11229
120-03,EL,SWB3B-02,LV Switchgear,A,Synchronizing Check,PL-11230
120-03,EL,SWB3B-02,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11231
120-03,EL,SWB3B-02,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11232
120-03,EL,SWB3B-02,LV Switchgear,A,CHECK NAME PLATE AND RATING AS PER SPEC. AND DRAWING.,PL-11233
120-03,EL,SWB3B-02,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.,PL-11234
120-04,EL,SWB3B-03,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11166
120-04,EL,SWB3B-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing),PL-11167
120-04,EL,SWB3B-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13),PL-11168
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11169
120-04,EL,SWB3B-03,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11171
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11172
120-04,EL,SWB3B-03,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11173
120-04,EL,SWB3B-03,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11174
120-04,EL,SWB3B-03,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11175
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11176
120-04,EL,SWB3B-03,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11178
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11179
120-04,EL,SWB3B-03,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11180
120-04,EL,SWB3B-03,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11181
120-04,EL,SWB3B-03,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11182
120-04,EL,SWB3B-03,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11183
120-04,EL,SWB3B-03,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11184
120-04,EL,SWB3B-03,LV Switchgear,A,PHASES CHECK.,PL-11185
120-04,EL,SWB3B-03,LV Switchgear,A,Synchronizing Check,PL-11186
120-04,EL,SWB3B-03,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11187
120-04,EL,SWB3B-03,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11188
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT ASSEMBLY | TIGHTNESS | LEVELS | etc.,PL-11122
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11123
120-05,EL,SWB3B-04,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11125
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11126
120-05,EL,SWB3B-04,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11127
120-05,EL,SWB3B-04,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11128
120-05,EL,SWB3B-04,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11129
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11130
120-05,EL,SWB3B-04,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11132
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11133
120-05,EL,SWB3B-04,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11134
120-05,EL,SWB3B-04,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11135
120-05,EL,SWB3B-04,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11136
120-05,EL,SWB3B-04,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11137
120-05,EL,SWB3B-04,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11138
120-05,EL,SWB3B-04,LV Switchgear,A,PHASES CHECK.,PL-11139
120-05,EL,SWB3B-04,LV Switchgear,A,Synchronizing Check,PL-11140
120-05,EL,SWB3B-04,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11141
120-05,EL,SWB3B-04,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11142
120-06,EL,SWB3B-05,LV Switchgear,A,All item ITP (AF-104 REV 01) SHALL BE DONE.,PL-11037
120-06,EL,SWB3B-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05),PL-11038
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT BUS-BARS AND BOLTED ELECTRICAL CONNECTION AND TORQUE SETTING,PL-11039
120-06,EL,SWB3B-05,LV Switchgear,A,SWITCHGEAR MUST BE CLEAN.,PL-11041
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK CONTROL VOLTAGE.,PL-11042
120-06,EL,SWB3B-05,LV Switchgear,A,FUSE RATING AND GAUGE RAGE.(TYPE/SIZE/RATING OF ALL FUSE/PROTECTIVE DIVICE COMPAIREWITH APPROVED DWG),PL-11043
120-06,EL,SWB3B-05,LV Switchgear,A,INSPECT CONTACT SURFACE FOR CLEANLINESS AND SMOOTHNESS.,PL-11044
120-06,EL,SWB3B-05,LV Switchgear,A,TEST ANTI-CONDENSATION HEATER.(CONTINUITY TEST) /LIGHTING CIRCUIT,PL-11045
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK INSTRUMENT AND SIGNALLING LAMPS.,PL-11046
120-06,EL,SWB3B-05,LV Switchgear,A,NO DAMAGE / NO MISSING PARTS / TOUCH UP PAINT,PL-11048
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK OPERATION OF MECHANICAL SYSTEM.,PL-11049
120-06,EL,SWB3B-05,LV Switchgear,A,TEST INSULATION RESISTANCE.,PL-11050
120-06,EL,SWB3B-05,LV Switchgear,A,CHECK SIGNAL CIRCUIT  TERMINATION.,PL-11051
120-06,EL,SWB3B-05,LV Switchgear,A,ELECTRICALLY OPERATE BREAKER IN TEST.,PL-11052
120-06,EL,SWB3B-05,LV Switchgear,A,INTERLOCK AND INTERTRIP CHECK WITH OTHER SWGR.,PL-11053
120-06,EL,SWB3B-05,LV Switchgear,A,NO LOAD C.B. OPERATION CHECK.(BY TEST VOLTAGE),PL-11054
120-06,EL,SWB3B-05,LV Switchgear,A,PHASES CHECK.,PL-11055
120-06,EL,SWB3B-05,LV Switchgear,A,Synchronizing Check,PL-11056
120-06,EL,SWB3B-05,LV Switchgear,A,AUTO / MANUAL TRANSFER TEST.,PL-11057
120-06,EL,SWB3B-05,LV Switchgear,A,MANUALLY OPERATE BREAKER IN TEST / SERVICE.,PL-11058
5000-01,MES,T-5001,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02543
5000-01,MES,T-5001,Tower(T),A,INTERNAL Cleaning NOT DONE,PL-02601
5000-01,MES,T-5001,Tower(T),A,INTERNAL NOT INSTALLED,PL-02566
5000-01,MES,T-5001,Tower(T),C,Some points need touch up,PL-02660
5000-01,MES,T-5001,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02652
5000-01,MES,T-5001,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02621
5000-01,MES,T-5001,Tower(T),C,PRESERVATION NOT DONE,PL-02639
5000-02,MES,T-5002,Tower(T),C,PRESERVATION NOT DONE,PL-02640
5000-02,MES,T-5002,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02622
5000-02,MES,T-5002,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02653
5000-02,MES,T-5002,Tower(T),C,Some points need touch up,PL-02661
5000-02,MES,T-5002,Tower(T),C,Bolting lubricant is not done,PL-15694
5000-02,MES,T-5002,Tower(T),C,PUNCH LIST CLEAR,PL-15695
5000-03,MES,T-5003,Tower(T),C,PUNCH LIST CLEAR,PL-15696
5000-03,MES,T-5003,Tower(T),C,Bolting lubricant is not done,PL-15697
5000-03,MES,T-5003,Tower(T),C,Some points need touch up,PL-02662
5000-03,MES,T-5003,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02654
5000-03,MES,T-5003,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02623
5000-03,MES,T-5003,Tower(T),C,PRESERVATION NOT DONE,PL-02641
5000-01,MES,T-5004,Tower(T),A,INSTALL EXTERNAL ACCESSORY SHALL BE DONE,PL-12259
5000-01,MES,T-5004,Tower(T),C,REMOVE SCAFFOLD,PL-12238
5000-01,MES,T-5004,Tower(T),C,Some points need touch up,PL-12245
5000-01,MES,T-5004,Tower(T),C,GENERAL Cleaning,PL-12216
1000-03,MES,T-6001-1,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02642
1000-03,MES,T-6001-1,Tower(T),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02624
1000-03,MES,T-6001-1,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02569
1000-03,MES,T-6001-1,Tower(T),C,Some points need touch up,PL-02604
1000-03,MES,T-6001-1,Tower(T),C,PRESERVATION NOT DONE,PL-02546
1000-03,MES,T-6001-2,Tower(T),C,PRESERVATION NOT DONE,PL-02547
1000-03,MES,T-6001-2,Tower(T),C,Some points need touch up,PL-02605
1000-03,MES,T-6001-2,Tower(T),A,EXTERNAL ACCESSORY NOT INSTALLED,PL-02570
2000-05,IN,TE-2444(TE),Instrument(TE),A,Termination And Gland Should Be Done.,PL-21446
2000-05,IN,TE-2444(TE),Instrument(TE),B,S.S tag should be install.,PL-21449
4000-06,IN,TE-2457(TE),Instrument(TE),B,S.S tag should be install.,PL-16299
4000-06,IN,TE-2457(TE),Instrument(TE),A,Termination should be done.,PL-16301
3000-03,IN,TE-3142(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21963
3000-03,IN,TE-3145(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21964
3000-03,IN,TE-3148(TE),Instrument(TE),C,Preservation Should Be Done.,PL-21965
5000-01,IN,TE-5020(TE),Instrument(TE),C,Touch up should be done.,PL-16489
5000-01,IN,TE-5020(TE),Instrument(TE),A,Termination should be install.,PL-16485
5000-01,IN,TE-5020(TE),Instrument(TE),A,Gland should be done.,PL-16487
5000-01,IN,TE-5020(TE),Instrument(TE),C,S.S Tag should be done.,PL-16483
2000-05,IN,TE-5039(TE),Instrument(TE),A,Termination shall be done.,PL-15811
2000-05,IN,TE-5039(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15475
2000-05,IN,TE-5039(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15451
2000-05,IN,TE-5039(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15427
2000-05,IN,TE-5039(TE),Instrument(TE),C,Touch up  shall be done.,PL-15379
2000-05,IN,TE-5039(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15403
2000-05,IN,TE-5039(TE),Instrument(TE),B,S.S tags should be install.,PL-15355
2000-05,IN,TE-5040(TE),Instrument(TE),B,S.S tags should be install.,PL-15356
2000-05,IN,TE-5040(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15404
2000-05,IN,TE-5040(TE),Instrument(TE),C,Touch up  shall be done.,PL-15380
2000-05,IN,TE-5040(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15428
2000-05,IN,TE-5040(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15452
2000-05,IN,TE-5040(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15476
2000-05,IN,TE-5040(TE),Instrument(TE),A,Termination shall be done.,PL-15813
5000-01,IN,TE-5052(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15625
5000-01,IN,TE-5052(TE),Instrument(TE),C,Touch up  shall be done.,PL-15568
5000-01,IN,TE-5052(TE),Instrument(TE),A,Termination shall be done.,PL-15606
5000-01,IN,TE-5052(TE),Instrument(TE),A,S.S tags should be install.,PL-15587
5000-01,IN,TE-5053(TE),Instrument(TE),A,S.S tags should be install.,PL-15588
5000-01,IN,TE-5053(TE),Instrument(TE),A,Termination shall be done.,PL-15607
5000-01,IN,TE-5053(TE),Instrument(TE),C,Touch up  shall be done.,PL-15569
5000-01,IN,TE-5053(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15626
5000-01,IN,TE-5054(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15627
5000-01,IN,TE-5054(TE),Instrument(TE),C,Touch up  shall be done.,PL-15570
5000-01,IN,TE-5054(TE),Instrument(TE),A,Termination shall be done.,PL-15608
5000-01,IN,TE-5054(TE),Instrument(TE),A,S.S tags should be install.,PL-15589
5000-01,IN,TE-5056(TE),Instrument(TE),A,S.S tags should be install.,PL-15590
5000-01,IN,TE-5056(TE),Instrument(TE),A,Termination shall be done.,PL-15609
5000-01,IN,TE-5056(TE),Instrument(TE),C,Touch up  shall be done.,PL-15571
5000-01,IN,TE-5056(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15628
5000-01,IN,TE-5057(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15629
5000-01,IN,TE-5057(TE),Instrument(TE),C,Touch up  shall be done.,PL-15572
5000-01,IN,TE-5057(TE),Instrument(TE),A,Termination shall be done.,PL-15610
5000-01,IN,TE-5057(TE),Instrument(TE),A,S.S tags should be install.,PL-15591
5000-01,IN,TE-5059(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15460
5000-01,IN,TE-5059(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15484
5000-01,IN,TE-5059(TE),Instrument(TE),C,Touch up  shall be done.,PL-15388
5000-01,IN,TE-5059(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15436
5000-01,IN,TE-5059(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15412
5000-01,IN,TE-5059(TE),Instrument(TE),B,S.S tags should be install.,PL-15364
5000-01,IN,TE-5059(TE),Instrument(TE),A,Termination shall be done.,PL-15815
5000-01,IN,TE-5060(TE),Instrument(TE),A,Termination shall be done.,PL-15817
5000-01,IN,TE-5060(TE),Instrument(TE),B,S.S tags should be install.,PL-15365
5000-01,IN,TE-5060(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15413
5000-01,IN,TE-5060(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15437
5000-01,IN,TE-5060(TE),Instrument(TE),C,Touch up  shall be done.,PL-15389
5000-01,IN,TE-5060(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15485
5000-01,IN,TE-5060(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15461
5000-01,IN,TE-5062(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15462
5000-01,IN,TE-5062(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15486
5000-01,IN,TE-5062(TE),Instrument(TE),C,Touch up  shall be done.,PL-15390
5000-01,IN,TE-5062(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15438
5000-01,IN,TE-5062(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15414
5000-01,IN,TE-5062(TE),Instrument(TE),B,S.S tags should be install.,PL-15366
5000-01,IN,TE-5062(TE),Instrument(TE),A,Termination shall be done.,PL-15819
5000-01,IN,TE-5064(TE),Instrument(TE),C,S.S tags should be install.,PL-15824
5000-01,IN,TE-5064(TE),Instrument(TE),C,Touch up  shall be done.,PL-15829
5000-01,IN,TE-5064(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15844
5000-01,IN,TE-5064(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15834
5000-01,IN,TE-5064(TE),Instrument(TE),A,Termination shall be done.,PL-15839
5000-01,IN,TE-5064(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15849
5000-01,IN,TE-5066(TE),Instrument(TE),A,Termination shall be done.,PL-15821
5000-01,IN,TE-5066(TE),Instrument(TE),B,S.S tags should be install.,PL-15367
5000-01,IN,TE-5066(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15415
5000-01,IN,TE-5066(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15439
5000-01,IN,TE-5066(TE),Instrument(TE),C,Touch up  shall be done.,PL-15391
5000-01,IN,TE-5066(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15487
5000-01,IN,TE-5066(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15463
5000-01,IN,TE-5067(TE),Instrument(TE),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15464
5000-01,IN,TE-5067(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15488
5000-01,IN,TE-5067(TE),Instrument(TE),C,Touch up  shall be done.,PL-15392
5000-01,IN,TE-5067(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15440
5000-01,IN,TE-5067(TE),Instrument(TE),A,SUN SHADE SHOULD BE DONE.,PL-15416
5000-01,IN,TE-5067(TE),Instrument(TE),B,S.S tags should be install.,PL-15368
5000-01,IN,TE-5067(TE),Instrument(TE),A,Termination shall be done.,PL-15823
5000-01,IN,TE-5074(TE),Instrument(TE),C,S.S tag should be done.,PL-16396
5000-01,IN,TE-5074(TE),Instrument(TE),A,Gland should be install.,PL-16400
5000-01,IN,TE-5074(TE),Instrument(TE),A,Termination should be done.,PL-16404
5000-01,IN,TE-5074(TE),Instrument(TE),C,Touch up should be done.,PL-16408
5000-01,IN,TE-5097(TE),Instrument(TE),C,Touch up  shall be done.,PL-15830
5000-01,IN,TE-5097(TE),Instrument(TE),C,S.S tags should be install.,PL-15825
5000-01,IN,TE-5097(TE),Instrument(TE),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15850
5000-01,IN,TE-5097(TE),Instrument(TE),A,Termination shall be done.,PL-15840
5000-01,IN,TE-5097(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15835
5000-01,IN,TE-5097(TE),Instrument(TE),A,SUN SHADE SHOULD BE INSTALL.,PL-15845
7000-01,IN,TE-5110(TE),Instrument(TE),C,S.S Tag should be done.,PL-16513
7000-01,IN,TE-5110(TE),Instrument(TE),A,Earth should be done.,PL-16515
7000-01,IN,TE-5110(TE),Instrument(TE),A,Sun Shade should be done.,PL-16517
7000-01,IN,TE-5110(TE),Instrument(TE),C,Touch up should be done.,PL-16519
7000-01,IN,TE-5110(TE),Instrument(TE),A,Tube should be install.,PL-16521
5000-01,IN,TE-5111(TE),Instrument(TE),A,Earth should be done.,PL-16528
5000-01,IN,TE-5111(TE),Instrument(TE),C,S.S Tag should be done.,PL-16530
5000-01,IN,TE-5111(TE),Instrument(TE),A,Termination should be done.,PL-16532
5000-01,IN,TE-5111(TE),Instrument(TE),A,Sun Shade should be done,PL-16534
5000-01,IN,TE-5111(TE),Instrument(TE),A,Tube should be done.,PL-16536
5000-01,IN,TE-5111(TE),Instrument(TE),A,Cap should be install.,PL-16538
5000-02,IN,TE-5165(TE),Instrument(TE),C,S.S tag should be install.,PL-16312
5000-02,IN,TE-5165(TE),Instrument(TE),C,Touch up should be done.,PL-16325
5000-02,IN,TE-5165(TE),Instrument(TE),A,Termination should be done.,PL-16338
5000-02,IN,TE-5165(TE),Instrument(TE),A,Gland should be install.,PL-16351
5000-02,IN,TE-5165(TE),Instrument(TE),A,Earth should be done.,PL-16364
5000-02,IN,TE-5167(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15753
5000-02,IN,TE-5167(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15739
5000-02,IN,TE-5167(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15504
5000-02,IN,TE-5167(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15544
5000-02,IN,TE-5167(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15698
5000-02,IN,TE-5167(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15712
5000-02,IN,TE-5171(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15703
5000-02,IN,TE-5171(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15545
5000-02,IN,TE-5171(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15505
5000-02,IN,TE-5171(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15734
5000-02,IN,TE-5171(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15748
5000-02,IN,TE-5171(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15717
5000-02,IN,TE-5173(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15716
5000-02,IN,TE-5173(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15749
5000-02,IN,TE-5173(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15735
5000-02,IN,TE-5173(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15506
5000-02,IN,TE-5173(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15546
5000-02,IN,TE-5173(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15702
5000-02,IN,TE-5174(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15701
5000-02,IN,TE-5174(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15547
5000-02,IN,TE-5174(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15507
5000-02,IN,TE-5174(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15736
5000-02,IN,TE-5174(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15750
5000-02,IN,TE-5174(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15715
5000-02,IN,TE-5175(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15714
5000-02,IN,TE-5175(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15751
5000-02,IN,TE-5175(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15737
5000-02,IN,TE-5175(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15508
5000-02,IN,TE-5175(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15548
5000-02,IN,TE-5175(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15700
5000-02,IN,TE-5177(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15704
5000-02,IN,TE-5177(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15549
5000-02,IN,TE-5177(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15509
5000-02,IN,TE-5177(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15733
5000-02,IN,TE-5177(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15718
5000-02,IN,TE-5177(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15747
5000-02,IN,TE-5180(TE),Instrument(TE),A,TUBE SHOULD BE DONE.,PL-15738
5000-02,IN,TE-5180(TE),Instrument(TE),A,EARTH SHOULD BE DONE.,PL-15752
5000-02,IN,TE-5180(TE),Instrument(TE),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15510
5000-02,IN,TE-5180(TE),Instrument(TE),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15550
5000-02,IN,TE-5180(TE),Instrument(TE),C,TOUCH UP SHOULD BE DONE.,PL-15713
5000-02,IN,TE-5180(TE),Instrument(TE),A,CAP SHOULD BE INSTALLED,PL-15699
5000-02,IN,TE-5181(TE),Instrument(TE),A,Earth should be done.,PL-16365
5000-02,IN,TE-5181(TE),Instrument(TE),A,Gland should be install.,PL-16352
5000-02,IN,TE-5181(TE),Instrument(TE),A,Termination should be done.,PL-16339
5000-02,IN,TE-5181(TE),Instrument(TE),C,Touch up should be done.,PL-16326
5000-02,IN,TE-5181(TE),Instrument(TE),C,S.S tag should be install.,PL-16313
5000-02,IN,TE-5184(TE),Instrument(TE),C,S.S tag should be install.,PL-16314
5000-02,IN,TE-5184(TE),Instrument(TE),C,Touch up should be done.,PL-16327
5000-02,IN,TE-5184(TE),Instrument(TE),A,Termination should be done.,PL-16340
5000-02,IN,TE-5184(TE),Instrument(TE),A,Gland should be install.,PL-16353
5000-02,IN,TE-5184(TE),Instrument(TE),A,Earth should be done.,PL-16366
5000-02,IN,TE-5209(TE),Instrument(TE),A,Termination should be done.,PL-16415
5000-02,IN,TE-5209(TE),Instrument(TE),C,S.S tag should be done.,PL-16436
5000-02,IN,TE-5209(TE),Instrument(TE),A,Gland should be install.,PL-16422
5000-02,IN,TE-5209(TE),Instrument(TE),C,Touch up should be done,PL-16429
5000-02,IN,TE-5219(TE),Instrument(TE),A,Gland should be install.,PL-16248
5000-02,IN,TE-5219(TE),Instrument(TE),A,Earth should be done.,PL-16212
5000-02,IN,TE-5219(TE),Instrument(TE),A,Tube should be install.,PL-16221
5000-02,IN,TE-5219(TE),Instrument(TE),A,Termination should be done.,PL-16230
5000-02,IN,TE-5219(TE),Instrument(TE),C,S.S tag should be install.,PL-16239
5000-04,IN,TE-5221(TE),Instrument(TE),C,S.S tag should be install.,PL-16241
5000-04,IN,TE-5221(TE),Instrument(TE),A,Gland should be install.,PL-16250
5000-04,IN,TE-5221(TE),Instrument(TE),A,Earth should be done.,PL-16214
5000-04,IN,TE-5221(TE),Instrument(TE),A,Tube should be install.,PL-16223
5000-04,IN,TE-5221(TE),Instrument(TE),A,Termination should be done.,PL-16232
5000-03,IN,TE-5261(TE),Instrument(TE),C,S.S Tag should be done.,PL-16540
5000-03,IN,TE-5261(TE),Instrument(TE),C,Touch Up should be done.,PL-16560
5000-03,IN,TE-5261(TE),Instrument(TE),A,Sun Shade should be install.,PL-16580
5000-03,IN,TE-5261(TE),Instrument(TE),A,Cap should be install.,PL-16600
5000-03,IN,TE-5261(TE),Instrument(TE),A,Earth should be done.,PL-16620
5000-03,IN,TE-5261(TE),Instrument(TE),A,Termination should be done.,PL-16640
5000-03,IN,TE-5261(TE),Instrument(TE),A,Tube should be done.,PL-16660
5000-03,IN,TE-5262(TE),Instrument(TE),A,Tube should be done.,PL-16661
5000-03,IN,TE-5262(TE),Instrument(TE),A,Termination should be done.,PL-16641
5000-03,IN,TE-5262(TE),Instrument(TE),A,Earth should be done.,PL-16621
5000-03,IN,TE-5262(TE),Instrument(TE),A,Cap should be install.,PL-16601
5000-03,IN,TE-5262(TE),Instrument(TE),A,Sun Shade should be install.,PL-16581
5000-03,IN,TE-5262(TE),Instrument(TE),C,Touch Up should be done.,PL-16561
5000-03,IN,TE-5262(TE),Instrument(TE),C,S.S Tag should be done.,PL-16541
5000-03,IN,TE-5263(TE),Instrument(TE),C,S.S Tag should be done.,PL-16542
5000-03,IN,TE-5263(TE),Instrument(TE),C,Touch Up should be done.,PL-16562
5000-03,IN,TE-5263(TE),Instrument(TE),A,Sun Shade should be install.,PL-16582
5000-03,IN,TE-5263(TE),Instrument(TE),A,Cap should be install.,PL-16602
5000-03,IN,TE-5263(TE),Instrument(TE),A,Earth should be done.,PL-16622
5000-03,IN,TE-5263(TE),Instrument(TE),A,Termination should be done.,PL-16642
5000-03,IN,TE-5263(TE),Instrument(TE),A,Tube should be done.,PL-16662
5000-03,IN,TE-5264(TE),Instrument(TE),A,Tube should be done.,PL-16663
5000-03,IN,TE-5264(TE),Instrument(TE),A,Termination should be done.,PL-16643
5000-03,IN,TE-5264(TE),Instrument(TE),A,Earth should be done.,PL-16623
5000-03,IN,TE-5264(TE),Instrument(TE),A,Cap should be install.,PL-16603
5000-03,IN,TE-5264(TE),Instrument(TE),A,Sun Shade should be install.,PL-16583
5000-03,IN,TE-5264(TE),Instrument(TE),C,Touch Up should be done.,PL-16563
5000-03,IN,TE-5264(TE),Instrument(TE),C,S.S Tag should be done.,PL-16543
5000-03,IN,TE-5265(TE),Instrument(TE),C,S.S Tag should be done.,PL-16544
5000-03,IN,TE-5265(TE),Instrument(TE),C,Touch Up should be done.,PL-16564
5000-03,IN,TE-5265(TE),Instrument(TE),A,Sun Shade should be install.,PL-16584
5000-03,IN,TE-5265(TE),Instrument(TE),A,Cap should be install.,PL-16604
5000-03,IN,TE-5265(TE),Instrument(TE),A,Earth should be done.,PL-16624
5000-03,IN,TE-5265(TE),Instrument(TE),A,Termination should be done.,PL-16644
5000-03,IN,TE-5265(TE),Instrument(TE),A,Tube should be done.,PL-16664
5000-03,IN,TE-5266(TE),Instrument(TE),A,Tube should be done.,PL-16665
5000-03,IN,TE-5266(TE),Instrument(TE),A,Termination should be done.,PL-16645
5000-03,IN,TE-5266(TE),Instrument(TE),A,Earth should be done.,PL-16625
5000-03,IN,TE-5266(TE),Instrument(TE),A,Cap should be install.,PL-16605
5000-03,IN,TE-5266(TE),Instrument(TE),A,Sun Shade should be install.,PL-16585
5000-03,IN,TE-5266(TE),Instrument(TE),C,Touch Up should be done.,PL-16565
5000-03,IN,TE-5266(TE),Instrument(TE),C,S.S Tag should be done.,PL-16545
5000-03,IN,TE-5267(TE),Instrument(TE),C,S.S Tag should be done.,PL-16546
5000-03,IN,TE-5267(TE),Instrument(TE),C,Touch Up should be done.,PL-16566
5000-03,IN,TE-5267(TE),Instrument(TE),A,Sun Shade should be install.,PL-16586
5000-03,IN,TE-5267(TE),Instrument(TE),A,Cap should be install.,PL-16606
5000-03,IN,TE-5267(TE),Instrument(TE),A,Earth should be done.,PL-16626
5000-03,IN,TE-5267(TE),Instrument(TE),A,Termination should be done.,PL-16646
5000-03,IN,TE-5267(TE),Instrument(TE),A,Tube should be done.,PL-16666
5000-03,IN,TE-5268(TE),Instrument(TE),A,Tube should be done.,PL-16667
5000-03,IN,TE-5268(TE),Instrument(TE),A,Termination should be done.,PL-16647
5000-03,IN,TE-5268(TE),Instrument(TE),A,Earth should be done.,PL-16627
5000-03,IN,TE-5268(TE),Instrument(TE),A,Cap should be install.,PL-16607
5000-03,IN,TE-5268(TE),Instrument(TE),A,Sun Shade should be install.,PL-16587
5000-03,IN,TE-5268(TE),Instrument(TE),C,Touch Up should be done.,PL-16567
5000-03,IN,TE-5268(TE),Instrument(TE),C,S.S Tag should be done.,PL-16547
5000-03,IN,TE-5269(TE),Instrument(TE),C,S.S Tag should be done.,PL-16548
5000-03,IN,TE-5269(TE),Instrument(TE),C,Touch Up should be done.,PL-16568
5000-03,IN,TE-5269(TE),Instrument(TE),A,Sun Shade should be install.,PL-16588
5000-03,IN,TE-5269(TE),Instrument(TE),A,Cap should be install.,PL-16608
5000-03,IN,TE-5269(TE),Instrument(TE),A,Earth should be done.,PL-16628
5000-03,IN,TE-5269(TE),Instrument(TE),A,Termination should be done.,PL-16648
5000-03,IN,TE-5269(TE),Instrument(TE),A,Tube should be done.,PL-16668
2000-05,IN,TE-5277(TE),Instrument(TE),C,S.S tag should be done.,PL-16433
2000-05,IN,TE-5277(TE),Instrument(TE),A,Gland should be install.,PL-16419
2000-05,IN,TE-5277(TE),Instrument(TE),C,Touch up should be done,PL-16426
2000-05,IN,TE-5277(TE),Instrument(TE),A,Termination should be done.,PL-16412
5000-03,IN,TE-5280(TE),Instrument(TE),A,Tube should be done.,PL-16669
5000-03,IN,TE-5280(TE),Instrument(TE),A,Termination should be done.,PL-16649
5000-03,IN,TE-5280(TE),Instrument(TE),A,Earth should be done.,PL-16629
5000-03,IN,TE-5280(TE),Instrument(TE),A,Cap should be install.,PL-16609
5000-03,IN,TE-5280(TE),Instrument(TE),A,Sun Shade should be install.,PL-16589
5000-03,IN,TE-5280(TE),Instrument(TE),C,Touch Up should be done.,PL-16569
5000-03,IN,TE-5280(TE),Instrument(TE),C,S.S Tag should be done.,PL-16549
5000-03,IN,TE-5307(TE),Instrument(TE),B,S.S tag should be install.,PL-16303
5000-03,IN,TE-5307(TE),Instrument(TE),A,Gland should be install.,PL-16304
5000-03,IN,TE-5307(TE),Instrument(TE),A,Termination should be done.,PL-16305
5000-03,IN,TE-5325(TE),Instrument(TE),C,Touch up should be done.,PL-16410
5000-03,IN,TE-5325(TE),Instrument(TE),A,Termination should be done.,PL-16406
5000-03,IN,TE-5325(TE),Instrument(TE),A,Gland should be install.,PL-16402
5000-03,IN,TE-5325(TE),Instrument(TE),C,S.S tag should be done.,PL-16398
5000-04,IN,TE-5340(TE),Instrument(TE),A,Termination should be done.,PL-16233
5000-04,IN,TE-5340(TE),Instrument(TE),A,Tube should be install.,PL-16224
5000-04,IN,TE-5340(TE),Instrument(TE),A,Earth should be done.,PL-16215
5000-04,IN,TE-5340(TE),Instrument(TE),A,Gland should be install.,PL-16251
5000-04,IN,TE-5340(TE),Instrument(TE),C,S.S tag should be install.,PL-16242
5000-01,IN,TE-5369(TE),Instrument(TE),B,S.S tag should be install.,PL-16037
5000-01,IN,TE-5369(TE),Instrument(TE),A,TERMINATION should be done.,PL-16042
5000-01,IN,TE-5369(TE),Instrument(TE),A,Gland should be done.,PL-16047
5000-01,IN,TE-5369(TE),Instrument(TE),C,Touch uo should be done.,PL-16052
5000-04,IN,TE-5381(TE),Instrument(TE),C,S.S tag should be install.,PL-16243
5000-04,IN,TE-5381(TE),Instrument(TE),A,Gland should be install.,PL-16252
5000-04,IN,TE-5381(TE),Instrument(TE),A,Earth should be done.,PL-16216
5000-04,IN,TE-5381(TE),Instrument(TE),A,Tube should be install.,PL-16225
5000-04,IN,TE-5381(TE),Instrument(TE),A,Termination should be done.,PL-16234
5000-05,IN,TE-5441(TE),Instrument(TE),B,S.S tag should be install.,PL-16264
5000-05,IN,TE-5441(TE),Instrument(TE),A,Termination should be done.,PL-16273
5000-05,IN,TE-5441(TE),Instrument(TE),A,Gland should be install.,PL-16282
4000-06,MES,TK-8401,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED,PL-02571
4000-06,MES,TK-8401,Tank(TK),C,Some points need touch up,PL-02548
4000-06,MES,TK-8402,Tank(TK),C,Some points need touch up,PL-02549
4000-06,MES,TK-8402,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED,PL-02572
2000-03,IN,TT-2039(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21778
2000-03,IN,TT-2039(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21766
2000-03,IN,TT-2039(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21754
2000-03,IN,TT-2039(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21742
2000-03,IN,TT-2044(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21743
2000-03,IN,TT-2044(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21755
2000-03,IN,TT-2044(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21767
2000-03,IN,TT-2044(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21779
2000-03,IN,TT-2050(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21780
2000-03,IN,TT-2050(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21768
2000-03,IN,TT-2050(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21756
2000-03,IN,TT-2050(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21744
2000-03,IN,TT-2051(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21745
2000-03,IN,TT-2051(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21757
2000-03,IN,TT-2051(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21769
2000-03,IN,TT-2051(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21781
2000-02,IN,TT-2254(TT),Instrument(TT),A,Hook up should be install.,PL-21521
2000-02,IN,TT-2254(TT),Instrument(TT),C,Touch up support should be done.,PL-21506
2000-02,IN,TT-2254(TT),Instrument(TT),A,Termination and gland should be done.,PL-21581
2000-02,IN,TT-2254(TT),Instrument(TT),A,Preservation should be done.,PL-21566
2000-02,IN,TT-2254(TT),Instrument(TT),C,S.S cap should be install.,PL-21551
2000-02,IN,TT-2254(TT),Instrument(TT),C,Grout should be done.,PL-21536
2000-02,IN,TT-2255(TT),Instrument(TT),C,Grout should be done.,PL-21537
2000-02,IN,TT-2255(TT),Instrument(TT),C,S.S cap should be install.,PL-21552
2000-02,IN,TT-2255(TT),Instrument(TT),A,Preservation should be done.,PL-21567
2000-02,IN,TT-2255(TT),Instrument(TT),A,Termination and gland should be done.,PL-21582
2000-02,IN,TT-2255(TT),Instrument(TT),C,Touch up support should be done.,PL-21507
2000-02,IN,TT-2255(TT),Instrument(TT),A,Hook up should be install.,PL-21522
2000-02,IN,TT-2256(TT),Instrument(TT),A,Hook up should be install.,PL-21523
2000-02,IN,TT-2256(TT),Instrument(TT),C,Touch up support should be done.,PL-21508
2000-02,IN,TT-2256(TT),Instrument(TT),A,Termination and gland should be done.,PL-21583
2000-02,IN,TT-2256(TT),Instrument(TT),A,Preservation should be done.,PL-21568
2000-02,IN,TT-2256(TT),Instrument(TT),C,S.S cap should be install.,PL-21553
2000-02,IN,TT-2256(TT),Instrument(TT),C,Grout should be done.,PL-21538
2000-02,IN,TT-2257(TT),Instrument(TT),C,Grout should be done.,PL-21539
2000-02,IN,TT-2257(TT),Instrument(TT),C,S.S cap should be install.,PL-21554
2000-02,IN,TT-2257(TT),Instrument(TT),A,Preservation should be done.,PL-21569
2000-02,IN,TT-2257(TT),Instrument(TT),A,Termination and gland should be done.,PL-21584
2000-02,IN,TT-2257(TT),Instrument(TT),C,Touch up support should be done.,PL-21509
2000-02,IN,TT-2257(TT),Instrument(TT),A,Hook up should be install.,PL-21524
2000-02,IN,TT-2258(TT),Instrument(TT),A,Hook up should be install.,PL-21525
2000-02,IN,TT-2258(TT),Instrument(TT),C,Touch up support should be done.,PL-21510
2000-02,IN,TT-2258(TT),Instrument(TT),A,Termination and gland should be done.,PL-21585
2000-02,IN,TT-2258(TT),Instrument(TT),A,Preservation should be done.,PL-21570
2000-02,IN,TT-2258(TT),Instrument(TT),C,S.S cap should be install.,PL-21555
2000-02,IN,TT-2258(TT),Instrument(TT),C,Grout should be done.,PL-21540
2000-02,IN,TT-2259(TT),Instrument(TT),C,Grout should be done.,PL-21541
2000-02,IN,TT-2259(TT),Instrument(TT),C,S.S cap should be install.,PL-21556
2000-02,IN,TT-2259(TT),Instrument(TT),A,Preservation should be done.,PL-21571
2000-02,IN,TT-2259(TT),Instrument(TT),A,Termination and gland should be done.,PL-21586
2000-02,IN,TT-2259(TT),Instrument(TT),C,Touch up support should be done.,PL-21511
2000-02,IN,TT-2259(TT),Instrument(TT),A,Hook up should be install.,PL-21526
2000-02,IN,TT-2260(TT),Instrument(TT),A,Hook up should be install.,PL-21527
2000-02,IN,TT-2260(TT),Instrument(TT),C,Touch up support should be done.,PL-21512
2000-02,IN,TT-2260(TT),Instrument(TT),A,Termination and gland should be done.,PL-21587
2000-02,IN,TT-2260(TT),Instrument(TT),A,Preservation should be done.,PL-21572
2000-02,IN,TT-2260(TT),Instrument(TT),C,S.S cap should be install.,PL-21557
2000-02,IN,TT-2260(TT),Instrument(TT),C,Grout should be done.,PL-21542
2000-02,IN,TT-2261(TT),Instrument(TT),C,Grout should be done.,PL-21543
2000-02,IN,TT-2261(TT),Instrument(TT),C,S.S cap should be install.,PL-21558
2000-02,IN,TT-2261(TT),Instrument(TT),A,Preservation should be done.,PL-21573
2000-02,IN,TT-2261(TT),Instrument(TT),A,Termination and gland should be done.,PL-21588
2000-02,IN,TT-2261(TT),Instrument(TT),C,Touch up support should be done.,PL-21513
2000-02,IN,TT-2261(TT),Instrument(TT),A,Hook up should be install.,PL-21528
2000-02,IN,TT-2262(TT),Instrument(TT),A,Hook up should be install.,PL-21529
2000-02,IN,TT-2262(TT),Instrument(TT),C,Touch up support should be done.,PL-21514
2000-02,IN,TT-2262(TT),Instrument(TT),A,Termination and gland should be done.,PL-21589
2000-02,IN,TT-2262(TT),Instrument(TT),A,Preservation should be done.,PL-21574
2000-02,IN,TT-2262(TT),Instrument(TT),C,S.S cap should be install.,PL-21559
2000-02,IN,TT-2262(TT),Instrument(TT),C,Grout should be done.,PL-21544
2000-02,IN,TT-2263(TT),Instrument(TT),C,Grout should be done.,PL-21545
2000-02,IN,TT-2263(TT),Instrument(TT),C,S.S cap should be install.,PL-21560
2000-02,IN,TT-2263(TT),Instrument(TT),A,Preservation should be done.,PL-21575
2000-02,IN,TT-2263(TT),Instrument(TT),A,Termination and gland should be done.,PL-21590
2000-02,IN,TT-2263(TT),Instrument(TT),C,Touch up support should be done.,PL-21515
2000-02,IN,TT-2263(TT),Instrument(TT),A,Hook up should be install.,PL-21530
2000-02,IN,TT-2264(TT),Instrument(TT),A,Hook up should be install.,PL-21531
2000-02,IN,TT-2264(TT),Instrument(TT),C,Touch up support should be done.,PL-21516
2000-02,IN,TT-2264(TT),Instrument(TT),A,Termination and gland should be done.,PL-21591
2000-02,IN,TT-2264(TT),Instrument(TT),A,Preservation should be done.,PL-21576
2000-02,IN,TT-2264(TT),Instrument(TT),C,S.S cap should be install.,PL-21561
2000-02,IN,TT-2264(TT),Instrument(TT),C,Grout should be done.,PL-21546
2000-02,IN,TT-2265(TT),Instrument(TT),C,Grout should be done.,PL-21547
2000-02,IN,TT-2265(TT),Instrument(TT),C,S.S cap should be install.,PL-21562
2000-02,IN,TT-2265(TT),Instrument(TT),A,Preservation should be done.,PL-21577
2000-02,IN,TT-2265(TT),Instrument(TT),A,Termination and gland should be done.,PL-21592
2000-02,IN,TT-2265(TT),Instrument(TT),C,Touch up support should be done.,PL-21517
2000-02,IN,TT-2265(TT),Instrument(TT),A,Hook up should be install.,PL-21532
2000-03,IN,TT-2326(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21782
2000-03,IN,TT-2326(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21770
2000-03,IN,TT-2326(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21758
2000-03,IN,TT-2326(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21746
2000-03,IN,TT-2327(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21747
2000-03,IN,TT-2327(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21759
2000-03,IN,TT-2327(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21771
2000-03,IN,TT-2327(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21783
2000-03,IN,TT-2328(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21784
2000-03,IN,TT-2328(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21772
2000-03,IN,TT-2328(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21760
2000-03,IN,TT-2328(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21748
2000-04,IN,TT-2352(TT),Instrument(TT),A,Sun Shade Should Be Install,PL-21750
2000-04,IN,TT-2352(TT),Instrument(TT),A,S.S Cap Should Be Install,PL-21774
2000-04,IN,TT-2352(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21762
2000-04,IN,TT-2352(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21786
2000-05,IN,TT-2421(TT),Instrument(TT),C,Touch up  shall be done.,PL-15874
2000-05,IN,TT-2421(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15859
2000-05,IN,TT-2421(TT),Instrument(TT),C,S.S tags should be install.,PL-15919
2000-05,IN,TT-2421(TT),Instrument(TT),A,Termination shall be done.,PL-15904
2000-05,IN,TT-2421(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15889
1000-02,IN,TT-2536(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21787
1000-02,IN,TT-2536(TT),Instrument(TT),A,S.S Cap Should Be Install.,PL-21792
1000-02,IN,TT-2536(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21797
1000-02,IN,TT-2536(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21802
3000-03,IN,TT-3142(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21804
3000-03,IN,TT-3142(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21799
3000-03,IN,TT-3142(TT),Instrument(TT),A,S.S Cap Should Be Install.,PL-21794
3000-03,IN,TT-3142(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21789
3000-03,IN,TT-3145(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21790
3000-03,IN,TT-3145(TT),Instrument(TT),A,S.S Cap Should Be Install.,PL-21795
3000-03,IN,TT-3145(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21800
3000-03,IN,TT-3145(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21805
3000-03,IN,TT-3148(TT),Instrument(TT),C,Touch Up Should Be Done.,PL-21806
3000-03,IN,TT-3148(TT),Instrument(TT),A,Hook Up Should Be Install.,PL-21801
3000-03,IN,TT-3148(TT),Instrument(TT),A,S.S Cap Should Be Install.,PL-21796
3000-03,IN,TT-3148(TT),Instrument(TT),C,Preservation Should Be Done.,PL-21791
5000-01,IN,TT-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17379
5000-01,IN,TT-5020(NA),CABLE,B,Tag no shall be install.,PL-17362
5000-01,IN,TT-5020(NA),CABLE,A,Termination shall be done.,PL-17349
5000-01,IN,TT-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17336
5000-01,IN,TT-5020(TT),Instrument(TT),A,Earth should be done,PL-16444
5000-01,IN,TT-5020(TT),Instrument(TT),C,Touch up should be done.,PL-16468
5000-01,IN,TT-5020(TT),Instrument(TT),A,Gland should be done.,PL-16462
5000-01,IN,TT-5020(TT),Instrument(TT),A,Tube should be done.,PL-16456
5000-01,IN,TT-5020(TT),Instrument(TT),A,Termination should be done.,PL-16450
2000-05,IN,TT-5039(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15477
2000-05,IN,TT-5039(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15453
2000-05,IN,TT-5039(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15429
2000-05,IN,TT-5039(TT),Instrument(TT),C,Touch up  shall be done.,PL-15381
2000-05,IN,TT-5039(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15405
2000-05,IN,TT-5039(TT),Instrument(TT),B,S.S tags should be install.,PL-15357
2000-05,IN,TT-5040(TT),Instrument(TT),B,S.S tags should be install.,PL-15358
2000-05,IN,TT-5040(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15406
2000-05,IN,TT-5040(TT),Instrument(TT),C,Touch up  shall be done.,PL-15382
2000-05,IN,TT-5040(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15430
2000-05,IN,TT-5040(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15454
2000-05,IN,TT-5040(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15478
5000-01,IN,TT-5045(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20731
5000-01,IN,TT-5045(NA),CABLE,A,Termination shall be done and connected.,PL-20720
5000-01,IN,TT-5045(NA),CABLE,B,Cable Arrangement shall be done.,PL-20709
5000-01,IN,TT-5045(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20698
5000-01,IN,TT-5045(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15630
5000-01,IN,TT-5045(TT),Instrument(TT),C,Touch up  shall be done.,PL-15573
5000-01,IN,TT-5045(TT),Instrument(TT),A,S.S tags should be install.,PL-15592
5000-01,IN,TT-5045(TT),Instrument(TT),A,Termination shall be done.,PL-15611
5000-01,IN,TT-5052(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20699
5000-01,IN,TT-5052(NA),CABLE,B,Cable Arrangement shall be done.,PL-20710
5000-01,IN,TT-5052(NA),CABLE,A,Termination shall be done and connected.,PL-20721
5000-01,IN,TT-5052(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20732
5000-01,IN,TT-5052(TT),Instrument(TT),A,Termination shall be done.,PL-15612
5000-01,IN,TT-5052(TT),Instrument(TT),A,S.S tags should be install.,PL-15593
5000-01,IN,TT-5052(TT),Instrument(TT),C,Touch up  shall be done.,PL-15574
5000-01,IN,TT-5052(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15631
5000-01,IN,TT-5053(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20733
5000-01,IN,TT-5053(NA),CABLE,A,Termination shall be done and connected.,PL-20722
5000-01,IN,TT-5053(NA),CABLE,B,Cable Arrangement shall be done.,PL-20711
5000-01,IN,TT-5053(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20700
5000-01,IN,TT-5053(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15632
5000-01,IN,TT-5053(TT),Instrument(TT),C,Touch up  shall be done.,PL-15575
5000-01,IN,TT-5053(TT),Instrument(TT),A,S.S tags should be install.,PL-15594
5000-01,IN,TT-5053(TT),Instrument(TT),A,Termination shall be done.,PL-15613
5000-01,IN,TT-5054(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20701
5000-01,IN,TT-5054(NA),CABLE,B,Cable Arrangement shall be done.,PL-20712
5000-01,IN,TT-5054(NA),CABLE,A,Termination shall be done and connected.,PL-20723
5000-01,IN,TT-5054(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20734
5000-01,IN,TT-5054(TT),Instrument(TT),A,Termination shall be done.,PL-15614
5000-01,IN,TT-5054(TT),Instrument(TT),A,S.S tags should be install.,PL-15595
5000-01,IN,TT-5054(TT),Instrument(TT),C,Touch up  shall be done.,PL-15576
5000-01,IN,TT-5054(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15633
5000-01,IN,TT-5056(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20735
5000-01,IN,TT-5056(NA),CABLE,A,Termination shall be done and connected.,PL-20724
5000-01,IN,TT-5056(NA),CABLE,B,Cable Arrangement shall be done.,PL-20713
5000-01,IN,TT-5056(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20702
5000-01,IN,TT-5056(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15634
5000-01,IN,TT-5056(TT),Instrument(TT),C,Touch up  shall be done.,PL-15577
5000-01,IN,TT-5056(TT),Instrument(TT),A,S.S tags should be install.,PL-15596
5000-01,IN,TT-5056(TT),Instrument(TT),A,Termination shall be done.,PL-15615
5000-01,IN,TT-5057(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20703
5000-01,IN,TT-5057(NA),CABLE,B,Cable Arrangement shall be done.,PL-20714
5000-01,IN,TT-5057(NA),CABLE,A,Termination shall be done and connected.,PL-20725
5000-01,IN,TT-5057(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20736
5000-01,IN,TT-5057(TT),Instrument(TT),A,Termination shall be done.,PL-15616
5000-01,IN,TT-5057(TT),Instrument(TT),A,S.S tags should be install.,PL-15597
5000-01,IN,TT-5057(TT),Instrument(TT),C,Touch up  shall be done.,PL-15578
5000-01,IN,TT-5057(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15635
5000-01,IN,TT-5059(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15465
5000-01,IN,TT-5059(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15489
5000-01,IN,TT-5059(TT),Instrument(TT),C,Touch up  shall be done.,PL-15393
5000-01,IN,TT-5059(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15417
5000-01,IN,TT-5059(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15441
5000-01,IN,TT-5059(TT),Instrument(TT),B,S.S tags should be install.,PL-15369
5000-01,IN,TT-5060(TT),Instrument(TT),B,S.S tags should be install.,PL-15370
5000-01,IN,TT-5060(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15442
5000-01,IN,TT-5060(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15418
5000-01,IN,TT-5060(TT),Instrument(TT),C,Touch up  shall be done.,PL-15394
5000-01,IN,TT-5060(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15490
5000-01,IN,TT-5060(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15466
5000-01,IN,TT-5062(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15467
5000-01,IN,TT-5062(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15491
5000-01,IN,TT-5062(TT),Instrument(TT),C,Touch up  shall be done.,PL-15395
5000-01,IN,TT-5062(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15419
5000-01,IN,TT-5062(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15443
5000-01,IN,TT-5062(TT),Instrument(TT),B,S.S tags should be install.,PL-15371
5000-01,IN,TT-5064(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15895
5000-01,IN,TT-5064(TT),Instrument(TT),C,Touch up  shall be done.,PL-15880
5000-01,IN,TT-5064(TT),Instrument(TT),A,Termination shall be done.,PL-15910
5000-01,IN,TT-5064(TT),Instrument(TT),C,S.S tags should be install.,PL-15925
5000-01,IN,TT-5064(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15865
5000-01,IN,TT-5066(TT),Instrument(TT),B,S.S tags should be install.,PL-15372
5000-01,IN,TT-5066(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15444
5000-01,IN,TT-5066(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15420
5000-01,IN,TT-5066(TT),Instrument(TT),C,Touch up  shall be done.,PL-15396
5000-01,IN,TT-5066(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15492
5000-01,IN,TT-5066(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15468
5000-01,IN,TT-5067(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15469
5000-01,IN,TT-5067(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15493
5000-01,IN,TT-5067(TT),Instrument(TT),C,Touch up  shall be done.,PL-15397
5000-01,IN,TT-5067(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15421
5000-01,IN,TT-5067(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15445
5000-01,IN,TT-5067(TT),Instrument(TT),B,S.S tags should be install.,PL-15373
5000-01,IN,TT-5074(TT),Instrument(TT),B,S.S tags should be install.,PL-15804
5000-01,IN,TT-5074(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15764
