SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
5000-01,IN,TT-5074(TT),Instrument(TT),A,Termination shall be done.,PL-15794
5000-01,IN,TT-5074(TT),Instrument(TT),C,Touch up  shall be done.,PL-15784
5000-01,IN,TT-5074(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15774
5000-01,IN,TT-5097(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15866
5000-01,IN,TT-5097(TT),Instrument(TT),C,S.S tags should be install.,PL-15926
5000-01,IN,TT-5097(TT),Instrument(TT),A,Termination shall be done.,PL-15911
5000-01,IN,TT-5097(TT),Instrument(TT),C,Touch up  shall be done.,PL-15881
5000-01,IN,TT-5097(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15896
7000-01,IN,TT-5110(TT),Instrument(TT),A,Earth should be done.,PL-16511
7000-01,IN,TT-5110(TT),Instrument(TT),C,Touch up should be done.,PL-16512
5000-01,IN,TT-5111(TT),Instrument(TT),C,S.S Tag should be done.,PL-16523
5000-01,IN,TT-5111(TT),Instrument(TT),A,Earth should be done.,PL-16524
5000-01,IN,TT-5111(TT),Instrument(TT),A,Termination should be done.,PL-16525
5000-01,IN,TT-5111(TT),Instrument(TT),A,Tube should be done.,PL-16526
5000-01,IN,TT-5111(TT),Instrument(TT),C,Touch up should be done.,PL-16527
5000-02,IN,TT-5165(TT),Instrument(TT),B,S.S tags should be install.,PL-15805
5000-02,IN,TT-5165(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15775
5000-02,IN,TT-5165(TT),Instrument(TT),C,Touch up  shall be done.,PL-15785
5000-02,IN,TT-5165(TT),Instrument(TT),A,Termination shall be done.,PL-15795
5000-02,IN,TT-5165(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15765
5000-02,IN,TT-5167(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17306
5000-02,IN,TT-5167(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17321
5000-02,IN,TT-5167(NA),CABLE,B,Cable arrangement shall be done.,PL-17291
5000-02,IN,TT-5167(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17276
5000-02,IN,TT-5167(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15511
5000-02,IN,TT-5167(TT),Instrument(TT),A,S.S tags should be install.,PL-15532
5000-02,IN,TT-5167(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15551
5000-02,IN,TT-5171(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17277
5000-02,IN,TT-5171(NA),CABLE,B,Cable arrangement shall be done.,PL-17292
5000-02,IN,TT-5171(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17322
5000-02,IN,TT-5171(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17307
5000-02,IN,TT-5171(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15552
5000-02,IN,TT-5171(TT),Instrument(TT),A,S.S tags should be install.,PL-15533
5000-02,IN,TT-5171(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15512
5000-02,IN,TT-5173(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17308
5000-02,IN,TT-5173(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17323
5000-02,IN,TT-5173(NA),CABLE,B,Cable arrangement shall be done.,PL-17293
5000-02,IN,TT-5173(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17278
5000-02,IN,TT-5173(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15513
5000-02,IN,TT-5173(TT),Instrument(TT),A,S.S tags should be install.,PL-15534
5000-02,IN,TT-5173(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15553
5000-02,IN,TT-5174(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17279
5000-02,IN,TT-5174(NA),CABLE,B,Cable arrangement shall be done.,PL-17294
5000-02,IN,TT-5174(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17324
5000-02,IN,TT-5174(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17309
5000-02,IN,TT-5174(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15554
5000-02,IN,TT-5174(TT),Instrument(TT),A,S.S tags should be install.,PL-15535
5000-02,IN,TT-5174(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15514
5000-02,IN,TT-5175(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17310
5000-02,IN,TT-5175(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17325
5000-02,IN,TT-5175(NA),CABLE,B,Cable arrangement shall be done.,PL-17295
5000-02,IN,TT-5175(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17280
5000-02,IN,TT-5175(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15515
5000-02,IN,TT-5175(TT),Instrument(TT),A,S.S tags should be install.,PL-15536
5000-02,IN,TT-5175(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15555
5000-02,IN,TT-5177(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17281
5000-02,IN,TT-5177(NA),CABLE,B,Cable arrangement shall be done.,PL-17296
5000-02,IN,TT-5177(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17326
5000-02,IN,TT-5177(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17311
5000-02,IN,TT-5177(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15556
5000-02,IN,TT-5177(TT),Instrument(TT),A,S.S tags should be install.,PL-15537
5000-02,IN,TT-5177(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15516
5000-02,IN,TT-5180(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17312
5000-02,IN,TT-5180(NA),CABLE,B,جداسازي مسير کابل ارت,PL-17327
5000-02,IN,TT-5180(NA),CABLE,B,Cable arrangement shall be done.,PL-17297
5000-02,IN,TT-5180(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17282
5000-02,IN,TT-5180(TT),Instrument(TT),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15517
5000-02,IN,TT-5180(TT),Instrument(TT),A,S.S tags should be install.,PL-15538
5000-02,IN,TT-5180(TT),Instrument(TT),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15557
5000-02,IN,TT-5181(NA),CABLE,B,AS-Built,PL-17244
5000-02,IN,TT-5181(NA),CABLE,B,Tag no shall be installed.,PL-17238
5000-02,IN,TT-5181(NA),CABLE,A,Termination shall be done.,PL-17250
5000-02,IN,TT-5181(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15766
5000-02,IN,TT-5181(TT),Instrument(TT),A,Termination shall be done.,PL-15796
5000-02,IN,TT-5181(TT),Instrument(TT),C,Touch up  shall be done.,PL-15786
5000-02,IN,TT-5181(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15776
5000-02,IN,TT-5181(TT),Instrument(TT),B,S.S tags should be install.,PL-15806
5000-02,IN,TT-5184(NA),CABLE,A,Termination shall be done.,PL-17251
5000-02,IN,TT-5184(NA),CABLE,B,Tag no shall be installed.,PL-17239
5000-02,IN,TT-5184(NA),CABLE,B,AS-Built,PL-17245
5000-02,IN,TT-5184(TT),Instrument(TT),B,S.S tags should be install.,PL-15807
5000-02,IN,TT-5184(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15777
5000-02,IN,TT-5184(TT),Instrument(TT),C,Touch up  shall be done.,PL-15787
5000-02,IN,TT-5184(TT),Instrument(TT),A,Termination shall be done.,PL-15797
5000-02,IN,TT-5184(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15767
5000-02,IN,TT-5208(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15870
5000-02,IN,TT-5208(TT),Instrument(TT),C,Touch up  shall be done.,PL-15885
5000-02,IN,TT-5208(TT),Instrument(TT),A,Termination shall be done.,PL-15915
5000-02,IN,TT-5208(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15900
5000-02,IN,TT-5208(TT),Instrument(TT),C,S.S tags should be install.,PL-15930
5000-02,IN,TT-5209(TT),Instrument(TT),C,S.S tags should be install.,PL-15931
5000-02,IN,TT-5209(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15901
5000-02,IN,TT-5209(TT),Instrument(TT),A,Termination shall be done.,PL-15916
5000-02,IN,TT-5209(TT),Instrument(TT),C,Touch up  shall be done.,PL-15886
5000-02,IN,TT-5209(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15871
5000-02,IN,TT-5219(TT),Instrument(TT),A,Earth should be done.,PL-15978
5000-02,IN,TT-5219(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15988
5000-02,IN,TT-5219(TT),Instrument(TT),B,S.S tag should be install.,PL-15998
5000-02,IN,TT-5219(TT),Instrument(TT),A,Termination should be done.,PL-16008
5000-02,IN,TT-5219(TT),Instrument(TT),A,GLAND should be install.,PL-16018
5000-02,IN,TT-5219(TT),Instrument(TT),A,Tube should be install.,PL-16027
5000-04,IN,TT-5221(TT),Instrument(TT),A,Tube should be install.,PL-16031
5000-04,IN,TT-5221(TT),Instrument(TT),A,GLAND should be install.,PL-16022
5000-04,IN,TT-5221(TT),Instrument(TT),A,Termination should be done.,PL-16012
5000-04,IN,TT-5221(TT),Instrument(TT),B,S.S tag should be install.,PL-16002
5000-04,IN,TT-5221(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15992
5000-04,IN,TT-5221(TT),Instrument(TT),A,Earth should be done.,PL-15982
5000-03,IN,TT-5261(NA),CABLE,A,Termination shall be done.,PL-17743
5000-03,IN,TT-5261(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17726
5000-03,IN,TT-5261(NA),CABLE,B,Cable arrangement shall be done.,PL-17709
5000-03,IN,TT-5261(NA),CABLE,A,Test shall be done.,PL-17760
5000-03,IN,TT-5261(TT),Instrument(TT),A,Full welding should be done.,PL-16202
5000-03,IN,TT-5261(TT),Instrument(TT),A,Earth should be done,PL-16187
5000-03,IN,TT-5261(TT),Instrument(TT),A,Cap should be install.,PL-16172
5000-03,IN,TT-5261(TT),Instrument(TT),A,Sun shade should be install.,PL-16157
5000-03,IN,TT-5261(TT),Instrument(TT),C,Touch up should be done,PL-16127
5000-03,IN,TT-5261(TT),Instrument(TT),B,S.S tag should be install.,PL-16142
5000-03,IN,TT-5262(NA),CABLE,A,Test shall be done.,PL-17761
5000-03,IN,TT-5262(NA),CABLE,B,Cable arrangement shall be done.,PL-17710
5000-03,IN,TT-5262(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17727
5000-03,IN,TT-5262(NA),CABLE,A,Termination shall be done.,PL-17744
5000-03,IN,TT-5262(TT),Instrument(TT),B,S.S tag should be install.,PL-16143
5000-03,IN,TT-5262(TT),Instrument(TT),C,Touch up should be done,PL-16128
5000-03,IN,TT-5262(TT),Instrument(TT),A,Sun shade should be install.,PL-16158
5000-03,IN,TT-5262(TT),Instrument(TT),A,Cap should be install.,PL-16173
5000-03,IN,TT-5262(TT),Instrument(TT),A,Earth should be done,PL-16188
5000-03,IN,TT-5262(TT),Instrument(TT),A,Full welding should be done.,PL-16203
5000-03,IN,TT-5263(NA),CABLE,A,Termination shall be done.,PL-17745
5000-03,IN,TT-5263(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17728
5000-03,IN,TT-5263(NA),CABLE,B,Cable arrangement shall be done.,PL-17711
5000-03,IN,TT-5263(NA),CABLE,A,Test shall be done.,PL-17762
5000-03,IN,TT-5263(TT),Instrument(TT),A,Full welding should be done.,PL-16204
5000-03,IN,TT-5263(TT),Instrument(TT),A,Earth should be done,PL-16189
5000-03,IN,TT-5263(TT),Instrument(TT),A,Cap should be install.,PL-16174
5000-03,IN,TT-5263(TT),Instrument(TT),A,Sun shade should be install.,PL-16159
5000-03,IN,TT-5263(TT),Instrument(TT),C,Touch up should be done,PL-16129
5000-03,IN,TT-5263(TT),Instrument(TT),B,S.S tag should be install.,PL-16144
5000-03,IN,TT-5264(NA),CABLE,A,Test shall be done.,PL-17763
5000-03,IN,TT-5264(NA),CABLE,B,Cable arrangement shall be done.,PL-17712
5000-03,IN,TT-5264(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17729
5000-03,IN,TT-5264(NA),CABLE,A,Termination shall be done.,PL-17746
5000-03,IN,TT-5264(TT),Instrument(TT),B,S.S tag should be install.,PL-16145
5000-03,IN,TT-5264(TT),Instrument(TT),C,Touch up should be done,PL-16130
5000-03,IN,TT-5264(TT),Instrument(TT),A,Sun shade should be install.,PL-16160
5000-03,IN,TT-5264(TT),Instrument(TT),A,Cap should be install.,PL-16175
5000-03,IN,TT-5264(TT),Instrument(TT),A,Earth should be done,PL-16190
5000-03,IN,TT-5264(TT),Instrument(TT),A,Full welding should be done.,PL-16205
5000-03,IN,TT-5265(NA),CABLE,A,Termination shall be done.,PL-17747
5000-03,IN,TT-5265(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17730
5000-03,IN,TT-5265(NA),CABLE,B,Cable arrangement shall be done.,PL-17713
5000-03,IN,TT-5265(NA),CABLE,A,Test shall be done.,PL-17764
5000-03,IN,TT-5265(TT),Instrument(TT),A,Full welding should be done.,PL-16206
5000-03,IN,TT-5265(TT),Instrument(TT),A,Earth should be done,PL-16191
5000-03,IN,TT-5265(TT),Instrument(TT),A,Cap should be install.,PL-16176
5000-03,IN,TT-5265(TT),Instrument(TT),A,Cap should be install.,PL-16177
5000-03,IN,TT-5265(TT),Instrument(TT),A,Sun shade should be install.,PL-16161
5000-03,IN,TT-5265(TT),Instrument(TT),C,Touch up should be done,PL-16131
5000-03,IN,TT-5265(TT),Instrument(TT),B,S.S tag should be install.,PL-16146
5000-03,IN,TT-5266(NA),CABLE,A,Test shall be done.,PL-17765
5000-03,IN,TT-5266(NA),CABLE,B,Cable arrangement shall be done.,PL-17714
5000-03,IN,TT-5266(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17731
5000-03,IN,TT-5266(NA),CABLE,A,Termination shall be done.,PL-17748
5000-03,IN,TT-5266(TT),Instrument(TT),B,S.S tag should be install.,PL-16147
5000-03,IN,TT-5266(TT),Instrument(TT),C,Touch up should be done,PL-16132
5000-03,IN,TT-5266(TT),Instrument(TT),A,Sun shade should be install.,PL-16162
5000-03,IN,TT-5266(TT),Instrument(TT),A,Earth should be done,PL-16192
5000-03,IN,TT-5266(TT),Instrument(TT),A,Full welding should be done.,PL-16207
5000-03,IN,TT-5267(NA),CABLE,A,Termination shall be done.,PL-17749
5000-03,IN,TT-5267(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17732
5000-03,IN,TT-5267(NA),CABLE,B,Cable arrangement shall be done.,PL-17715
5000-03,IN,TT-5267(NA),CABLE,A,Test shall be done.,PL-17766
5000-03,IN,TT-5267(TT),Instrument(TT),A,Full welding should be done.,PL-16208
5000-03,IN,TT-5267(TT),Instrument(TT),A,Earth should be done,PL-16193
5000-03,IN,TT-5267(TT),Instrument(TT),A,Sun shade should be install.,PL-16163
5000-03,IN,TT-5267(TT),Instrument(TT),A,Cap should be install.,PL-16178
5000-03,IN,TT-5267(TT),Instrument(TT),C,Touch up should be done,PL-16133
5000-03,IN,TT-5267(TT),Instrument(TT),B,S.S tag should be install.,PL-16148
5000-03,IN,TT-5268(NA),CABLE,A,Test shall be done.,PL-17767
5000-03,IN,TT-5268(NA),CABLE,B,Cable arrangement shall be done.,PL-17716
5000-03,IN,TT-5268(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17733
5000-03,IN,TT-5268(NA),CABLE,A,Termination shall be done.,PL-17750
5000-03,IN,TT-5268(TT),Instrument(TT),B,S.S tag should be install.,PL-16149
5000-03,IN,TT-5268(TT),Instrument(TT),C,Touch up should be done,PL-16134
5000-03,IN,TT-5268(TT),Instrument(TT),A,Cap should be install.,PL-16179
5000-03,IN,TT-5268(TT),Instrument(TT),A,Sun shade should be install.,PL-16164
5000-03,IN,TT-5268(TT),Instrument(TT),A,Earth should be done,PL-16194
5000-03,IN,TT-5268(TT),Instrument(TT),A,Full welding should be done.,PL-16209
5000-03,IN,TT-5269(NA),CABLE,A,Termination shall be done.,PL-17751
5000-03,IN,TT-5269(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17734
5000-03,IN,TT-5269(NA),CABLE,B,Cable arrangement shall be done.,PL-17717
5000-03,IN,TT-5269(NA),CABLE,A,Test shall be done.,PL-17768
5000-03,IN,TT-5269(TT),Instrument(TT),A,Earth should be done,PL-16195
5000-03,IN,TT-5269(TT),Instrument(TT),A,Sun shade should be install.,PL-16165
5000-03,IN,TT-5269(TT),Instrument(TT),A,Cap should be install.,PL-16180
5000-03,IN,TT-5269(TT),Instrument(TT),C,Touch up should be done,PL-16135
5000-03,IN,TT-5269(TT),Instrument(TT),B,S.S tag should be install.,PL-16150
5000-03,IN,TT-5269(TT),Instrument(TT),A,Full welding should be done.,PL-16211
5000-03,IN,TT-5273(TT),Instrument(TT),A,Tube should be install.,PL-16029
5000-03,IN,TT-5273(TT),Instrument(TT),A,Earth should be done.,PL-15980
5000-03,IN,TT-5273(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15990
5000-03,IN,TT-5273(TT),Instrument(TT),B,S.S tag should be install.,PL-16000
5000-03,IN,TT-5273(TT),Instrument(TT),A,Termination should be done.,PL-16010
5000-03,IN,TT-5273(TT),Instrument(TT),A,GLAND should be install.,PL-16020
2000-05,IN,TT-5277(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15890
2000-05,IN,TT-5277(TT),Instrument(TT),A,Termination shall be done.,PL-15905
2000-05,IN,TT-5277(TT),Instrument(TT),C,S.S tags should be install.,PL-15920
2000-05,IN,TT-5277(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15860
2000-05,IN,TT-5277(TT),Instrument(TT),C,Touch up  shall be done.,PL-15875
5000-03,IN,TT-5280(NA),CABLE,A,Test shall be done.,PL-17769
5000-03,IN,TT-5280(NA),CABLE,B,Cable arrangement shall be done.,PL-17718
5000-03,IN,TT-5280(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17735
5000-03,IN,TT-5280(NA),CABLE,A,Termination shall be done.,PL-17752
5000-03,IN,TT-5280(TT),Instrument(TT),B,S.S tag should be install.,PL-16151
5000-03,IN,TT-5280(TT),Instrument(TT),C,Touch up should be done,PL-16136
5000-03,IN,TT-5280(TT),Instrument(TT),A,Cap should be install.,PL-16181
5000-03,IN,TT-5280(TT),Instrument(TT),A,Sun shade should be install.,PL-16166
5000-03,IN,TT-5280(TT),Instrument(TT),A,Earth should be done,PL-16196
5000-03,IN,TT-5280(TT),Instrument(TT),A,Full welding should be done.,PL-16210
5000-03,IN,TT-5335(TT),Instrument(TT),B,S.S tags should be install.,PL-15808
5000-03,IN,TT-5335(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15768
5000-03,IN,TT-5335(TT),Instrument(TT),A,Termination shall be done.,PL-15798
5000-03,IN,TT-5335(TT),Instrument(TT),C,Touch up  shall be done.,PL-15788
5000-03,IN,TT-5335(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15778
5000-04,IN,TT-5340(TT),Instrument(TT),A,Tube should be install.,PL-16032
5000-04,IN,TT-5340(TT),Instrument(TT),A,GLAND should be install.,PL-16023
5000-04,IN,TT-5340(TT),Instrument(TT),A,Termination should be done.,PL-16013
5000-04,IN,TT-5340(TT),Instrument(TT),B,S.S tag should be install.,PL-16003
5000-04,IN,TT-5340(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15993
5000-04,IN,TT-5340(TT),Instrument(TT),A,Earth should be done.,PL-15983
5000-01,IN,TT-5369(TT),Instrument(TT),A,SUN SHADE SHOULD BE INSTALL.,PL-15779
5000-01,IN,TT-5369(TT),Instrument(TT),C,Touch up  shall be done.,PL-15789
5000-01,IN,TT-5369(TT),Instrument(TT),A,Termination shall be done.,PL-15799
5000-01,IN,TT-5369(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15769
5000-01,IN,TT-5369(TT),Instrument(TT),B,S.S tags should be install.,PL-15809
5000-04,IN,TT-5381(TT),Instrument(TT),A,Earth should be done.,PL-15984
5000-04,IN,TT-5381(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15994
5000-04,IN,TT-5381(TT),Instrument(TT),B,S.S tag should be install.,PL-16004
5000-04,IN,TT-5381(TT),Instrument(TT),A,Termination should be done.,PL-16014
5000-04,IN,TT-5381(TT),Instrument(TT),A,GLAND should be install.,PL-16024
5000-04,IN,TT-5381(TT),Instrument(TT),A,Tube should be install.,PL-16033
5000-05,IN,TT-5441(TT),Instrument(TT),A,GLAND should be install.,PL-16034
5000-05,IN,TT-5441(TT),Instrument(TT),A,Tube should be install.,PL-16035
5000-05,IN,TT-5441(TT),Instrument(TT),A,Termination should be done.,PL-16015
5000-05,IN,TT-5441(TT),Instrument(TT),B,S.S tag should be install.,PL-16005
5000-05,IN,TT-5441(TT),Instrument(TT),C,TOUCH UP should be done.,PL-15995
5000-05,IN,TT-5441(TT),Instrument(TT),A,Earth should be done.,PL-15985
4000-03,IN,TT-7074(TT),Instrument(TT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15482
4000-03,IN,TT-7074(TT),Instrument(TT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15458
4000-03,IN,TT-7074(TT),Instrument(TT),A,EARTH SHOULD BE DONE.,PL-15434
4000-03,IN,TT-7074(TT),Instrument(TT),A,SUN SHADE SHOULD BE DONE.,PL-15410
4000-03,IN,TT-7074(TT),Instrument(TT),C,Touch up  shall be done.,PL-15386
4000-03,IN,TT-7074(TT),Instrument(TT),B,S.S tags should be install.,PL-15362
7000-01,IN,TT-7150(TT),Instrument(TT),A,Earth should be done.,PL-16298
7000-01,IN,TT-7150(TT),Instrument(TT),C,Touch up should be done.,PL-16286
7000-01,IN,TT-7150(TT),Instrument(TT),A,Tube should be install.,PL-16289
7000-01,IN,TT-7150(TT),Instrument(TT),A,Termination should be done.,PL-16292
7000-01,IN,TT-7150(TT),Instrument(TT),A,Gland should be install.,PL-16295
2000-05,IN,TW-2444,Instrument(TW),B,S.S tag should be install.,PL-21450
2000-05,IN,TW-2444,Instrument(TW),A,Termination And Gland Should Be Done.,PL-21447
4000-06,IN,TW-2456,Instrument(TW),A,Termination And Gland Should Be Done.,PL-21448
4000-06,IN,TW-2456,Instrument(TW),B,S.S tag should be install.,PL-21451
4000-06,IN,TW-2457,Instrument(TW),B,S.S tag should be install.,PL-16300
4000-06,IN,TW-2457,Instrument(TW),A,Termination should be done.,PL-16302
4000-01,IN,TW-2574,Instrument(TW),C,Preservation Should Be Done.,PL-21808
2000-06,IN,TW-2579,Instrument(TW),C,Preservation Should Be Done.,PL-21807
3000-03,IN,TW-3142,Instrument(TW),C,Preservation Should Be Done.,PL-21966
3000-03,IN,TW-3145,Instrument(TW),C,Preservation Should Be Done.,PL-21967
3000-03,IN,TW-3148,Instrument(TW),C,Preservation Should Be Done.,PL-21968
5000-01,IN,TW-5020,Instrument(TW),A,Gland should be done.,PL-16488
5000-01,IN,TW-5020,Instrument(TW),A,Termination should be install.,PL-16486
5000-01,IN,TW-5020,Instrument(TW),C,Touch up should be done.,PL-16490
5000-01,IN,TW-5020,Instrument(TW),C,S.S Tag should be done.,PL-16484
2000-05,IN,TW-5039,Instrument(TW),A,Termination shall be done.,PL-15810
2000-05,IN,TW-5039,Instrument(TW),C,Touch up  shall be done.,PL-15383
2000-05,IN,TW-5039,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15407
2000-05,IN,TW-5039,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15431
2000-05,IN,TW-5039,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15455
2000-05,IN,TW-5039,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15479
2000-05,IN,TW-5039,Instrument(TW),B,S.S tags should be install.,PL-15359
2000-05,IN,TW-5040,Instrument(TW),B,S.S tags should be install.,PL-15360
2000-05,IN,TW-5040,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15480
2000-05,IN,TW-5040,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15456
2000-05,IN,TW-5040,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15432
2000-05,IN,TW-5040,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15408
2000-05,IN,TW-5040,Instrument(TW),C,Touch up  shall be done.,PL-15384
2000-05,IN,TW-5040,Instrument(TW),A,Termination shall be done.,PL-15812
5000-01,IN,TW-5045,Instrument(TW),C,S.S tag should be done.,PL-16435
5000-01,IN,TW-5045,Instrument(TW),A,Termination should be done.,PL-16414
5000-01,IN,TW-5045,Instrument(TW),A,Gland should be install.,PL-16421
5000-01,IN,TW-5045,Instrument(TW),C,Touch up should be done,PL-16428
5000-01,IN,TW-5052,Instrument(TW),C,Touch up should be done.,PL-15943
5000-01,IN,TW-5052,Instrument(TW),A,Termination should be done.,PL-15946
5000-01,IN,TW-5052,Instrument(TW),A,Sun shade should be install.,PL-15951
5000-01,IN,TW-5052,Instrument(TW),C,S.S tags should be install.,PL-15936
5000-01,IN,TW-5052,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15636
5000-01,IN,TW-5052,Instrument(TW),C,Touch up  shall be done.,PL-15579
5000-01,IN,TW-5052,Instrument(TW),A,S.S tags should be install.,PL-15598
5000-01,IN,TW-5052,Instrument(TW),A,Termination shall be done.,PL-15617
5000-01,IN,TW-5053,Instrument(TW),A,Termination shall be done.,PL-15618
5000-01,IN,TW-5053,Instrument(TW),A,S.S tags should be install.,PL-15599
5000-01,IN,TW-5053,Instrument(TW),C,Touch up  shall be done.,PL-15580
5000-01,IN,TW-5053,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15637
5000-01,IN,TW-5053,Instrument(TW),C,S.S tags should be install.,PL-15937
5000-01,IN,TW-5053,Instrument(TW),A,Sun shade should be install.,PL-15952
5000-01,IN,TW-5053,Instrument(TW),A,Termination should be done.,PL-15947
5000-01,IN,TW-5053,Instrument(TW),C,Touch up should be done.,PL-15941
5000-01,IN,TW-5054,Instrument(TW),A,Termination should be done.,PL-15948
5000-01,IN,TW-5054,Instrument(TW),A,Sun shade should be install.,PL-15953
5000-01,IN,TW-5054,Instrument(TW),C,S.S tags should be install.,PL-15938
5000-01,IN,TW-5054,Instrument(TW),C,Touch up should be done.,PL-15944
5000-01,IN,TW-5054,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15638
5000-01,IN,TW-5054,Instrument(TW),C,Touch up  shall be done.,PL-15581
5000-01,IN,TW-5054,Instrument(TW),A,S.S tags should be install.,PL-15600
5000-01,IN,TW-5054,Instrument(TW),A,Termination shall be done.,PL-15619
5000-01,IN,TW-5056,Instrument(TW),A,Termination shall be done.,PL-15620
5000-01,IN,TW-5056,Instrument(TW),A,S.S tags should be install.,PL-15601
5000-01,IN,TW-5056,Instrument(TW),C,Touch up  shall be done.,PL-15582
5000-01,IN,TW-5056,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15639
5000-01,IN,TW-5056,Instrument(TW),C,S.S tags should be install.,PL-15939
5000-01,IN,TW-5056,Instrument(TW),A,Sun shade should be install.,PL-15954
5000-01,IN,TW-5056,Instrument(TW),A,Termination should be done.,PL-15949
5000-01,IN,TW-5056,Instrument(TW),C,Touch up should be done.,PL-15942
5000-01,IN,TW-5057,Instrument(TW),A,Termination should be done.,PL-15950
5000-01,IN,TW-5057,Instrument(TW),A,Sun shade should be install.,PL-15955
5000-01,IN,TW-5057,Instrument(TW),C,S.S tags should be install.,PL-15940
5000-01,IN,TW-5057,Instrument(TW),C,Touch up should be done.,PL-15945
5000-01,IN,TW-5057,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15640
5000-01,IN,TW-5057,Instrument(TW),C,Touch up  shall be done.,PL-15583
5000-01,IN,TW-5057,Instrument(TW),A,S.S tags should be install.,PL-15602
5000-01,IN,TW-5057,Instrument(TW),A,Termination shall be done.,PL-15621
5000-01,IN,TW-5059,Instrument(TW),C,Touch up  shall be done.,PL-15398
5000-01,IN,TW-5059,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15446
5000-01,IN,TW-5059,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15422
5000-01,IN,TW-5059,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15470
5000-01,IN,TW-5059,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15494
5000-01,IN,TW-5059,Instrument(TW),B,S.S tags should be install.,PL-15374
5000-01,IN,TW-5059,Instrument(TW),A,Termination shall be done.,PL-15814
5000-01,IN,TW-5060,Instrument(TW),A,Termination shall be done.,PL-15816
5000-01,IN,TW-5060,Instrument(TW),B,S.S tags should be install.,PL-15375
5000-01,IN,TW-5060,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15495
5000-01,IN,TW-5060,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15471
5000-01,IN,TW-5060,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15423
5000-01,IN,TW-5060,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15447
5000-01,IN,TW-5060,Instrument(TW),C,Touch up  shall be done.,PL-15399
5000-01,IN,TW-5062,Instrument(TW),C,Touch up  shall be done.,PL-15400
5000-01,IN,TW-5062,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15448
5000-01,IN,TW-5062,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15424
5000-01,IN,TW-5062,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15472
5000-01,IN,TW-5062,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15496
5000-01,IN,TW-5062,Instrument(TW),B,S.S tags should be install.,PL-15376
5000-01,IN,TW-5062,Instrument(TW),A,Termination shall be done.,PL-15818
5000-01,IN,TW-5064,Instrument(TW),C,S.S tags should be install.,PL-15826
5000-01,IN,TW-5064,Instrument(TW),C,Touch up  shall be done.,PL-15831
5000-01,IN,TW-5064,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15846
5000-01,IN,TW-5064,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15836
5000-01,IN,TW-5064,Instrument(TW),A,Termination shall be done.,PL-15841
5000-01,IN,TW-5064,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15851
5000-01,IN,TW-5066,Instrument(TW),A,Termination shall be done.,PL-15820
5000-01,IN,TW-5066,Instrument(TW),B,S.S tags should be install.,PL-15377
5000-01,IN,TW-5066,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15497
5000-01,IN,TW-5066,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15473
5000-01,IN,TW-5066,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15425
5000-01,IN,TW-5066,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15449
5000-01,IN,TW-5066,Instrument(TW),C,Touch up  shall be done.,PL-15401
5000-01,IN,TW-5067,Instrument(TW),C,Touch up  shall be done.,PL-15402
5000-01,IN,TW-5067,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15450
5000-01,IN,TW-5067,Instrument(TW),A,SUN SHADE SHOULD BE DONE.,PL-15426
5000-01,IN,TW-5067,Instrument(TW),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-15474
5000-01,IN,TW-5067,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15498
5000-01,IN,TW-5067,Instrument(TW),B,S.S tags should be install.,PL-15378
5000-01,IN,TW-5067,Instrument(TW),A,Termination shall be done.,PL-15822
5000-01,IN,TW-5074,Instrument(TW),A,Termination should be done.,PL-16405
5000-01,IN,TW-5074,Instrument(TW),C,Touch up should be done.,PL-16409
5000-01,IN,TW-5074,Instrument(TW),A,Gland should be install.,PL-16401
5000-01,IN,TW-5074,Instrument(TW),C,S.S tag should be done.,PL-16397
5000-01,IN,TW-5097,Instrument(TW),C,Touch up  shall be done.,PL-15832
5000-01,IN,TW-5097,Instrument(TW),C,S.S tags should be install.,PL-15827
5000-01,IN,TW-5097,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15852
5000-01,IN,TW-5097,Instrument(TW),A,Termination shall be done.,PL-15842
5000-01,IN,TW-5097,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15837
5000-01,IN,TW-5097,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15847
5000-01,IN,TW-5098,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15848
5000-01,IN,TW-5098,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15838
5000-01,IN,TW-5098,Instrument(TW),A,Termination shall be done.,PL-15843
5000-01,IN,TW-5098,Instrument(TW),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-15853
5000-01,IN,TW-5098,Instrument(TW),C,S.S tags should be install.,PL-15828
5000-01,IN,TW-5098,Instrument(TW),C,Touch up  shall be done.,PL-15833
5000-01,IN,TW-5108,Instrument(TW),A,Gland should be install.,PL-16275
5000-01,IN,TW-5108,Instrument(TW),A,Termination should be done.,PL-16266
5000-01,IN,TW-5108,Instrument(TW),B,S.S tag should be install.,PL-16257
7000-01,IN,TW-5110,Instrument(TW),A,Sun Shade should be done.,PL-16518
7000-01,IN,TW-5110,Instrument(TW),A,Earth should be done.,PL-16516
7000-01,IN,TW-5110,Instrument(TW),C,S.S Tag should be done.,PL-16514
7000-01,IN,TW-5110,Instrument(TW),A,Tube should be install.,PL-16522
7000-01,IN,TW-5110,Instrument(TW),C,Touch up should be done.,PL-16520
5000-01,IN,TW-5111,Instrument(TW),A,Sun Shade should be done,PL-16535
5000-01,IN,TW-5111,Instrument(TW),A,Termination should be done.,PL-16533
5000-01,IN,TW-5111,Instrument(TW),C,S.S Tag should be done.,PL-16531
5000-01,IN,TW-5111,Instrument(TW),A,Earth should be done.,PL-16529
5000-01,IN,TW-5111,Instrument(TW),A,Cap should be install.,PL-16539
5000-01,IN,TW-5111,Instrument(TW),A,Tube should be done.,PL-16537
5000-02,IN,TW-5165,Instrument(TW),A,Earth should be done.,PL-16367
5000-02,IN,TW-5165,Instrument(TW),A,Gland should be install.,PL-16354
5000-02,IN,TW-5165,Instrument(TW),A,Termination should be done.,PL-16341
5000-02,IN,TW-5165,Instrument(TW),C,Touch up should be done.,PL-16328
5000-02,IN,TW-5165,Instrument(TW),C,S.S tag should be install.,PL-16315
5000-02,IN,TW-5167,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15740
5000-02,IN,TW-5167,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15725
5000-02,IN,TW-5167,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15726
5000-02,IN,TW-5167,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15518
5000-02,IN,TW-5167,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15558
5000-02,IN,TW-5167,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15705
5000-02,IN,TW-5171,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15710
5000-02,IN,TW-5171,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15559
5000-02,IN,TW-5171,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15519
5000-02,IN,TW-5171,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15731
5000-02,IN,TW-5171,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15720
5000-02,IN,TW-5171,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15745
5000-02,IN,TW-5173,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15730
5000-02,IN,TW-5173,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15721
5000-02,IN,TW-5173,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15709
5000-02,IN,TW-5173,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15744
5000-02,IN,TW-5173,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15520
5000-02,IN,TW-5173,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15560
5000-02,IN,TW-5174,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15561
5000-02,IN,TW-5174,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15708
5000-02,IN,TW-5174,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15521
5000-02,IN,TW-5174,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15722
5000-02,IN,TW-5174,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15729
5000-02,IN,TW-5174,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15743
5000-02,IN,TW-5175,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15742
5000-02,IN,TW-5175,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15728
5000-02,IN,TW-5175,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15723
5000-02,IN,TW-5175,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15522
5000-02,IN,TW-5175,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15707
5000-02,IN,TW-5175,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15526
5000-02,IN,TW-5175,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15562
5000-02,IN,TW-5177,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15563
5000-02,IN,TW-5177,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15711
5000-02,IN,TW-5177,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15523
5000-02,IN,TW-5177,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15732
5000-02,IN,TW-5177,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15719
5000-02,IN,TW-5177,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15746
5000-02,IN,TW-5180,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15741
5000-02,IN,TW-5180,Instrument(TW),A,TUBE SHOULD BE DONE.,PL-15727
5000-02,IN,TW-5180,Instrument(TW),C,TOUCH UP SHOULD BE DONE.,PL-15724
5000-02,IN,TW-5180,Instrument(TW),C,DOCUMENT FOR CALIBRATION SHOULD BE ATTACH.,PL-15524
5000-02,IN,TW-5180,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15525
5000-02,IN,TW-5180,Instrument(TW),A,CAP SHOULD BE INSTALLED,PL-15706
5000-02,IN,TW-5180,Instrument(TW),C,DOCUMENT OF INSTALL SHOULD BE ATTACH.,PL-15564
5000-02,IN,TW-5181,Instrument(TW),C,S.S tag should be install.,PL-16316
5000-02,IN,TW-5181,Instrument(TW),C,Touch up should be done.,PL-16329
5000-02,IN,TW-5181,Instrument(TW),A,Termination should be done.,PL-16342
5000-02,IN,TW-5181,Instrument(TW),A,Gland should be install.,PL-16355
5000-02,IN,TW-5181,Instrument(TW),A,Earth should be done.,PL-16368
5000-02,IN,TW-5184,Instrument(TW),A,Earth should be done.,PL-16369
5000-02,IN,TW-5184,Instrument(TW),A,Gland should be install.,PL-16356
5000-02,IN,TW-5184,Instrument(TW),A,Termination should be done.,PL-16343
5000-02,IN,TW-5184,Instrument(TW),C,Touch up should be done.,PL-16330
5000-02,IN,TW-5184,Instrument(TW),C,S.S tag should be install.,PL-16317
5000-02,IN,TW-5186,Instrument(TW),C,S.S tag should be install.,PL-16318
5000-02,IN,TW-5186,Instrument(TW),C,Touch up should be done.,PL-16331
5000-02,IN,TW-5186,Instrument(TW),A,Termination should be done.,PL-16344
5000-02,IN,TW-5186,Instrument(TW),A,Gland should be install.,PL-16357
5000-02,IN,TW-5186,Instrument(TW),A,Earth should be done.,PL-16370
5000-03,IN,TW-5187,Instrument(TW),A,Termination should be done.,PL-16348
5000-03,IN,TW-5187,Instrument(TW),A,Gland should be install.,PL-16361
5000-03,IN,TW-5187,Instrument(TW),C,S.S tag should be install.,PL-16322
5000-03,IN,TW-5187,Instrument(TW),C,Touch up should be done.,PL-16335
5000-03,IN,TW-5187,Instrument(TW),A,Earth should be done.,PL-16374
5000-02,IN,TW-5188,Instrument(TW),A,Termination should be done.,PL-16345
5000-02,IN,TW-5188,Instrument(TW),C,Touch up should be done.,PL-16332
5000-02,IN,TW-5188,Instrument(TW),C,S.S tag should be install.,PL-16319
5000-02,IN,TW-5188,Instrument(TW),A,Earth should be done.,PL-16371
5000-02,IN,TW-5188,Instrument(TW),A,Gland should be install.,PL-16358
5000-03,IN,TW-5189,Instrument(TW),A,Gland should be install.,PL-16362
5000-03,IN,TW-5189,Instrument(TW),A,Termination should be done.,PL-16349
5000-03,IN,TW-5189,Instrument(TW),C,Touch up should be done.,PL-16336
5000-03,IN,TW-5189,Instrument(TW),C,S.S tag should be install.,PL-16323
5000-03,IN,TW-5189,Instrument(TW),A,Earth should be done.,PL-16375
5000-02,IN,TW-5190,Instrument(TW),A,Termination should be done.,PL-16346
5000-02,IN,TW-5190,Instrument(TW),C,S.S tag should be install.,PL-16320
5000-02,IN,TW-5190,Instrument(TW),C,Touch up should be done.,PL-16333
5000-02,IN,TW-5190,Instrument(TW),A,Gland should be install.,PL-16359
5000-02,IN,TW-5190,Instrument(TW),A,Earth should be done.,PL-16372
5000-03,IN,TW-5191,Instrument(TW),A,Termination should be done.,PL-16350
5000-03,IN,TW-5191,Instrument(TW),A,Gland should be install.,PL-16363
5000-03,IN,TW-5191,Instrument(TW),C,S.S tag should be install.,PL-16324
5000-03,IN,TW-5191,Instrument(TW),C,Touch up should be done.,PL-16337
5000-03,IN,TW-5191,Instrument(TW),A,Earth should be done.,PL-16376
5000-02,IN,TW-5192,Instrument(TW),A,Termination should be done.,PL-16347
5000-02,IN,TW-5192,Instrument(TW),C,Touch up should be done.,PL-16334
5000-02,IN,TW-5192,Instrument(TW),C,S.S tag should be install.,PL-16321
5000-02,IN,TW-5192,Instrument(TW),A,Earth should be done.,PL-16373
5000-02,IN,TW-5192,Instrument(TW),A,Gland should be install.,PL-16360
5000-03,IN,TW-5193,Instrument(TW),B,S.S tag should be install.,PL-16039
5000-03,IN,TW-5193,Instrument(TW),A,Gland should be done.,PL-16049
5000-03,IN,TW-5193,Instrument(TW),A,TERMINATION should be done.,PL-16044
5000-03,IN,TW-5193,Instrument(TW),C,Touch uo should be done.,PL-16054
5000-02,IN,TW-5208,Instrument(TW),A,Termination should be done.,PL-16416
5000-02,IN,TW-5208,Instrument(TW),C,Touch up should be done,PL-16430
5000-02,IN,TW-5208,Instrument(TW),A,Gland should be install.,PL-16423
5000-02,IN,TW-5208,Instrument(TW),C,S.S tag should be done.,PL-16437
5000-02,IN,TW-5209,Instrument(TW),C,S.S tag should be done.,PL-16438
5000-02,IN,TW-5209,Instrument(TW),A,Gland should be install.,PL-16424
5000-02,IN,TW-5209,Instrument(TW),C,Touch up should be done,PL-16431
5000-02,IN,TW-5209,Instrument(TW),A,Termination should be done.,PL-16417
5000-02,IN,TW-5219,Instrument(TW),C,S.S tag should be install.,PL-16240
5000-02,IN,TW-5219,Instrument(TW),A,Termination should be done.,PL-16231
5000-02,IN,TW-5219,Instrument(TW),A,Tube should be install.,PL-16222
5000-02,IN,TW-5219,Instrument(TW),A,Earth should be done.,PL-16213
5000-02,IN,TW-5219,Instrument(TW),A,Gland should be install.,PL-16249
5000-04,IN,TW-5220,Instrument(TW),A,Earth should be done.,PL-16217
5000-04,IN,TW-5220,Instrument(TW),A,Termination should be done.,PL-16235
5000-04,IN,TW-5220,Instrument(TW),A,Tube should be install.,PL-16226
5000-04,IN,TW-5220,Instrument(TW),C,S.S tag should be install.,PL-16244
5000-04,IN,TW-5220,Instrument(TW),A,Gland should be install.,PL-16253
5000-04,IN,TW-5221,Instrument(TW),A,Gland should be install.,PL-16254
5000-04,IN,TW-5221,Instrument(TW),C,S.S tag should be install.,PL-16245
5000-04,IN,TW-5221,Instrument(TW),A,Tube should be install.,PL-16227
5000-04,IN,TW-5221,Instrument(TW),A,Termination should be done.,PL-16236
5000-04,IN,TW-5221,Instrument(TW),A,Earth should be done.,PL-16218
5000-03,IN,TW-5261,Instrument(TW),C,S.S Tag should be done.,PL-16550
5000-03,IN,TW-5261,Instrument(TW),C,Touch Up should be done.,PL-16570
5000-03,IN,TW-5261,Instrument(TW),A,Sun Shade should be install.,PL-16590
5000-03,IN,TW-5261,Instrument(TW),A,Cap should be install.,PL-16610
5000-03,IN,TW-5261,Instrument(TW),A,Earth should be done.,PL-16630
5000-03,IN,TW-5261,Instrument(TW),A,Termination should be done.,PL-16650
5000-03,IN,TW-5261,Instrument(TW),A,Tube should be done.,PL-16670
5000-03,IN,TW-5262,Instrument(TW),A,Tube should be done.,PL-16671
5000-03,IN,TW-5262,Instrument(TW),A,Termination should be done.,PL-16651
5000-03,IN,TW-5262,Instrument(TW),A,Earth should be done.,PL-16631
5000-03,IN,TW-5262,Instrument(TW),A,Cap should be install.,PL-16611
5000-03,IN,TW-5262,Instrument(TW),A,Sun Shade should be install.,PL-16591
5000-03,IN,TW-5262,Instrument(TW),C,Touch Up should be done.,PL-16571
5000-03,IN,TW-5262,Instrument(TW),C,S.S Tag should be done.,PL-16551
5000-03,IN,TW-5263,Instrument(TW),C,S.S Tag should be done.,PL-16552
5000-03,IN,TW-5263,Instrument(TW),C,Touch Up should be done.,PL-16572
5000-03,IN,TW-5263,Instrument(TW),A,Sun Shade should be install.,PL-16592
5000-03,IN,TW-5263,Instrument(TW),A,Cap should be install.,PL-16612
5000-03,IN,TW-5263,Instrument(TW),A,Earth should be done.,PL-16632
5000-03,IN,TW-5263,Instrument(TW),A,Termination should be done.,PL-16652
5000-03,IN,TW-5263,Instrument(TW),A,Tube should be done.,PL-16672
5000-03,IN,TW-5264,Instrument(TW),A,Tube should be done.,PL-16673
5000-03,IN,TW-5264,Instrument(TW),A,Termination should be done.,PL-16653
5000-03,IN,TW-5264,Instrument(TW),A,Earth should be done.,PL-16633
5000-03,IN,TW-5264,Instrument(TW),A,Cap should be install.,PL-16613
5000-03,IN,TW-5264,Instrument(TW),A,Sun Shade should be install.,PL-16593
5000-03,IN,TW-5264,Instrument(TW),C,Touch Up should be done.,PL-16573
5000-03,IN,TW-5264,Instrument(TW),C,S.S Tag should be done.,PL-16553
5000-03,IN,TW-5265,Instrument(TW),C,S.S Tag should be done.,PL-16554
5000-03,IN,TW-5265,Instrument(TW),C,Touch Up should be done.,PL-16574
5000-03,IN,TW-5265,Instrument(TW),A,Sun Shade should be install.,PL-16594
5000-03,IN,TW-5265,Instrument(TW),A,Cap should be install.,PL-16614
5000-03,IN,TW-5265,Instrument(TW),A,Earth should be done.,PL-16634
5000-03,IN,TW-5265,Instrument(TW),A,Termination should be done.,PL-16654
5000-03,IN,TW-5265,Instrument(TW),A,Tube should be done.,PL-16674
5000-03,IN,TW-5266,Instrument(TW),A,Tube should be done.,PL-16675
5000-03,IN,TW-5266,Instrument(TW),A,Termination should be done.,PL-16655
5000-03,IN,TW-5266,Instrument(TW),A,Earth should be done.,PL-16635
5000-03,IN,TW-5266,Instrument(TW),A,Cap should be install.,PL-16615
5000-03,IN,TW-5266,Instrument(TW),A,Sun Shade should be install.,PL-16595
5000-03,IN,TW-5266,Instrument(TW),C,Touch Up should be done.,PL-16575
5000-03,IN,TW-5266,Instrument(TW),C,S.S Tag should be done.,PL-16555
5000-03,IN,TW-5267,Instrument(TW),C,S.S Tag should be done.,PL-16556
5000-03,IN,TW-5267,Instrument(TW),C,Touch Up should be done.,PL-16576
5000-03,IN,TW-5267,Instrument(TW),A,Sun Shade should be install.,PL-16596
5000-03,IN,TW-5267,Instrument(TW),A,Cap should be install.,PL-16616
5000-03,IN,TW-5267,Instrument(TW),A,Earth should be done.,PL-16636
5000-03,IN,TW-5267,Instrument(TW),A,Termination should be done.,PL-16656
5000-03,IN,TW-5267,Instrument(TW),A,Tube should be done.,PL-16676
5000-03,IN,TW-5268,Instrument(TW),A,Tube should be done.,PL-16677
5000-03,IN,TW-5268,Instrument(TW),A,Termination should be done.,PL-16657
5000-03,IN,TW-5268,Instrument(TW),A,Earth should be done.,PL-16637
5000-03,IN,TW-5268,Instrument(TW),A,Cap should be install.,PL-16617
5000-03,IN,TW-5268,Instrument(TW),A,Sun Shade should be install.,PL-16597
5000-03,IN,TW-5268,Instrument(TW),C,Touch Up should be done.,PL-16577
5000-03,IN,TW-5268,Instrument(TW),C,S.S Tag should be done.,PL-16557
5000-03,IN,TW-5269,Instrument(TW),C,S.S Tag should be done.,PL-16558
5000-03,IN,TW-5269,Instrument(TW),C,Touch Up should be done.,PL-16578
5000-03,IN,TW-5269,Instrument(TW),A,Sun Shade should be install.,PL-16598
5000-03,IN,TW-5269,Instrument(TW),A,Cap should be install.,PL-16618
5000-03,IN,TW-5269,Instrument(TW),A,Earth should be done.,PL-16638
5000-03,IN,TW-5269,Instrument(TW),A,Termination should be done.,PL-16658
5000-03,IN,TW-5269,Instrument(TW),A,Tube should be done.,PL-16678
5000-03,IN,TW-5273,Instrument(TW),A,Termination should be done.,PL-16418
5000-03,IN,TW-5273,Instrument(TW),C,Touch up should be done,PL-16432
5000-03,IN,TW-5273,Instrument(TW),A,Gland should be install.,PL-16425
5000-03,IN,TW-5273,Instrument(TW),C,S.S tag should be done.,PL-16439
5000-03,IN,TW-5275,Instrument(TW),C,Touch uo should be done.,PL-16055
5000-03,IN,TW-5275,Instrument(TW),A,TERMINATION should be done.,PL-16045
5000-03,IN,TW-5275,Instrument(TW),A,Gland should be done.,PL-16050
5000-03,IN,TW-5275,Instrument(TW),B,S.S tag should be install.,PL-16040
2000-05,IN,TW-5276,Instrument(TW),A,TERMINATION should be done.,PL-16041
2000-05,IN,TW-5276,Instrument(TW),C,Touch uo should be done.,PL-16051
2000-05,IN,TW-5276,Instrument(TW),A,Gland should be done.,PL-16046
2000-05,IN,TW-5276,Instrument(TW),B,S.S tag should be install.,PL-16036
2000-05,IN,TW-5277,Instrument(TW),C,Touch up should be done,PL-16427
2000-05,IN,TW-5277,Instrument(TW),A,Gland should be install.,PL-16420
2000-05,IN,TW-5277,Instrument(TW),C,S.S tag should be done.,PL-16434
2000-05,IN,TW-5277,Instrument(TW),A,Termination should be done.,PL-16413
5000-03,IN,TW-5280,Instrument(TW),A,Tube should be done.,PL-16679
5000-03,IN,TW-5280,Instrument(TW),A,Termination should be done.,PL-16659
5000-03,IN,TW-5280,Instrument(TW),A,Earth should be done.,PL-16639
5000-03,IN,TW-5280,Instrument(TW),A,Cap should be install.,PL-16619
5000-03,IN,TW-5280,Instrument(TW),A,Sun Shade should be install.,PL-16599
5000-03,IN,TW-5280,Instrument(TW),C,Touch Up should be done.,PL-16579
5000-03,IN,TW-5280,Instrument(TW),C,S.S Tag should be done.,PL-16559
5000-03,IN,TW-5307,Instrument(TW),B,S.S tag should be install.,PL-16258
5000-03,IN,TW-5307,Instrument(TW),A,Termination should be done.,PL-16267
5000-03,IN,TW-5307,Instrument(TW),A,Gland should be install.,PL-16276
5000-03,IN,TW-5308,Instrument(TW),A,Gland should be install.,PL-16277
5000-03,IN,TW-5308,Instrument(TW),A,Termination should be done.,PL-16268
5000-03,IN,TW-5308,Instrument(TW),B,S.S tag should be install.,PL-16259
5000-03,IN,TW-5309,Instrument(TW),B,S.S tag should be install.,PL-16260
5000-03,IN,TW-5309,Instrument(TW),A,Termination should be done.,PL-16269
5000-03,IN,TW-5309,Instrument(TW),A,Gland should be install.,PL-16278
5000-03,IN,TW-5310,Instrument(TW),A,Gland should be install.,PL-16279
5000-03,IN,TW-5310,Instrument(TW),A,Termination should be done.,PL-16270
5000-03,IN,TW-5310,Instrument(TW),B,S.S tag should be install.,PL-16261
5000-03,IN,TW-5311,Instrument(TW),B,S.S tag should be install.,PL-16262
5000-03,IN,TW-5311,Instrument(TW),A,Termination should be done.,PL-16271
5000-03,IN,TW-5311,Instrument(TW),A,Gland should be install.,PL-16280
5000-03,IN,TW-5312,Instrument(TW),A,Gland should be install.,PL-16281
5000-03,IN,TW-5312,Instrument(TW),A,Termination should be done.,PL-16272
5000-03,IN,TW-5312,Instrument(TW),B,S.S tag should be install.,PL-16263
5000-03,IN,TW-5325,Instrument(TW),C,Touch up should be done.,PL-16411
5000-03,IN,TW-5325,Instrument(TW),A,Termination should be done.,PL-16407
5000-03,IN,TW-5325,Instrument(TW),C,S.S tag should be done.,PL-16399
5000-03,IN,TW-5325,Instrument(TW),A,Gland should be install.,PL-16403
5000-04,IN,TW-5339,Instrument(TW),A,EARTH SHOULD BE DONE.,PL-15854
5000-04,IN,TW-5339,Instrument(TW),C,Touch up  shall be done.,PL-15855
5000-04,IN,TW-5339,Instrument(TW),C,S.S tags should be install.,PL-15856
5000-04,IN,TW-5339,Instrument(TW),A,SUN SHADE SHOULD BE INSTALL.,PL-15857
5000-04,IN,TW-5340,Instrument(TW),A,Gland should be install.,PL-16255
5000-04,IN,TW-5340,Instrument(TW),C,S.S tag should be install.,PL-16246
5000-04,IN,TW-5340,Instrument(TW),A,Earth should be done.,PL-16219
5000-04,IN,TW-5340,Instrument(TW),A,Termination should be done.,PL-16237
5000-04,IN,TW-5340,Instrument(TW),A,Tube should be install.,PL-16228
5000-01,IN,TW-5369,Instrument(TW),A,Gland should be done.,PL-16048
5000-01,IN,TW-5369,Instrument(TW),C,Touch uo should be done.,PL-16053
5000-01,IN,TW-5369,Instrument(TW),A,TERMINATION should be done.,PL-16043
5000-01,IN,TW-5369,Instrument(TW),B,S.S tag should be install.,PL-16038
5000-04,IN,TW-5381,Instrument(TW),A,Tube should be install.,PL-16229
5000-04,IN,TW-5381,Instrument(TW),A,Termination should be done.,PL-16238
5000-04,IN,TW-5381,Instrument(TW),A,Earth should be done.,PL-16220
5000-04,IN,TW-5381,Instrument(TW),C,S.S tag should be install.,PL-16247
5000-04,IN,TW-5381,Instrument(TW),A,Gland should be install.,PL-16256
5000-05,IN,TW-5441,Instrument(TW),B,S.S tag should be install.,PL-16265
5000-05,IN,TW-5441,Instrument(TW),A,Gland should be install.,PL-16283
5000-05,IN,TW-5441,Instrument(TW),A,Termination should be done.,PL-16274
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21055
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20815
