SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20767
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21007
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20959
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20911
DCS-01,IN,UCP-C2001-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20863
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20864
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20912
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20960
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21008
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20768
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20816
DCS-01,IN,UCP-C2002-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21056
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21057
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20817
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20769
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21009
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20961
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20913
DCS-01,IN,UCP-C2002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20865
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20866
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20914
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20962
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21010
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20770
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20818
DCS-01,IN,UCP-C3001_C3002-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21058
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21059
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20819
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20771
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21011
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20963
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20915
DCS-01,IN,UCP-C3001_C3002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20867
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20868
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20916
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,A,Expansion Full Bolted.,PL-20964
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21012
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20772
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20820
DCS-01,IN,UCP-C3001_C3002-03,JUNCTION BOX,A,Termination Shall Be Done,PL-21060
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,A,Termination Shall Be Done,PL-21061
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20821
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20773
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21013
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,A,Expansion Full Bolted.,PL-20965
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20917
DCS-01,IN,UCP-C3001_C3002-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20869
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20870
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20918
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,A,Expansion Full Bolted.,PL-20966
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21014
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20774
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20822
DCS-01,IN,UCP-C3001_C3002-05,JUNCTION BOX,A,Termination Shall Be Done,PL-21062
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21063
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20823
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20775
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21015
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20967
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20919
DCS-01,IN,UCP-F&G-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20871
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20872
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20920
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20968
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21016
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20776
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20824
DCS-01,IN,UCP-F&G-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21064
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21065
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20825
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20777
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21017
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20969
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20921
DCS-01,IN,UCP-FT-2001_2002-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20873
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20874
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20922
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,A,Expansion Full Bolted.,PL-20970
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21018
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20778
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20826
DCS-01,IN,UCP-FT-2001_2002-02,JUNCTION BOX,A,Termination Shall Be Done,PL-21066
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,A,Termination Shall Be Done,PL-21067
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20827
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20779
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21019
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,A,Expansion Full Bolted.,PL-20971
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20923
DCS-01,IN,UCP-FT-2001_2002-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20875
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20876
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20924
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,A,Expansion Full Bolted.,PL-20972
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21020
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20780
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20828
DCS-01,IN,UCP-FT-2001_2002-04,JUNCTION BOX,A,Termination Shall Be Done,PL-21068
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21069
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20829
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20781
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21021
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20973
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20925
DCS-01,IN,UCP-P7001A-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20877
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20878
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20926
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20974
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21022
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20782
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20830
DCS-01,IN,UCP-P7001B-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21070
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21071
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20831
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20783
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21023
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20975
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20927
DCS-01,IN,UCP-P7001C&8001C_D-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20879
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20880
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20928
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20976
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21024
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20784
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20832
DCS-01,IN,UCP-P8001A-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21072
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,A,Termination Shall Be Done,PL-21073
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,B,As-Built Drawing Shall Be Done.,PL-20833
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20785
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21025
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,A,Expansion Full Bolted.,PL-20977
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,B,Tag No Panel Shall Be Install,PL-20929
DCS-01,IN,UCP-P8001B-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20881
5000-01,IN,UY-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17380
5000-01,IN,UY-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17337
5000-01,IN,UY-5021(NA),CABLE,A,Termination shall be done.,PL-17350
5000-01,IN,UY-5021(NA),CABLE,B,Tag no shall be install.,PL-17363
5000-01,IN,UZSH-5021(NA),CABLE,B,Tag no shall be install.,PL-17364
5000-01,IN,UZSH-5021(NA),CABLE,A,Termination shall be done.,PL-17351
5000-01,IN,UZSH-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17338
5000-01,IN,UZSH-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17381
5000-01,IN,UZSL-5021(NA),CABLE,A,Earth jumper shall be install.,PL-17382
5000-01,IN,UZSL-5021(NA),CABLE,B,Cable arrangement shall be done.,PL-17339
5000-01,IN,UZSL-5021(NA),CABLE,A,Termination shall be done.,PL-17352
5000-01,IN,UZSL-5021(NA),CABLE,B,Tag no shall be install.,PL-17365
5000-04,MES,X-5001-A,Filter(X),A,INTERNAL NOT INSTALLED,PL-02573
5000-04,MES,X-5001-A,Filter(X),C,Some points need touch up,PL-02606
5000-04,MES,X-5001-A,Filter(X),A,INTERNAL NOT INSTALLED,PL-02550
5000-04,MES,X-5001-A,Filter(X),C,LADDER SHALL BE FIXED ON GRATING,PL-02625
5000-04,MES,X-5001-A,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02643
5000-04,MES,X-5001-A,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02655
5000-04,MES,X-5001-A,Filter(X),C,PRESERVATION NOT DONE,PL-02663
5000-04,MES,X-5001-B,Filter(X),C,PRESERVATION NOT DONE,PL-02664
5000-04,MES,X-5001-B,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02656
5000-04,MES,X-5001-B,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02644
5000-04,MES,X-5001-B,Filter(X),C,LADDER SHALL BE FIXED ON GRATING,PL-02626
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL NOT INSTALLED,PL-02551
5000-04,MES,X-5001-B,Filter(X),C,Some points need touch up,PL-02607
5000-04,MES,X-5001-B,Filter(X),A,INTERNAL Cleaning NOT DONE,PL-02574
