SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description
3000-03,PIPING,3000-03-PMC-06-778,PI_TP,C,ORIGINAL GASKET BEFORE GATE VALVE DIDN’T INSTALL
3000-03,PIPING,3000-03-PMC-09-833,PI_TP,C,(LST-3192A) SHOULD BE INSTALLED BEFORE Precom
3000-03,PIPING,3000-03-PMC-09-833,PI_TP,C,(LST-3192C) SHOULD BE INSTALLED BEFORE Precom
3000-03,PIPING,3000-03-PMC-09-833,PI_TP,C,(LST-3192B) SHOULD BE INSTALLED BEFORE Precom
3000-03,PIPING,3000-03-PMC-09-833,PI_TP,C,(LG-3193) SHOULD BE INSTALLED BEFORE Precom
3000-03,PIPING,3000-03-PMC-09-833,PI_TP,C,J:1TN Shall Be Worked Before comm
3000-03,PIPING,3000-03-PMC-10-834,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PIPING,3000-03-PMC-10-834,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PIPING,3000-03-PMC-10-834,PI_TP,C,ALL TEMPRORY GASKETS USED FOR THE LEVEL GAUGE 3162 FLANGES MUST BE REPLACED WITH THE ORIGINAL GASKET
3000-03,PIPING,3000-03-PMC-11-835,PI_TP,C,"THE INSTRUMENT DEVICE ITEM (FO-3191-12""-CL:900-RTJ) MUST BE INSTALLED"
3000-03,PIPING,3000-03-PMC-11-835,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PIPING,3000-03-PMC-11-835,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PIPING,3000-03-SG-01-463,PI_TP,C,ITEM 18 (TI3150) SHALL BE INSTALLED AFTER
3000-03,PIPING,3000-03-SG-01-463,PI_TP,C,A WATER SAMPLE (DMW) INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE AFRET THE HYDROTEST
3000-03,PIPING,3000-03-SG-01-463,PI_TP,C,A NMUMBER OD BW AND SUPPORTS WELDED TO THE PIPE SHOULD BE PMI FOR MATERIAL APPROVAL
3000-03,PIPING,3000-03-SG-01-463,PI_TP,C,G14 & B17 SHOULD BE INSTALLED BEFORE COMM
3000-03,PIPING,3000-03-SG-02-464,PI_TP,C,A WATER SAMPLE (DMW) INSIDE LINES FOR ANALYSIS AND CERTIFICATE MUST BE ATTACHED TO THE PACKAGE
3000-03,PIPING,3000-03-SG-02-464,PI_TP,C,(TI-3147) SHOULD BE INSTALLED BEFORE PRECOM
3000-03,PIPING,3000-03-SG-02-464,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
3000-03,PIPING,3000-03-SG-03-465,PI_TP,C,(TI-3144) SHOULD BE INSTALLED BEFORE PRECOM
3000-03,PIPING,3000-03-SG-03-465,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,ACCORDING TO MATERIAL REQUEST ALL MSPRING SUPPORT DIDN’T INSTALL. REQ RREP IS ATTACHED
3000-03,PIPING,3000-03-SG-04-552,PI_TP,C,S1 PAVING AND GROUTING SHALL BE COMPELETE
3000-03,PIPING,3000-03-SG-05-600,PI_TP,C,THE INSTRUMENT DEVICE (TI:3142) SHALL BE INSTALLED BEFORE PRECOMM
3000-03,PIPING,3000-03-SG-05-600,PI_TP,C,SPRING SUPPORT (SP-2001|2002-TYPE 60) SHALL BE INSTALL NIS
3000-03,PIPING,3000-03-SG-07-602,PI_TP,C,THE INSTRUMENT DEVICE (TI-3148) SHALL BE INSTALLED BEFORE PRECOMM
3000-03,PIPING,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
3000-03,PIPING,3000-03-SG-07-602,PI_TP,C,SPRING SUPPORT DIDN’T INSTALL ACCORDING TO MATERIAL SHORTAGE
3000-03,PIPING,3000-03-SG-08-702,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE ATTACH TO THE PACKAGE
3000-03,PIPING,3000-03-SG-08-702,PI_TP,C,PSV ORIGINAL GASKET DIDN INSTALL ACCORDING TO PRECOMM COMMENT
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (PT-3166|2607)(PG-3165) AND (TI-3164|2607) AND (PDI-3024) AND (AP-3019) AND (FT-3171|3169|2607)
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,THE TEMPORARY GASKET USED FOR NOZZLE D:3001/B1 MUST BE REPLACED WITH ORIGINAL GASKET
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS"
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS"
3000-03,PIPING,3000-03-SG-09-822,PI_TP,C,"STUD BOLTS 2.1/2""*573 20 PCS AND 2.1/2*480 6 PCS NIS | SHALL BE INSTALL"
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER HYDRO TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J: TP1 | TP2 | TP3 SHALL BE REWELDED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J: TP1  SHALL BE REWELDED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,C,ITEM 16 (TI 3111) SHOULD BE INSTALLED BEFORE COMM
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE
3000-03,PIPING,3000-03-SG-10-896,PI_TP,C,ITEM 16 (AP 3022) SHOULD BE INSTALLED BEFORE COMM
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,F9 ( BLIND FLANGE 1500# RTJ) SHALL BE INSTALLED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,C,(PT 3023) AND (PDT 3024) SHALL BE INSTALL AFTER
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,BETWEEN J:19 & J:22 LINE SHALL BE FIXED BY SUPPORT
3000-03,PIPING,3000-03-SG-10-896,PI_TP,B,F7 SHALL BE INSTALLED AFTER TEST
3000-03,PIPING,3000-03-SG-10-896,PI_TP,C,THE RESULT OF DEM WATER ANALUSIS AND A CERTIFICATE MUST ATTACH TO THE PACKAGE
3000-04,PIPING,3000-04-HG-03-849,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-04,PIPING,3000-04-HG-03-849,PI_TP,C,THE GROUTING UNDER OF THE BASE PLATE SUPPORT SHOULD BE DONE BEFORE PRECOMM
3000-04,PIPING,3000-04-HG-03-849,PI_TP,C,THE VENT HOLE OF THE DUMMY AND FLOOR STAND SUPPORTS SHALL BE FILLED WITH MASTIC
3000-04,PIPING,3000-04-HG-03-849,PI_TP,C,S10 BY VENDOR SUPPORT MUST BE INSTALLED BEFORE PRECOMM
3000-04,PIPING,3000-04-HG-05-654,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED (PG:2606 & PT:2608)
3000-04,PIPING,3000-04-HG-05-654,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
3000-04,PIPING,3000-04-HG-05-654,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV SHALL BE ORIGINAL GASKET REPLACED AFTER CALIBRATED
4000-01,PIPING,4000-01-N-06-920,PI_TP,C,THE J:22TN SHOULD BE FITUP AND WELD AND RT AFTER THE INSTALLATION OF THE LABORATORY EQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH
4000-01,PIPING,4000-01-N-07-945,PI_TP,C,ANNUBAR FLOW ELEMENT DIDN’T INSTALL SHALL BE INSTALL
4000-01,PIPING,4000-01-N-07-945,PI_TP,C,THE INSTRUMENT DEVICE (FT:2582) SHALL BE INSTALLED BEFORE PRECOMM
4000-01,PIPING,4000-01-N-08-958,PI_TP,C,ORIGINAL B|N|G CONNECTION TO PUMP DIDN’T INSTALL
4000-01,PIPING,4000-01-N-09-978,PI_TP,B,HOSE COUPLING CONNECTIN SHALL BE INSTALL
4000-01,PIPING,4000-01-N-11-980,PI_TP,C,WATER DEM ANALYSIS SHALL BE ATTACH TO PACKAGE
4000-01,PIPING,4000-01-N-12-981,PI_TP,C,J:1ATN SHALL BE WELDED OR BE CLOSED AFTER INSTALLING HOSE COUPLING
4000-01,PIPING,4000-01-N-12-981,PI_TP,C,HISTORY SHEET MUST BE UPDATE
4000-01,PIPING,4000-01-N-12-981,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-01,PIPING,4000-01-N-13-982,PI_TP,C,AFTER INSTALLING THE HS-003 THE J:21TN SHALL BE FITUP AND WELD AND HISTORY UPDATE
4000-01,PIPING,4000-01-VA-01-474,PI_TP,C,GROUTING SHALL BE COMPELETE
4000-01,PIPING,4000-01-VA-02-556,PI_TP,C,ORIGINAL GASKET FOR FLANGE PSV SHOULD BE REPLACED BEFORE REINSTATE
4000-01,PIPING,2000-06-VA-01-220,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDIING TO PRECOMM NOTE ON P&ID
4000-01,PIPING,5000-02-N-01-083,PI_TP,C,ITEM NETROGEN HOSE COUPLING SC MUST BR INSTALLED BEFORE PRECOM
4000-01,PIPING,5000-01-N-02-588,PI_TP,C,ITEM 4 (HOSE COUPLING) SHALL BE INSTALL BEFORE COMM
4000-01,PIPING,5000-01-N-02-588,PI_TP,C,ITEM 16 (PG 5046) SHALL BE INSTALL BEFORE COMM
4000-01,PIPING,5000-03-N-01-025,PI_TP,C,THE NITROGEN HOSE COUPLING-SC MUST INSTALLED BEFORE PRECOM
4000-02,PIPING,4000-02-BFW-02-870,PI_TP,C,THIS LINE NEED TO PMI TEST
4000-02,PIPING,4000-02-BFW-02-870,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-BFW-06-874,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPC-02-696,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPC-02-696,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS MUST BE COMPELETE
4000-02,PIPING,4000-02-HPS-01-208,PI_TP,C,ALL INSTRUMENT DEVICE SHAOULD BE INSTALLED BEFORE THE PRECOM (TI-7021 | PT-7021| TG-7022 AND PG-7022
4000-02,PIPING,4000-02-HPS-01-208,PI_TP,C,J:10 ORIGINAL GASKET SHALL BE INSTALLED AFTER REINSTATMENT
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,دایرکشن  کلیه ولو ها از لحاظ دسترسی اپراتور تغییر گردید با نظر مهندس آرایش
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,PG 3083 SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,INDICATOR 3084 SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM
4000-02,PIPING,4000-02-HPS-03-386,PI_TP,C,VALVE HAND WHEEL MDIRECTION INCORRECT WITH ISO. SHALL BE CHANGE BY PRECOMM
4000-02,PIPING,4000-02-HPS-05-610,PI_TP,C,ORIFICA PLATE SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-05-610,PI_TP,C,ALL V ALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPS-05-610,PI_TP,C,ORIGINAL GASKET OF CHECK VALVE AND PSV SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-05-610,PI_TP,C,SPRING SUPPORT SP-1408-TYPE-60 SHALL BE INSTALL BEFORE PRECOMM NIS
4000-02,PIPING,4000-02-HPS-05-610,PI_TP,C,STUD BOLT 1.5/8*656-20PCS SHALL BE INSTALL BEFORE PRECOMM NIS
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,The Instrument Device (FT-7129 And 7134) Must Be Installed Before The Precom
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,(SP-3622 Type 60) And (SP-3621 type21) SHOULD BE INSTALLED BEFORE com (NIS)
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,Gasket & Bolt | Nut 7 Orifice Plate SHOULD BE INSTALLED BEFORE Com
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,Weld Of Support No 6.1 Shall Be Compelated Before Com
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com
4000-02,PIPING,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7129 | 7134 & TG:7128 | 7133)
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKETS USED FOR NOZZLE PUMPS AND STEAM TRAPS AND … MUST BE REPLACED WITH ORIGINAL GASKETS
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKET USED FOR TURBIN INLETVFLANGES MUST BE REPLACES WITH ORIGINAL GASKETS
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,SP-3627 | 3628 & RS-3601 | 3602 SHALL BE INSTALLED BEFORE PRECOMM NIS ALSO SP:3623 | 3626
4000-02,PIPING,4000-02-HPS-07-718,PI_TP,C,GATE VALVE CHANE AND GLOBE VALVE MUST BE INSTALL BEFORE PRECOMM. ALSO THE VALVE HANDLE ARE NOT INSTALL AND COMPELETE
4000-02,PIPING,4000-02-HPS-10-391,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOM NOTE ON P&ID
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,All Instrumentation Devices Should Be Installed Before The Precom . (FT-8005|8006&TG-8006|8007&PG-8022|8023)
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,Instead Of The Size Of The Orifice Flanges | The Worked Nipples Should Be Fitup | Welding And RT Before The Reinstatment (J:67TN~74TN AND J:69TN~76TN)
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,Welding Joints:67TN~74TN Instalation Flange Orifice
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,Welding Joints:69TN~76TN Instalation Flange Orifice
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,All Spring Supports Should Be Installed Before The Pre Com (SP-3901|SP-3902|SP-3903|SP-3904|SP-3905|SP-3906 And SP-3907)
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,Due To The Non Alignment Of The Pumps | A Temporary Gasket Has Been Used For The Spool Flange Connected To the Pumpe Nozzle The Original Gaskets Must Be Replaced After Aligning And Before Pre Com
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,Due To The Non Alignment Of The Pumps The Support Type FS125-6-H Are Not Fully Welded The Must Be Fully Welded After Aligning And Before Pre Com
4000-02,PIPING,4000-02-HPS-11-925,PI_TP,C,The Paving Of The Area Is Not Ready Fore The Seat Of The Line Supports And It Is Not Possible Restrain The Installed Supports . Should Be Paving Of The Area Done And Base Plates Installed Before Pre Com
4000-02,PIPING,4000-02-HPS-12-926,PI_TP,C,AFTER STEAM OUT (STEAM TRAP) SHOULD BE TEMPORARY GASKET REMOVED AND REPLACED BY ORIGINAL GASKET
4000-02,PIPING,4000-02-HPS-12-926,PI_TP,C,STEAM TRAP DIDN’T INSTALL
4000-02,PIPING,4000-02-HPS-13-994,PI_TP,C,INSTRUMENT INDICATOR TIC 7026 SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-13-994,PI_TP,C,LINE NEED TO PMI TEST
4000-02,PIPING,4000-02-HPS-13-994,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-02,PIPING,4000-02-HPS-13-994,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPS-14-970,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-14-970,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-14-970,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-14-970,PI_TP,C,ALL TEMPORARY GASKET USED FOR FV:202 AND OTHER ITEMES SHOULD BE ORIGINAL GASKETS REPLACED
4000-02,PIPING,4000-02-HPS-15-995,PI_TP,C,LINE NEED TO PMI TEST
4000-02,PIPING,4000-02-HPS-15-995,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-02,PIPING,4000-02-HPS-15-995,PI_TP,C,INSTRUMENT INDICATOR TIC 7027 SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-15-995,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,ORIGINAL GASKET FOR STEAM TRAP SHALL BE INSTALL AFTER STEAMING OUT
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,ALL TEMPORARY GASKETS INSTALLED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKETS BEFORE PRECOMM
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS
4000-02,PIPING,4000-02-HPS-18-1024,PI_TP,C,THE TEMPORARY GASKET USED FOR USV-2021 MUST BE REPLACED WITH ORIGINAL GASKETS
4000-02,PIPING,4000-02-HPS-19-853,PI_TP,C,3 WAY VALVE IN LINE TZ 7025 & ORIFICE PLATE FE 7030 & INSTRUMENT INDICATOR 7025 SHGALL BE INSTA;;
4000-02,PIPING,4000-02-HPS-19-853,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL PT:7028
4000-02,PIPING,4000-02-HPS-19-853,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH THE ORIGINAL GASKETS
4000-02,PIPING,4000-02-HPS-19-853,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,(LT 5308) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,(LT 5310) AND (PG 5303) SHALL BE INSTALLED AFTER
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT S2 & 6X & 7X SHALL BE DONE BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,STEAM TRAP SHALL BE INSTALLED WITH ORIGINAL B | G BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,DUE TO MATERIAL REQUEST (1402.09.08) BOLTS OF ORIFE FLANGE ARE NIS. BOLTS SHALL BE INSTALLED AFTER
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT 8.2 SHALL BE DONE BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,ORIGINAL (G10 & B12) SHOULD BE INSTALLED BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,GROUTING OF SUPPORT S3 SHALL BE DONE BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,ORIGINAL G7 SHOULD BE INSTALLED BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,ORIGINAL G8 SHOULD BE INSTALLED BEFORE COMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,ITEM B12 STUD BOLT  1 1/2*330 MUST BE INSTALLED BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-02-367,PI_TP,C,ITEM B12 STUD BOLT  1 7/8*330 MUST BE INSTALLED BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AND COMPLETED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,LINE SHALL BE STRAIGHT ON TOP OF STRUCTHED
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,HISTORY SHEET SHALL BE CHENG END AFTER
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:5 (CAP SC) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,C,ITEM 18 (TI-7074) SHOULD BE INSTALLED BEFORE PRECOM
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ITEM 8 (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:15 (CAP SC) SHALL BE INSTALED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:34 (CAP SC) AND J:38 (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ITEM 11 (CAP SC) AND F15 SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,C,(FT-5068) SHALL BE INSTALLED BEFOR ORECOM
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:32 (CAP SC) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:7 AND J:28 (CAP SC) AND BLIND FLANGE ITEM (F19) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,C,ITEM 15 (PT-5069) SHOULD BE INSTALLED BEFORE PRECOM
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,(PV-5069) SHALL BE REMOVED BEFORE HYDRO TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:42 (CAP SC) SHALL BE INSTALLED AFTER HYDRO TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:7 (CAP SC) AND BLIND FLANG (F8) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,ITEM 8 (HOSE COUPLING) AND ITEM 5 (CAP SC) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,LINE BETWEEN J:15 UP J:18 SHALL BE DONE ASBUILT
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:34 (HOSE COUPLING) AND J:30 (CAP SC) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-03-368,PI_TP,B,J:59 (CAP SC) SHALL BE INSTALLED AFTER TEST
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ALL SUPPORT SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ALL SUPPORT FOUNDATION DIDN’T COMPELETE ACCORDING TO CIVIL PAVING
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,AFTER PAVING COMPELETE GROUTING SHALL BE COMPELETE
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ORIGINAL BOLT FOR CHECK VALVE DIDN’T INSTALL NIS
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-05-527,PI_TP,C,PAVING AND GROUTING FOR SUPPORTS SHALL BE DONE
4000-02,PIPING,4000-02-LPS-05-527,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-05-527,PI_TP,C,ALL TEMPORARY GASKET SHJALL BE REPLACED BY ORIGINAL
4000-02,PIPING,4000-02-LPS-05-527,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-LPS-05-527,PI_TP,C,THE VENT HOLE OF DUMMY AND FLOOR STAND (SUPPORT) SHALL BE FILLED WITH MASTIC AFTER PAINTING
4000-02,PIPING,4000-02-LPS-06-712,PI_TP,C,THE INSTRUMENT DEVICE (SL:7056) SHALL BE INSTALL BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-06-712,PI_TP,C,"ORIGINAL GASKET (32""-CL:150) FLAT RING SHALL BE INSTALL BEFORE PRECOMM"
4000-02,PIPING,4000-02-LPS-07-719,PI_TP,C,(TG 7138) | (PG7138) SHALL BE INSTALL BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-07-719,PI_TP,C,ALL GASKET IS TEMPORARY INSTALL AS PRECOMM ORDER (ORIGINAL WILL INSTALL BY THEM)
4000-02,PIPING,4000-02-LPS-07-719,PI_TP,C,|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS
4000-02,PIPING,4000-02-LPS-08-720,PI_TP,C,(TG7139) | (PG7139) SHALL BE INSTALL BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-08-720,PI_TP,C,ALL OF GASKETS ARE TEMPORARY AS ORDER BY PRECOMM GROUP
4000-02,PIPING,4000-02-LPS-08-720,PI_TP,C,EXPANSION JOINT|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS
4000-02,PIPING,4000-02-LPS-12-972,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-LPS-13-973,PI_TP,C,SPRING SUPPORT IS NIS
4000-02,PIPING,4000-02-LPS-14-974,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER TEST
4000-02,PIPING,4000-02-LPS-17-984,PI_TP,C,ALL VALVE SSHALL BE LUBRICATE
4000-02,PIPING,4000-02-LPS-18-985,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-18-985,PI_TP,C,ALL INSTALLED VALVE SHOULD BE LUBRICATE
4000-02,PIPING,4000-02-LPS-18-985,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH ORIGINAL BEFORE PRECOMM
4000-02,PIPING,4000-02-LPS-20-968,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-20-968,PI_TP,B,ALL COUPLING SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-20-968,PI_TP,B,STEAM TRAP (ITEM16) SHALL BE INSTALL
4000-02,PIPING,4000-02-LPS-22-975,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-02,PIPING,4000-02-VA-01-440,PI_TP,C,SPRING SUPPORT (SP-1412) SHALL BE INSTALL BEFORE PRECOMM
4000-02,PIPING,4000-02-VA-01-440,PI_TP,C,"GASKET FLAT RING 30""-CL-150 SALL BE INSTALL BEFORE PRECOMM"
4000-02,PIPING,4000-02-VA-03-443,PI_TP,C,ALL PRESSURE SAIFTY VALVES MUST BE UNINSTALLED AND CALIBRATED AND INSTALLED WITH ORIGINAL GASKETS BEFORE PRECOMM
4000-02,PIPING,4000-02-VA-04-444,PI_TP,C,TEFLON SHEET SHALL BE INSTALLED AND COMPELETE
4000-02,PIPING,4000-02-VA-04-444,PI_TP,C,ACCORDING TO TQ(SMP-TQ-PI-AG039) TEFLON SHEET SHIZE IS CHANGE
4000-02,PIPING,4000-02-VA-05-563,PI_TP,C,TEMPORARY GASKET IS INSTALL AS PRECOMM ORDER
4000-02,PIPING,4000-02-VA-05-563,PI_TP,C,SPRING SUPPORTS DIDN’T INSTALL | NIS
4000-03,PIPING,4000-03-MPS-01-457,PI_TP,C,J-37 MUST BE NDT AFTER TEST
4000-03,PIPING,4000-03-MPS-01-457,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL
4000-03,PIPING,4000-03-MPS-01-457,PI_TP,C,TIE-IN DIDN’T WELD . SHALL BE COMEPELTE WITH OPPOSITE LINE
4000-03,PIPING,4000-03-MPS-01-457,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE
4000-03,PIPING,4000-03-MPS-02-458,PI_TP,C,TIE IN DIDN’T WELD SHALL BE DONE WITH OPPOSITE LINE
4000-03,PIPING,4000-03-MPS-02-458,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE
4000-03,PIPING,4000-03-MPS-02-458,PI_TP,C,J-14 MUST BE NDT AFTER TEST
4000-03,PIPING,4000-03-MPS-02-458,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,PAVING & GROUTING SHALL BE COMPELETE
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:1505|1506-TYPE-41) SHOULD BE INSTALLED BEFORE PRECOMM
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:1505|1506-TYPE-41) SHOULD BE INSTALLED BEFORE PRECOMM
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP: 3102-TYPE-60) MUST BE INSTALLED
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:3106|3107-TYPE-60) SHALL BE INSTALLED
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:3106|3107-TYPE-60) SHALL BE INSTALLED
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,ALL TEMPRARY GASKET USED FOR THE INSTARUMENT DEVICES SHALL BE REPLACED WITH ORIGINALS (ALL PSV AND FT AND PV AND SL AND STEAM TRAPS)
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,"THE CONTROL VALVE-24""-CL:600 (PV:3042) AND RELATED STUD BOLTS AND GASKET MUST BE INSTALLED"
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,STUD BOLT 1 5/8*290 5PCS NIS MUST BE INSTALLED
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS"
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS"
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORTS ARE NOT BEEN DONE. MUST BE DONE BEFORE PRECOMM
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,THE WELDING FLOOR STANDS SUPPORTS MUST BE DONE AFTER INSTALLING SPRING SUPPORTS AND OTHERS
4000-03,PIPING,4000-03-MPS-03-723,PI_TP,C,ALL VENT HOLE OF THE DUMMY AND SUPPORTS SHALL BE FILLED WITH THE MATIC AFTER PAINTING
4000-03,PIPING,4000-03-VA-01-441,PI_TP,C,SPRING SUPPORT (SP-1418) SHALL BE INSTALL BEFORE PRECOMM
4000-03,PIPING,4000-03-VA-01-441,PI_TP,C,"ORIGINAL GASKET (24""-CL:150) FLAT RING SHOULD BE INSTALL BEFORE PRECOMM"
4000-03,PIPING,4000-03-VA-02-307,PI_TP,C,S7(1-HR-121-4-N) BETWENN J:13|15 DIDN’T INSTALL. NIS
4000-04,PIPING,4000-04-AM-01-495,PI_TP,C,LINE SHALL BE CONNECT TO 7002
4000-04,PIPING,4000-04-AM-01-495,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOM
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,ALL TEMPORARY GAKETS USED FOR PSV| STRAINERS AND NOZZLE PUMPS SHOULD BE REPLACED ORIGINAL GASKETS BEFORE PRECOMM
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,THE WELDENIG OF FS SUPPORTS WICH HAVE NOT BEEN DONE FOR ALIGNMENT THE PUMPS MUST BE WELDED BEFORE PRECOMM
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,P-7001A NOT INSTALLED SHALL BE INSTALLED BEFORE PRECOMM
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,"THE INSTRUMENT ITEM (AT-7099-1""-NPT) AND (AP-7100-3/4""-NPT) MUST BE INSTALLED BEFORE PRECOM"
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,THE INSTRUMENT ITEM (PG-7111|PG-7115|PG-7119) AND (PST-7112|PST-7116|PST-7120) SHOULD BE ANSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-BFW-01-476,PI_TP,C,"ALL PRESSURE SAFTY VALVE (6""*4"" 150*300 LB) (PSV-7130|PSV-7131|PSV-7135) MUST BE INSTALLED AFTER XALIBRATION BEFORE PRECOM"
4000-04,PIPING,4000-04-BFW-05-700,PI_TP,B,ALL ORIGINAL B|N|G MUST BE INSTALEED AFTER TEST
4000-04,PIPING,4000-04-BFW-05-700,PI_TP,B,DUE TO HEAVY WEIGHT OF SPOOL AND PRESSURE APPLIED TO THE FLANGES AND WELDS THE SUPPORT SHOULD BE ADDED AND INSTALLED AT THE SPECIFIED AT THE SPECIFIED POINTS
4000-04,PIPING,4000-04-BFW-05-700,PI_TP,B,THE ADDED SUPPORT IN ISO SHOULD BE ASBULITED AND THE HISTORY SHEET MUST BE UPDATED
4000-04,PIPING,4000-04-BFW-05-700,PI_TP,B,IN ORDER TO RECIVE THE REINSTATE STAGE OF THE LINE | TE END OF SPOOL MUST BE COMPLETELY LEVEL IN THE FUNNEL OF THE UG LINE
4000-04,PIPING,4000-04-BFW-07-803,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-04,PIPING,4000-04-BFW-07-803,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV FLANGES ARE THE ORIGINAL GASKET REPLACED AFTER CALIBRATED
4000-04,PIPING,4000-04-HZ-01-551,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-04,PIPING,4000-04-LO-05-906,PI_TP,C,SIDE GLASS DIDN’T INSTALL
4000-04,PIPING,4000-04-LO-05-906,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-04,PIPING,4000-04-LPC-01-131,PI_TP,C,Due To Lack Of Stock And Shortage | Unistalled Spring Support Type 60 Must Be Procured And Intalled Before Precom
4000-04,PIPING,4000-04-LPS-01-462,PI_TP,C,"The Hose Coupling (Steam) 3/4""-NPT-3000# Must Be Installed Before The Precom"
4000-04,PIPING,4000-04-LPS-01-462,PI_TP,C,"Stud Bolts 1""x318 Should Be Installed Before Precom (32 PCS)"
4000-04,PIPING,4000-04-LPS-02-568,PI_TP,C,Original B18 | G16 SHOULD BE INSTALLED BEFORE Com
4000-04,PIPING,4000-04-LPS-02-568,PI_TP,C,Original G10 | B11 SHOULD BE INSTALLED BEFORE Com
4000-04,PIPING,4000-04-LPS-02-568,PI_TP,C,Original G11 | B12 SHOULD BE INSTALLED BEFORE Com
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,ALL VALVE AND N|B SHALL BE LUBRICATE
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,BOLT TIGHTENING SHALL BE DONE
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,(PG-7093) SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,(PT-7094) SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,(TI-7097) SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,(LST-7091A|7091B|7091C) SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-LPS-03-387,PI_TP,C,(LG-7091) SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-LPS-04-613,PI_TP,C,Spring Support (SP-1609|1610|1611|1612) Should Be Installed Befor The Precom
4000-04,PIPING,4000-04-MPC-01-934,PI_TP,C,support s1.3 shall be install
4000-04,PIPING,4000-04-MPC-01-934,PI_TP,C,sp1613 shall be install
4000-04,PIPING,4000-04-MPC-01-934,PI_TP,C,steam trap didn’t install nis
4000-04,PIPING,4000-04-MPC-01-934,PI_TP,C,opposite line shall be connect for n|b|g original
4000-04,PIPING,4000-04-NCD-02-694,PI_TP,B,ALL ORIGINAL B|N|G SHOULD BE INSTALLED BEFORE
4000-04,PIPING,4000-04-PH-01-246,PI_TP,C,LINE SHALL BE CONNECTED TO X-7001
4000-04,PIPING,4000-04-PH-01-246,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH
4000-04,PIPING,4000-04-PH-01-246,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-04,PIPING,4000-04-VA-01-506,PI_TP,C,TI-7098 MUST BEINSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-VA-01-506,PI_TP,C,TEMPORARY  GASKET INSTALL ACCORDING TO PRECOMM NOTE
4000-04,PIPING,4000-04-VA-02-507,PI_TP,C,ALL ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOMM
4000-04,PIPING,4000-04-VA-06-691,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM
4000-04,PIPING,4000-04-VA-08-714,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,(FE 0002) SHALL BE INSTALLED BEFORE COMM
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,(FE 0001) SHALL BE INSTALLED BEFORE COMM
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 3""-150# SHOULD BE INSTALLED BEFORE PRECOMM"
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 4""-150# SHOULD BE INSTALLED BEFORE PRECOMM"
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,ALL VALVE SHALL BE LUBRICATE
4000-05,PIPING,4000-05-BD-02-176,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID
4000-05,PIPING,4000-05-BD-03-436,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-05,PIPING,4000-05-BD-04-438,PI_TP,C,INSTRUMENT INDICATOR TG-7259 SHALL BE INSTALL
4000-05,PIPING,4000-05-BD-05-536,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-05,PIPING,4000-05-BD-09-791,PI_TP,C,(LG-7257) SHOULD BE INSTALLED BEFORE Precomm
4000-05,PIPING,4000-05-BD-09-791,PI_TP,C,Data Sheet Of (LG-7257) Shall Be Attached To The Package
4000-05,PIPING,4000-05-VA-02-665,PI_TP,C,ALL ORIFICE PLATE DIDN’T INSTALL DUE TO PRECOMM ORDER
4000-05,PIPING,4000-05-VA-02-665,PI_TP,C,ALL GASKETS ARE TEMPORARY DUE TO PRECOMM NOTE ON P&ID
4000-06,PIPING,4000-06-CS-01-241,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7504 AND TI:7502)
4000-06,PIPING,4000-06-CS-01-241,PI_TP,C,THE APPROVE WATER DEM ANALYSIS SHALL BE ATTACHE TO PACKAGE
4000-06,PIPING,4000-06-CS-01-241,PI_TP,C,ALL V ALVES SHALL BE LUBRICATE
4000-06,PIPING,4000-06-DMW-01-177,PI_TP,C,All Insturement Device Must Be Installed Before The Pre Com (TG-0005|PG-0014|FT-7503|FE5383)
4000-06,PIPING,4000-06-DMW-01-177,PI_TP,C,A Water Sample (DEM) Taken Inside Line For Analysis And Certified Certificated Must Be Attached The Package
4000-06,PIPING,4000-06-DMW-02-229,PI_TP,C,PMI SHALL BE DONE AFTER PRECOM
4000-06,PIPING,4000-06-DMW-02-229,PI_TP,C,(TG-2456) SHOULD BE INSTALLED BEFORE PRECOME
4000-06,PIPING,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (TIC-5427) SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (FE-7091) SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-03-230,PI_TP,C,(PT-2455) AND (PG-2454) SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-03-230,PI_TP,C,(TI-2455) AND (TG-2454) SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,ITEM NO:17 (PG-7062) MUST BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,(G 13) GASKET SPIRAL WOUND 300# ORIGINAL SHALL BE INSTALLED BEFOR COMM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPLITED AND GROUTING SHALL BE DONE
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,GROUTING OF SUPPORT (S3) SHALL BE DONE BEFORE COMM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,G13 (GASKET SPIRAL WOUND) SHOULD BE INSTALLED BEFORE COMM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,WELD AND GROOTING OF SUPPORT (S1) SHALL BE DONE BEFOR COMM
4000-06,PIPING,4000-06-DMW-06-459,PI_TP,C,FINAL ALIGHNMENET (FLANGE CONNECTION WITH PUMP) SHALL BE DONE BEFORE COMM
4000-06,PIPING,4000-06-DMW-08-467,PI_TP,C,ANALYZ FOR DEM WATER SHALL BE ATTACH
4000-06,PIPING,4000-06-DMW-08-467,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-06,PIPING,4000-06-DMW-08-467,PI_TP,C,THE VENT HOLE OF THE FLOOR STAND SUPPORT SHALL BE FILLED WITH MASTIC AFTER PAINTING
4000-06,PIPING,4000-06-DMW-08-467,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORT HAS NOT BE DONE. MUST BE DONE BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-09-468,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST
4000-06,PIPING,4000-06-DMW-09-468,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AND COMPELETED
4000-06,PIPING,4000-06-DMW-10-607,PI_TP,C,(AP-7001) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-10-607,PI_TP,C,(AP-7002) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM
4000-06,PIPING,4000-06-DMW-10-607,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-11-608,PI_TP,C,ALL B|N|G SHALL BE INSTALL
4000-06,PIPING,4000-06-DMW-11-608,PI_TP,C,SOME ORIGINAL GASKETS DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT
4000-06,PIPING,4000-06-DMW-13-611,PI_TP,C,LINE DIDN’T CONNECT TO OPPOSITE LINE IN DAMAVAND COMPANY
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,C,STRAINER DIDN’T INSTALL. ACCORDING TO PRECOMM ORDER. AVAILABLE STRAINER SIZE ISNT MATCH.
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,B,ALL ORIGINALL GASKETS AND STUD BOLTS SHOULD BE INSTALLED AFTER THE HYDRO TEST
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,B,"THRADED 3/4"" CLASS 3000LB CAP ITEM MUST BE INSTALLED AFTER THE HYDRO TESTING"
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,B,ALL UNISTALLED SUPPORTS SHOULD BE COMPLATED AFTER THE HYDRO TESTING
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,B,FOR THE FLAPPER HYDRO TEST THE CHACK VALVE IS REMOVED AND INSTALLED AFTER THE TESTING
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,C,THE SUPPORT TYPE FS124-10-H MUST BE PMI FROM THE WELDING PLACE TO THE ELBOW
4000-06,PIPING,4000-06-DMW-14-644,PI_TP,C,STAINLESS STEEL PIPE ISUSED AND SOME WELDS SHOULD BE PMI TO CONFIRM THE MATERIAL
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,ALL ORIGINAL SUPPORT SHALL BE COMPELETED
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,PG (7504A) SHALL BE INSTALL AFTER TEST
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,J:1 FLANGE SHALL BE PARALLEL WITH FLANGE OF PUMP BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,J:1 FLANGE SHALL BE PARALLEL WITH FLANGE OF PUMP BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,PG (7504B) SHALL BE INSTALL BEFORE TEST
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL AS PRECOMM ORDER (P 7506A)
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,ORIGINAL GAS0KET DIDN’T INSTALL AS PRECOMM ORDER (P 7506B)
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL AS PRECOMM ORDER
4000-06,PIPING,4000-06-DMW-16-664,PI_TP,C,ALL FLORE STAND SUPPORT SHALL BE CLEANING AFTER GROUTING
4000-06,PIPING,4000-06-DMW-17-688,PI_TP,C,ALL INSTRUMENT DEVICES (PG:7503A | 7503B) & (AP:7501) SHALL BE INSTALLED BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-17-688,PI_TP,C,ALL TEMPORARY GASKET USED FOR NOZZLE PUMPS MUST BE REPLACED WITH ORIGINAL GASKET  BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-17-688,PI_TP,C,THE WELDING OF FS SUPPORT WICH HAVE NOT BEEN DONE FOR ALIGNMENT OF THE PUMPS SHALL BE WELDED BEFORE PRECOMM
4000-06,PIPING,4000-06-DMW-17-688,PI_TP,C,GROUTING UNDER THE BASE PLATE OF THE SUPPORTS HAS NOT BEEN DONE
4000-06,PIPING,4000-06-DMW-22-785,PI_TP,06.APR.25,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (LT:7060 AND LT:7061)
4000-06,PIPING,4000-06-DMW-22-785,PI_TP,06.APR.25,ALL VALVES SHALL BE LUBRICATE
4000-06,PIPING,4000-06-DMW-22-785,PI_TP,06.APR.25,DEM WATER ANALYSIS SHALL BE ATTACH
4000-06,PIPING,4000-06-DMW-25-918,PI_TP,C,THE J:16TN MUST BE FIT UP AND WELDED AND RT AFTER THE INSTALLATION OF THE LABORATORY EQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH
4000-06,PIPING,4000-06-DMW-25-918,PI_TP,C,A WATER SAMPLE DEM COLLECTED INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE MUST BE ATTACHED TO THE PACKAGE
4000-06,PIPING,4000-06-DMW-25-918,PI_TP,C,THE TEPORORY WELDS ADDED FOR HYDROTEST SHOULD BE CUT AFTER COMPLETION AND J:1TN FITUP AND WELDED AND RT . ALSO THE HISTORY SHEET SHOULD BE CHANGED AND ATTACH TO THE PACKAGE
4000-06,PIPING,4000-06-DMW-27-944,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
4000-06,PIPING,4000-06-VA-01-245,PI_TP,C,"The Gasket 4""-150# Item Should Be Installed Before the Precom"
4000-06,PIPING,4000-06-VA-01-245,PI_TP,C,"The Stud Bolt 5/8""*95 Items Should Be Installed Before The Precom"
4000-06,PIPING,4000-06-VA-01-245,PI_TP,C,"DIVISION 3"" MUST BE CONNECTED TO : PSV-2458 (3""-DMW-20-102-B50-H)"
4000-06,MECHANICAL(STATIC),TK-8401,Tank(TK),C,PAINT AND TOUCH UP SHALL BE DONE
4000-06,MECHANICAL(STATIC),TK-8401,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED
4000-06,MECHANICAL(STATIC),TK-8402,Tank(TK),C,ALL FLANGE AND TOP CAP BOLT AND NUT MISSED
4000-06,MECHANICAL(STATIC),TK-8402,Tank(TK),C,PAINT AND TOUCH UP SHALL BE DONE
4000-07,PIPING,4000-07-PA-01-178,PI_TP,C,ALL INSTRUMENTION DEVICES SHOULD BE INSTALLED AFTER FACE CLEANING AND BEFORE PRECOMM (FI:3016 | PG:0003 | 3015 AND ALL HOSE COUPLINGS
4000-07,PIPING,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT BEFORE PRECOME AND THE UPDATED HISTORY SHEET MUST BE ATTACHED TO THE PACKAGE
4000-07,PIPING,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT | BEFORE PRECOMM AND HISTORY SHEET UPDATE
4000-07,PIPING,4000-07-PA-01-178,PI_TP,C,PK8401 NOT INSTALLED AND THE C ONNECTING FLANGES ARE NOT CONNECTED. IF ALL THE STEPS OF THE RELEVANT SPOOLS REJECTED. MUST BE DONE (TEST| DRY| DACE AND REINSTATE) AGAIN
4000-07,PIPING,4000-07-PA-06-957,PI_TP,C,ITEM NO:4 SHALL BE DONE
4000-07,PIPING,4000-07-PA-07-963,PI_TP,C,J:21TN SHALL BE WORK AFTER THE INSTALLATION OF HS-0003 AND HISTORY UPDATED
4000-07,PIPING,4000-07-PA-08-964,PI_TP,C,HOSE CPLG (AIR) SHALL BE INSTALL
4000-08,PIPING,4000-08-CHA-01-513,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
4000-08,PIPING,4000-08-CHA-01-513,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE
4000-08,PIPING,4000-08-CHA-01-513,PI_TP,C,FLANGE IS DISCONNECT FROM PL-8002
4000-08,PIPING,4000-08-CHA-02-514,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE
4000-08,PIPING,4000-08-CHA-02-514,PI_TP,C,GROUT FOR SUPPORT SHALL BE COMPELETE
4000-08,PIPING,4000-08-CHA-02-514,PI_TP,C,FLANGE IS DISCONNECTED FROM PK8003-MP-1B
4000-08,PIPING,4000-08-CWR-01-027,PI_TP,C,"All Insulation Kit 2""-150# SHOULD BE INSTALLED BEFORE Precom"
4000-08,PIPING,4000-08-CWR-01-027,PI_TP,C,All Stud Bolts 5/8*85 Must Be Istalled Before Precom
4000-08,PIPING,4000-08-CWR-02-064,PI_TP,C,"ITEM:5 PSV-5444-1""*3/4"" MUST BE INSTALLED AFTER CALIBATION BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-02-064,PI_TP,C,"INSULATION KIT 3""-150# MUST BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-03-065,PI_TP,C,ORIGINAL GASKET (G4) SHALL BE INSTALLED AFTER VALVE CALIBRATION
4000-08,PIPING,4000-08-CWR-04-066,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-05-067,PI_TP,C,"ITEM INSULLATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-06-068,PI_TP,C,INSULATION KIT SHALL  BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-07-069,PI_TP,C,INSULATION KIT SHALL BE INSTALL NEFORE COMM
4000-08,PIPING,4000-08-CWR-08-080,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-09-081,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-100-497,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-100-497,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-100-497,PI_TP,C,ALL HANDWHEEL NUTS SHALL BE THIGHTENED
4000-08,PIPING,4000-08-CWR-10-114,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER
4000-08,PIPING,4000-08-CWR-101-498,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-101-498,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-102-499,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-102-499,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-103-500,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-103-500,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-104-501,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-104-501,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-105-502,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-105-502,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-106-503,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-106-503,PI_TP,C,ALL VALVES SHALL BE LUBRICATE
4000-08,PIPING,4000-08-CWR-11-115,PI_TP,C,ITEM 19 (TG-5370) SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-11-115,PI_TP,C,ALL VALVE SHALL BE LUBRICATED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-12-132,PI_TP,C,TG (ITEM 21) SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-13-134,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-13-134,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH | MACHIN BOLTS SHALL BE INSTALL BEFORE PRECOMM
4000-08,PIPING,4000-08-CWR-14-135,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-14-135,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPOR ATTACH AND BEFORE PRECOMM SHALL INSTALL MACHIN BOLTS
4000-08,PIPING,4000-08-CWR-15-136,PI_TP,C,INSULATION KIT SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-15-136,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH AND INSTALL BEFORE PRECOMM
4000-08,PIPING,4000-08-CWR-16-137,PI_TP,C,INSULATION KIT SHALL BE INSTALL | ORIGINAL GASKET SHALL BE INSTALL
4000-08,PIPING,4000-08-CWR-16-137,PI_TP,C,ORIGINAL GASKET AS PRECOMM ORDER CHANGED TO TEMPORARY IN ISO
4000-08,PIPING,4000-08-CWR-16-137,PI_TP,C,LUBRCATOIN OF VALVE SHALL BE DONE BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-17-138,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR TEST
4000-08,PIPING,4000-08-CWR-18-144,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM"
4000-08,PIPING,4000-08-CWR-18-144,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM"
4000-08,PIPING,4000-08-CWR-18-144,PI_TP,C,THE STUD BOLTS 5/8*85 ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM
4000-08,PIPING,4000-08-CWR-19-164,PI_TP,C,TG-7256 SHALL BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-19-164,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID
4000-08,PIPING,4000-08-CWR-20-165,PI_TP,C,(TG-5339) SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-21-193,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-21-193,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-21-193,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-21-193,PI_TP,C,LUBV:CATIONOF HAND WHEEL SHALL BE DONE BEFORE PRE COM
4000-08,PIPING,4000-08-CWR-22-194,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-22-194,PI_TP,C,"THE INSULATION KIT (14""-150) SHOULD BE INSTALLED BEFORE PRECOMM"
4000-08,PIPING,4000-08-CWR-23-195,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-23-195,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER
4000-08,PIPING,4000-08-CWR-23-195,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-23-195,PI_TP,C,ALL VALVE SHALL BE LUBRICATED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-24-197,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-25-249,PI_TP,C,ITEM TI-2493 | TG-2494 AND VB-2001 MUST BE INSTALLED BEFORE THE PRECOM
4000-08,PIPING,4000-08-CWR-25-249,PI_TP,C,ORIGINAL G10 SHOULD BE INSTALLED BEFORE PRECOMM
4000-08,PIPING,4000-08-CWR-26-266,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM
4000-08,PIPING,4000-08-CWR-27-267,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM
4000-08,PIPING,4000-08-CWR-28-268,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-29-269,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST
4000-08,PIPING,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED
4000-08,PIPING,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED
4000-08,PIPING,4000-08-CWR-31-271,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL IN PRECOMM
4000-08,PIPING,4000-08-CWR-34-274,PI_TP,C,"ITEM INSULATION KIT-2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-35-275,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-36-276,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-37-277,PI_TP,C,"INSULATION KIT 2""-150 # SHALL BE INSTALLED BEFOR PRECOM"
4000-08,PIPING,4000-08-CWR-37-277,PI_TP,C,STUD BOLT 5/8 * 85 MUST BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-38-278,PI_TP,C,"THE INSULATION KIT 2""-150 # ITEM SHALL BE INSTALLED BEFOR PRECOM"
4000-08,PIPING,4000-08-CWR-38-278,PI_TP,C,STUD BOLTS MUST BE INSTALLED BEFOR PRECOM
4000-08,PIPING,4000-08-CWR-39-279,PI_TP,C,"ITEM NSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-40-280,PI_TP,C,"THE INSULATION KIT ITEM (2""-150#) MUST BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-41-281,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM"
4000-08,PIPING,4000-08-CWR-42-282,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM"
4000-08,PIPING,4000-08-CWR-42-282,PI_TP,C,The Instrument Device (TG-5108) SHOULD BE INSTALLED BEFORE The Precom
4000-08,PIPING,4000-08-CWR-42-282,PI_TP,C,The Installed Psv Must Be Calibrated And Installed With The Original Gasket Before Precom
4000-08,PIPING,4000-08-CWR-43-283,PI_TP,B,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PIPING,4000-08-CWR-43-283,PI_TP,B,ORIGINAL G/B/N MUST BE INSTALL
4000-08,PIPING,4000-08-CWR-44-284,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL
4000-08,PIPING,4000-08-CWR-44-284,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL
