SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
LS-02,EL,00-ELP-02,PANEL(EL),A,ارت تجهيز نصب شود,PL-05593
LS-02,EL,00-ELP-02,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05594
LS-02,EL,00-ELP-02,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05595
LS-02,EL,00-ELP-02,PANEL(EL),A,سربندي تجهيز انجام شود,PL-05596
LS-02,EL,00-ELP-03,PANEL(EL),A,ارت تجهيز نصب شود,PL-05605
LS-02,EL,00-ELP-03,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05606
LS-02,EL,00-ELP-03,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05607
LS-02,EL,00-ELP-03,PANEL(EL),A,+سربندي تجهيز انجام شود,PL-05608
LS-02,EL,00-ELP-04,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05619
LS-02,EL,00-ELP-04,PANEL(EL),C,گروت ريزي ساپورت تجهيز انجام شود,PL-05621
LS-01,EL,00-LP-02,PANEL(EL),A,ارت تجهيز نصب شود,PL-05597
LS-01,EL,00-LP-02,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05598
LS-01,EL,00-LP-02,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05599
LS-01,EL,00-LP-02,PANEL(EL),A,سربندي تجهيز انجام شود,PL-05600
LS-01,EL,00-LP-03,PANEL(EL),A,ارت تجهيز نصب شود,PL-05609
LS-01,EL,00-LP-03,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05610
LS-01,EL,00-LP-03,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05611
LS-01,EL,00-LP-03,PANEL(EL),A,سربندي تجهيز انجام شود,PL-05612
LS-01,EL,00-LP-04,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05625
LS-01,EL,00-LP-04,PANEL(EL),C,گروت ريزي ساپورت تجهيز انجام شود,PL-05627
LS-01,EL,00-RP-02,PANEL(EL),A,ارت تجهيز نصب شود,PL-05601
LS-01,EL,00-RP-02,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05602
LS-01,EL,00-RP-02,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05603
LS-01,EL,00-RP-02,PANEL(EL),A,سربندي تجهيز انجام شود,PL-05604
LS-01,EL,00-RP-03,PANEL(EL),A,ارت تجهيز نصب شود,PL-05613
LS-01,EL,00-RP-03,PANEL(EL),B,پليسه گيري و تاچ آپ سه لايه ساپورت انجام شود,PL-05614
LS-01,EL,00-RP-03,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05615
LS-01,EL,00-RP-03,PANEL(EL),A,سربندي تجهيز انجام شود,PL-05616
LS-01,EL,00-RP-04,PANEL(EL),C,Preservation  تجهيز انجام شود,PL-05631
LS-01,EL,00-RP-04,PANEL(EL),C,گروت ريزي ساپورت تجهيز انجام شود,PL-05633
LS-04,EL,01-EJB1-1-L1-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26874
LS-04,EL,01-EJB1-1-L1-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26893
LS-04,EL,01-EJB1-1-L1-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26912
LS-04,EL,01-EJB1-1-L2-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26913
LS-04,EL,01-EJB1-1-L2-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26894
LS-04,EL,01-EJB1-1-L2-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26875
LS-04,EL,01-EJB1-1-L3-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26876
LS-04,EL,01-EJB1-1-L3-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26895
LS-04,EL,01-EJB1-1-L3-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26914
LS-04,EL,01-JB1-1-L1-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26915
LS-04,EL,01-JB1-1-L1-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26896
LS-04,EL,01-JB1-1-L1-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26877
LS-04,EL,01-JB1-1-L1-02,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26878
LS-04,EL,01-JB1-1-L1-02,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26897
LS-04,EL,01-JB1-1-L1-02,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26916
LS-04,EL,01-JB1-1-L1-03,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26917
LS-04,EL,01-JB1-1-L1-03,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26898
LS-04,EL,01-JB1-1-L1-03,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26879
LS-04,EL,01-JB1-1-L1-04,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26880
LS-04,EL,01-JB1-1-L1-04,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26899
LS-04,EL,01-JB1-1-L1-04,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26918
LS-04,EL,01-JB1-1-L2-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26919
LS-04,EL,01-JB1-1-L2-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26900
LS-04,EL,01-JB1-1-L2-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26881
LS-04,EL,01-JB1-1-L2-02,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26882
LS-04,EL,01-JB1-1-L2-02,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26901
LS-04,EL,01-JB1-1-L2-02,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26920
LS-04,EL,01-JB1-1-L2-03,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26921
LS-04,EL,01-JB1-1-L2-03,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26902
LS-04,EL,01-JB1-1-L2-03,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26883
LS-04,EL,01-JB1-1-L2-04,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26884
LS-04,EL,01-JB1-1-L2-04,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26903
LS-04,EL,01-JB1-1-L2-04,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26922
LS-04,EL,01-JB1-1-L3-01,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26923
LS-04,EL,01-JB1-1-L3-01,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26904
LS-04,EL,01-JB1-1-L3-01,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26885
LS-04,EL,01-JB1-1-L3-02,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26886
LS-04,EL,01-JB1-1-L3-02,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26905
LS-04,EL,01-JB1-1-L3-02,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26924
LS-04,EL,01-JB1-1-L3-03,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26925
LS-04,EL,01-JB1-1-L3-03,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26906
LS-04,EL,01-JB1-1-L3-03,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26887
LS-04,EL,01-JB1-1-L3-04,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26888
LS-04,EL,01-JB1-1-L3-04,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26907
LS-04,EL,01-JB1-1-L3-04,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26926
LS-04,EL,01-SJB1-1-06,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26927
LS-04,EL,01-SJB1-1-06,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26908
LS-04,EL,01-SJB1-1-06,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26889
LS-04,EL,01-SJB1-1-07,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26890
LS-04,EL,01-SJB1-1-07,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26909
LS-04,EL,01-SJB1-1-07,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26928
LS-04,EL,01-SJB1-1-08,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26929
LS-04,EL,01-SJB1-1-08,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26910
LS-04,EL,01-SJB1-1-08,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26891
LS-04,EL,01-SJB1-1-09,Lighting Fixture,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26892
LS-04,EL,01-SJB1-1-09,Lighting Fixture,C,CLEANING LIGHTING SHALL BE DONE.,PL-26911
LS-04,EL,01-SJB1-1-09,Lighting Fixture,B,TAG NO(S.S) BEFORE LIGHTING SHALL BE INSTALL.,PL-26930
TEL-01,EL,01-SP-04,Paging Device,C,Preservation shall be done.,PL-24237
TEL-01,EL,01-SP-04,Paging Device,B,TAG Device shall be installed.,PL-24238
TEL-01,EL,01-SP-05,Paging Device,C,Preservation shall be done.,PL-24239
TEL-01,EL,01-SP-05,Paging Device,B,TAG Device shall be installed.,PL-24240
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09358
LS-08,EL,03-EJB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09439
LS-08,EL,03-EJB1_2-1-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09188
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09446
LS-08,EL,03-EJB1_2-1-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09365
LS-08,EL,03-EJB1_2-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09173
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09362
LS-08,EL,03-EJB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09443
LS-08,EL,03-EJB1_2-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09172
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09441
LS-08,EL,03-EJB1_2-1-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09360
LS-08,EL,03-EJB1_2-1-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09171
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09367
LS-08,EL,03-EJB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.,PL-09448
LS-08,EL,03-EJB2_1-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09178
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09455
LS-08,EL,03-EJB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09374
LS-08,EL,03-EJB2_1-2-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09181
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09376
LS-08,EL,03-EJB2_1-2-L1-05,Lighting Fixture,B,Touch up  shall be done.,PL-09457
LS-08,EL,03-EJB2_1-2-L1-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09189
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Touch up  shall be done.,PL-09464
LS-08,EL,03-EJB2_1-2-L1-06,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09383
LS-08,EL,03-EJB2_1-2-L1-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09193
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09369
LS-08,EL,03-EJB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.,PL-09450
LS-08,EL,03-EJB2_1-2-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09179
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Touch up  shall be done.,PL-09459
LS-08,EL,03-EJB2_1-2-L2-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09378
LS-08,EL,03-EJB2_1-2-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09191
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09372
LS-08,EL,03-EJB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.,PL-09453
LS-08,EL,03-EJB2_1-2-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09180
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Touch up  shall be done.,PL-09462
LS-08,EL,03-EJB2_1-2-L3-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09381
LS-08,EL,03-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09192
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09359
LS-08,EL,03-JB1_2-1-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09440
LS-08,EL,03-JB1_2-1-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09187
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09445
LS-08,EL,03-JB1_2-1-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09364
LS-08,EL,03-JB1_2-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09176
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09361
LS-08,EL,03-JB1_2-1-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09442
LS-08,EL,03-JB1_2-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09174
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09444
LS-08,EL,03-JB1_2-1-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09363
LS-08,EL,03-JB1_2-1-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09175
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09366
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,Touch up  shall be done.,PL-09447
LS-08,EL,03-JB1_2-1-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09177
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09371
LS-08,EL,03-JB2_1-2-L1-01,Lighting Fixture,B,Touch up  shall be done.,PL-09452
LS-08,EL,03-JB2_1-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09184
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Touch up  shall be done.,PL-09460
LS-08,EL,03-JB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09379
LS-08,EL,03-JB2_1-2-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09194
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09384
LS-08,EL,03-JB2_1-2-L1-03,Lighting Fixture,B,Touch up  shall be done.,PL-09465
LS-08,EL,03-JB2_1-2-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09197
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Touch up  shall be done.,PL-09449
LS-08,EL,03-JB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09368
LS-08,EL,03-JB2_1-2-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09182
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09373
LS-08,EL,03-JB2_1-2-L2-02,Lighting Fixture,B,Touch up  shall be done.,PL-09454
LS-08,EL,03-JB2_1-2-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09185
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Touch up  shall be done.,PL-09463
LS-08,EL,03-JB2_1-2-L2-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09382
LS-08,EL,03-JB2_1-2-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09196
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09370
LS-08,EL,03-JB2_1-2-L3-01,Lighting Fixture,B,Touch up  shall be done.,PL-09451
LS-08,EL,03-JB2_1-2-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09183
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Touch up  shall be done.,PL-09456
LS-08,EL,03-JB2_1-2-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09375
LS-08,EL,03-JB2_1-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09186
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09377
LS-08,EL,03-JB2_1-2-L3-04,Lighting Fixture,B,Touch up  shall be done.,PL-09458
LS-08,EL,03-JB2_1-2-L3-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09190
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Touch up  shall be done.,PL-09461
LS-08,EL,03-JB2_1-2-L3-05,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09380
LS-08,EL,03-JB2_1-2-L3-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09195
LS-14,EL,03-JB2-2-L2-12-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21849
LS-14,EL,03-JB2-2-L3-11-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21850
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-09146
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-09147
LS-08,EL,03-RJB1_2-1-L2-02-FJB01,Lighting Cable,C,Cleaning TRAY shall be done,PL-09148
LS-09,EL,04-EJB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.,PL-09620
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11581
LS-09,EL,04-EJB1_1-3-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11589
LS-09,EL,04-EJB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.,PL-09625
LS-09,EL,04-EJB1_1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09163
LS-09,EL,04-EJB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.,PL-09623
LS-09,EL,04-EJB1_1-3-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09165
LS-09,EL,04-EJB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.,PL-09613
LS-09,EL,04-EJB1_1-3-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09153
LS-09,EL,04-EJB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.,PL-09617
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11578
LS-09,EL,04-EJB1_1-3-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11586
LS-09,EL,04-EJB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.,PL-09610
LS-09,EL,04-EJB1_1-3-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09154
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11566
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11561
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11556
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11557
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11562
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11567
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,B,Touch up support shall be done.,PL-09645
LS-09,EL,04-EJB1-3-L2-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-09651
LS-09,EL,04-EJB1-3-L2-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12634
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12633
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11568
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11563
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11558
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,B,Touch up support shall be done.,PL-09648
LS-09,EL,04-EJB1-3-L3-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-09654
LS-09,EL,04-EJB1-3-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12630
LS-09,EL,04-EJB2-4-L1-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12669
LS-09,EL,04-EJB2-4-L1-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23574
LS-09,EL,04-EJB2-4-L1-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12663
LS-09,EL,04-EJB2-4-L1-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23575
LS-09,EL,04-EJB2-4-L2-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12654
LS-09,EL,04-EJB2-4-L2-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23576
LS-09,EL,04-EJB2-4-L2-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12660
LS-09,EL,04-EJB2-4-L2-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23577
LS-09,EL,04-EJB2-4-L3-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12656
LS-09,EL,04-EJB2-4-L3-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23578
LS-09,EL,04-EJB2-4-L3-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12666
LS-09,EL,04-EJB2-4-L3-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23579
LS-09,EL,04-JB1_1-3-L1-01,Lighting Fixture,B,Touch up shall be done.,PL-09616
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11574
LS-09,EL,04-JB1_1-3-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11582
LS-09,EL,04-JB1_1-3-L1-02,Lighting Fixture,B,Touch up shall be done.,PL-09622
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11580
LS-09,EL,04-JB1_1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11588
LS-09,EL,04-JB1_1-3-L1-03,Lighting Fixture,B,Touch up shall be done.,PL-09626
LS-09,EL,04-JB1_1-3-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09164
LS-09,EL,04-JB1_1-3-L1-04,Lighting Fixture,B,Touch up shall be done.,PL-09612
LS-09,EL,04-JB1_1-3-L1-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09150
LS-09,EL,04-JB1_1-3-L2-01,Lighting Fixture,B,Touch up shall be done.,PL-09618
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11575
LS-09,EL,04-JB1_1-3-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11583
LS-09,EL,04-JB1_1-3-L2-02,Lighting Fixture,B,Touch up shall be done.,PL-09621
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11577
LS-09,EL,04-JB1_1-3-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11585
LS-09,EL,04-JB1_1-3-L2-03,Lighting Fixture,B,Touch up shall be done.,PL-09609
LS-09,EL,04-JB1_1-3-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09155
LS-09,EL,04-JB1_1-3-L2-04,Lighting Fixture,B,Touch up shall be done.,PL-09614
LS-09,EL,04-JB1_1-3-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09151
LS-09,EL,04-JB1_1-3-L3-01,Lighting Fixture,B,Touch up shall be done.,PL-09619
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11576
LS-09,EL,04-JB1_1-3-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11584
LS-09,EL,04-JB1_1-3-L3-02,Lighting Fixture,B,Touch up shall be done.,PL-09624
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09166
LS-09,EL,04-JB1_1-3-L3-03,Lighting Fixture,B,Touch up shall be done.,PL-09611
LS-09,EL,04-JB1_1-3-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09149
LS-09,EL,04-JB1_1-3-L3-04,Lighting Fixture,B,Touch up shall be done.,PL-09615
LS-09,EL,04-JB1_1-3-L3-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09152
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-09655
LS-09,EL,04-JB1-3-L1-10,Lighting Fixture,B,Touch up support shall be done.,PL-09649
LS-09,EL,04-JB1-3-L1-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12632
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11555
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11560
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11565
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-09653
LS-09,EL,04-JB1-3-L2-10,Lighting Fixture,B,Touch up support shall be done.,PL-09647
LS-09,EL,04-JB1-3-L2-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12631
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,B,Touch up support shall be done.,PL-09650
LS-09,EL,04-JB1-3-L2-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-09656
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11554
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,A,Cable Location shall be done,PL-11564
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11559
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-09652
LS-09,EL,04-JB1-3-L3-11,Lighting Fixture,B,Touch up support shall be done.,PL-09646
LS-09,EL,04-JB1-3-L3-11-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12635
LS-09,EL,04-JB2-4-L1-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12658
LS-09,EL,04-JB2-4-L1-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23580
LS-09,EL,04-JB2-4-L1-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23581
LS-09,EL,04-JB2-4-L1-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12653
LS-09,EL,04-JB2-4-L1-03-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23582
LS-09,EL,04-JB2-4-L1-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12667
LS-09,EL,04-JB2-4-L1-04-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23583
LS-09,EL,04-JB2-4-L1-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12662
LS-09,EL,04-JB2-4-L1-05-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23584
LS-09,EL,04-JB2-4-L1-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-12677
LS-09,EL,04-JB2-4-L1-10-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23585
LS-09,EL,04-JB2-4-L1-11,Lighting Fixture,B,tag no S.S shall be installed.,PL-12672
LS-09,EL,04-JB2-4-L1-11-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23586
LS-09,EL,04-JB2-4-L2-01,Lighting Fixture,B,tag no S.S shall be installed.,PL-12657
LS-09,EL,04-JB2-4-L2-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23587
LS-09,EL,04-JB2-4-L2-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23588
LS-09,EL,04-JB2-4-L2-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12670
LS-09,EL,04-JB2-4-L2-03-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23589
LS-09,EL,04-JB2-4-L2-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12665
LS-09,EL,04-JB2-4-L2-04-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23590
LS-09,EL,04-JB2-4-L2-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12661
LS-09,EL,04-JB2-4-L2-05-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23591
LS-09,EL,04-JB2-4-L2-08,Lighting Fixture,B,tag no S.S shall be installed.,PL-12678
LS-09,EL,04-JB2-4-L2-08-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23592
LS-09,EL,04-JB2-4-L2-09,Lighting Fixture,B,tag no S.S shall be installed.,PL-12674
LS-09,EL,04-JB2-4-L2-09-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23593
LS-09,EL,04-JB2-4-L3-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23594
LS-09,EL,04-JB2-4-L3-02,Lighting Fixture,B,tag no S.S shall be installed.,PL-12655
LS-09,EL,04-JB2-4-L3-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23595
LS-09,EL,04-JB2-4-L3-03,Lighting Fixture,B,tag no S.S shall be installed.,PL-12668
LS-09,EL,04-JB2-4-L3-03-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23596
LS-09,EL,04-JB2-4-L3-04,Lighting Fixture,B,tag no S.S shall be installed.,PL-12664
LS-09,EL,04-JB2-4-L3-04-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23597
LS-09,EL,04-JB2-4-L3-05,Lighting Fixture,B,tag no S.S shall be installed.,PL-12659
LS-09,EL,04-JB2-4-L3-05-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23598
LS-09,EL,04-JB2-4-L3-09,Lighting Fixture,B,tag no S.S shall be installed.,PL-12675
LS-09,EL,04-JB2-4-L3-09-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23599
LS-09,EL,04-JB2-4-L3-10,Lighting Fixture,B,tag no S.S shall be installed.,PL-12671
LS-09,EL,04-JB2-4-L3-10-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23600
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11587
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11579
LS-09,EL,04-RJB1-1-L1-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12636
LS-09,EL,04-RJB2-2-L1-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23601
LS-07,EL,04-RJB2-2-L2-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23573
LS-09,EL,04-RJB2-2-L3-01-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23602
LS-09,EL,04-SJB1-4-02-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23603
LS-09,EL,04-SJB1-4-03-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23604
LS-09,EL,04-SJB1-4-07,Lighting Fixture,B,tag no S.S shall be installed.,PL-12673
LS-09,EL,04-SJB1-4-07-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23605
LS-09,EL,04-SJB1-4-08,Lighting Fixture,B,tag no S.S shall be installed.,PL-12676
LS-09,EL,04-SJB1-4-08-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23606
LS-09,EL,04-SJB1-4-09-FJB01,Lighting Cable,B,S.S Tag Should Be Done.,PL-23607
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06170
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06171
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06172
LS-10,EL,05-EJB3-7-L1-01,Lighting Fixture,A,Path is not complete.,PL-06173
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06150
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06151
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06152
LS-10,EL,05-EJB3-7-L1-02,Lighting Fixture,A,Path is not complete.,PL-06153
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05982
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05983
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05984
LS-10,EL,05-EJB3-7-L1-03,Lighting Fixture,A,Path is not complete.,PL-05985
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06102
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06103
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06104
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,A,Path is not complete.,PL-06105
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06046
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06047
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06048
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,A,Path is not complete.,PL-06049
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06158
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06159
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06160
LS-10,EL,05-EJB3-7-L2-01,Lighting Fixture,A,Path is not complete.,PL-06161
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06006
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06007
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06008
LS-10,EL,05-EJB3-7-L2-02,Lighting Fixture,A,Path is not complete.,PL-06009
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06110
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06111
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06112
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,A,Path is not complete.,PL-06113
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06086
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06087
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06088
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,A,Path is not complete.,PL-06089
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06174
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06175
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06176
LS-10,EL,05-EJB3-7-L3-01,Lighting Fixture,A,Path is not complete.,PL-06177
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06134
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06135
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06136
LS-10,EL,05-EJB3-7-L3-02,Lighting Fixture,A,Path is not complete.,PL-06137
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05970
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05971
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05972
LS-10,EL,05-EJB3-7-L3-03,Lighting Fixture,A,Path is not complete.,PL-05973
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06062
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06063
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06064
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,A,Path is not complete.,PL-06065
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06034
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06035
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06036
LS-10,EL,05-JB3-7-L1-01,Lighting Fixture,A,Path is not complete.,PL-06037
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06138
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06139
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06140
LS-10,EL,05-JB3-7-L1-02,Lighting Fixture,A,Path is not complete.,PL-06141
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06026
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06027
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06028
LS-10,EL,05-JB3-7-L1-03,Lighting Fixture,A,Path is not complete.,PL-06029
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05974
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05975
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05976
LS-10,EL,05-JB3-7-L1-04,Lighting Fixture,A,Path is not complete.,PL-05977
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05986
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05987
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05988
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,A,Path is not complete.,PL-05989
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06122
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06123
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06124
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,A,Path is not complete.,PL-06125
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06010
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06011
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06012
LS-10,EL,05-JB3-7-L1-07,Lighting Fixture,A,Path is not complete.,PL-06013
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05962
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05963
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05964
LS-10,EL,05-JB3-7-L1-08,Lighting Fixture,A,Path is not complete.,PL-05965
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06094
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06095
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06096
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,A,Path is not complete.,PL-06097
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06070
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06071
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06072
LS-10,EL,05-JB3-7-L1-10,Lighting Fixture,A,Path is not complete.,PL-06073
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06058
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06059
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06060
LS-10,EL,05-JB3-7-L1-11,Lighting Fixture,A,Path is not complete.,PL-06061
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06130
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06131
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06132
LS-10,EL,05-JB3-7-L2-01,Lighting Fixture,A,Path is not complete.,PL-06133
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06018
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06019
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06020
LS-10,EL,05-JB3-7-L2-02,Lighting Fixture,A,Path is not complete.,PL-06021
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06154
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06155
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06156
LS-10,EL,05-JB3-7-L2-03,Lighting Fixture,A,Path is not complete.,PL-06157
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06106
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06107
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06108
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,A,Path is not complete.,PL-06109
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05978
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05979
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05980
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,A,Path is not complete.,PL-05981
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05990
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05991
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05992
LS-10,EL,05-JB3-7-L2-06,Lighting Fixture,A,Path is not complete.,PL-05993
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06002
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06003
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06004
LS-10,EL,05-JB3-7-L2-07,Lighting Fixture,A,Path is not complete.,PL-06005
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06082
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06083
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06084
LS-10,EL,05-JB3-7-L2-08,Lighting Fixture,A,Path is not complete.,PL-06085
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06074
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06075
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06076
LS-10,EL,05-JB3-7-L2-09,Lighting Fixture,A,Path is not complete.,PL-06077
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06054
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06055
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06056
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,A,Path is not complete.,PL-06057
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06126
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06127
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06128
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,A,Path is not complete.,PL-06129
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06022
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06023
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06024
LS-10,EL,05-JB3-7-L3-02,Lighting Fixture,A,Path is not complete.,PL-06025
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06146
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06147
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06148
LS-10,EL,05-JB3-7-L3-03,Lighting Fixture,A,Path is not complete.,PL-06149
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05966
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05967
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05968
LS-10,EL,05-JB3-7-L3-04,Lighting Fixture,A,Path is not complete.,PL-05969
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06114
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06115
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06116
LS-10,EL,05-JB3-7-L3-05,Lighting Fixture,A,Path is not complete.,PL-06117
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05994
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05995
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05996
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,A,Path is not complete.,PL-05997
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05998
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05999
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06000
LS-10,EL,05-JB3-7-L3-07,Lighting Fixture,A,Path is not complete.,PL-06001
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06098
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06099
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06100
LS-10,EL,05-JB3-7-L3-08,Lighting Fixture,A,Path is not complete.,PL-06101
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06078
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06079
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06080
LS-10,EL,05-JB3-7-L3-09,Lighting Fixture,A,Path is not complete.,PL-06081
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06066
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06067
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06068
LS-10,EL,05-JB3-7-L3-10,Lighting Fixture,A,Path is not complete.,PL-06069
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06042
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06043
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06044
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,A,Path is not complete.,PL-06045
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06178
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06179
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06180
LS-10,EL,05-RJB1_2-3-L1-03,Lighting Fixture,A,Path is not complete.,PL-06181
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,Cable Arrangement shall be done.,PL-05926
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05927
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05928
LS-10,EL,05-RJB1_2-3-L1-08,Socket Outlet,A,Path is not complete.,PL-05929
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,Cable Arrangement shall be done.,PL-05934
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05935
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05936
LS-10,EL,05-RJB1_2-3-L2-03,Socket Outlet,A,Path is not complete.,PL-05937
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,Cable Arrangement shall be done.,PL-05918
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05919
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05920
LS-10,EL,05-RJB1_2-3-L2-09,Socket Outlet,A,Path is not complete.,PL-05921
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,Cable Arrangement shall be done.,PL-05930
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05931
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05932
LS-10,EL,05-RJB1_2-3-L3-04,Socket Outlet,A,Path is not complete.,PL-05933
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,Cable Arrangement shall be done.,PL-05922
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05923
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05924
LS-10,EL,05-RJB1_2-3-L3-09,Socket Outlet,A,Path is not complete.,PL-05925
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,Cable Arrangement shall be done.,PL-05914
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05915
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05916
LS-10,EL,05-RJB1_2-3-L3-10,Socket Outlet,A,Path is not complete.,PL-05917
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06050
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06051
LS-10,EL,05-SJB1-5-07,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06052
LS-10,EL,05-SJB1-5-07,Lighting Fixture,A,Path is not complete.,PL-06053
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06090
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06091
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06092
LS-10,EL,05-SJB1-5-08,Lighting Fixture,A,Path is not complete.,PL-06093
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05938
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05939
LS-10,EL,05-SJB1-5-47,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05940
LS-10,EL,05-SJB1-5-47,Lighting Fixture,A,Path is not complete.,PL-05941
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06118
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06119
LS-10,EL,05-SJB1-5-48,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06120
LS-10,EL,05-SJB1-5-48,Lighting Fixture,A,Path is not complete.,PL-06121
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05942
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05943
LS-10,EL,05-SJB1-5-49,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05944
LS-10,EL,05-SJB1-5-49,Lighting Fixture,A,Path is not complete.,PL-05945
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06014
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06015
LS-10,EL,05-SJB1-5-50,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06016
LS-10,EL,05-SJB1-5-50,Lighting Fixture,A,Path is not complete.,PL-06017
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05946
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05947
LS-10,EL,05-SJB1-5-51,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05948
LS-10,EL,05-SJB1-5-51,Lighting Fixture,A,Path is not complete.,PL-05949
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06142
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06143
LS-10,EL,05-SJB1-5-52,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06144
LS-10,EL,05-SJB1-5-52,Lighting Fixture,A,Path is not complete.,PL-06145
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05950
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05951
LS-10,EL,05-SJB1-5-53,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05952
LS-10,EL,05-SJB1-5-53,Lighting Fixture,A,Path is not complete.,PL-05953
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06030
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06031
LS-10,EL,05-SJB1-5-54,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06032
LS-10,EL,05-SJB1-5-54,Lighting Fixture,A,Path is not complete.,PL-06033
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05954
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05955
LS-10,EL,05-SJB1-5-55,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05956
LS-10,EL,05-SJB1-5-55,Lighting Fixture,A,Path is not complete.,PL-05957
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06162
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06163
LS-10,EL,05-SJB1-5-56,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06164
LS-10,EL,05-SJB1-5-56,Lighting Fixture,A,Path is not complete.,PL-06165
