SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
LS-02,EL,00-ELP-02,PANEL(EL),A,نصب PANEL اتاق کنترل و آزمايشگاه و تکميل آنها,PL-56266,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,00-ELP-02,PANEL(EL),A,تست ميگر کابهاي مربوط به پنل هاي آزمايشگاه و اتاق کنترل,PL-56268,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,00-ELP-02,PANEL(EL),C,تکميل مدارک-ازبيلت مدارک,PL-56271,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,00-ELP-02,PANEL(EL),C,جايگزيني مدارک اصل با کپي,PL-56272,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-01,EL,01-PJB1,Paging Device,B,JB SHALL BE FIXED,PL-55752,نیرو آرا اندیش,پانچ|هولد کیسون
LS-04,EL,01-SJB1-1-CR,Lighting Cable,B,TAG NO (S.S) SHALL BE INSTALL IN MAIN PANEL.,PL-49029,نیرو آرا اندیش,پانچ|هولد کیسون
LS-04,EL,01-SJB1-1-CR,Lighting Cable,B,CABLE ARRANGEMENT AND FIXED MAIN PANEL SHALL BE DONE.,PL-49030,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-01,EL,01-SP-01,Paging Device,B,JB SHALL BE FIXED,PL-55753,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-01,EL,01-SP-02,Paging Device,B,JB SHALL BE FIXED,PL-55749,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-01,EL,01-SP-03,Paging Device,B,JB SHALL BE FIXED,PL-55750,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-01,EL,01-SP-06,Paging Device,B,JB SHALL BE FIXED,PL-55751,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-EJB1_1-1-L1-01,Lighting Fixture,C,FULL BOLT JB AND FIXTURE SHALL BE DONE,PL-55299,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-EJB1_2-1-L1-01,Lighting Fixture,B,فيکس کردن فيکچر ها,PL-57670,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-EJB1_2-1-L3-03,Lighting Fixture,C,ANGLE OF FIXTURE SHALL BE CORRECTLY,PL-55274,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-EJB2_2-2-L1-01,Lighting Fixture,C,اصلاح زاويه فيکچرها,PL-57999,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-JB1_2-1-L1-15(LS-07),Lighting Fixture,B,فيکس محل کانکشن فيکچر,PL-58463,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,02-JB1_2-1-L1-16,Lighting Fixture,C,ANGLE FIXTURE SHALL BE CURRECTLY,PL-58211,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62305,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-02-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62318,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-03-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62315,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-03-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62302,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-04-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62323,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-04-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62310,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-05-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62306,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-05-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62319,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-06-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62320,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L1-06-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62307,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-04-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62317,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-04-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62304,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-05-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62303,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-05-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62316,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-06-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62321,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-06-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62308,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-07-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62311,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-07-FJB01,Lighting Cable,A,IS BROKEN.,PL-62325,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L2-07-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62298,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62309,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-02-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62322,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-03-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62312,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-03-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62299,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-04-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62300,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-04-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62313,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-05-FJB01,Lighting Cable,B,CABLE FIXED SHALL BE DONE.,PL-62314,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,02-RJB2_3-2-L3-05-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62301,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,02-SP-11,PAGING DEVICE_A,C,FULL BOLT DEVICE SHALL BE DONE,PL-54528,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,02-SP-13,PAGING DEVICE_A,C,FULL BOLT DEVICE SHALL BE DONE,PL-54538,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,02-SP-14,PAGING DEVICE_A,C,FULL BOLT DEVICE SHALL BE DONE,PL-54540,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,02-SP-15,PAGING DEVICE_A,C,FULL BOLT DEVICE SHALL BE DONE,PL-54542,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-EJB2-2-L3-01,Lighting Fixture,A,THIS FIXTURE SHALL BE INSTALL,PL-53072,نیرو آرا اندیش,پانچ|هولد مدارک
LS-11,EL,03-EJB2-2-L3-05,Lighting Fixture,C,آچارکشي درب فيکچر,PL-58856,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,03-EJB2-2-L3-05,Lighting Fixture,C,هدبوشن,PL-58950,نیرو آرا اندیش,پانچ|هولد مدارک
LS-11,EL,03-EJB2-2-L3-05,Lighting Fixture,C,زاويه فيکچر,PL-59044,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,03-EJB2-2-L3-05,Lighting Fixture,B,ويبره فيکچر,PL-59138,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,03-EJB2-2-L3-05,Lighting Fixture,C,کپ فيکچر EXIT,PL-59232,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,DOCUMENT FOR LIGHTING SYSTEM AREA-03 NOT COMPLETED.,PL-57529,نیرو آرا اندیش,پانچ|هولد مدارک
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,CAP S.S JB & LIGHTING NOT COMPLETED.,PL-57530,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,C,FULL BOLT JB & MAIN JB & SOCKET SHALL BE DONE.,PL-57533,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,C,TOUCH UP SUPPORT NOT COMPLETED.,PL-57534,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,تکميل نصب چراغ هاي روشنايي مطابق INCOMPLET ITEM,PL-57536,نیرو آرا اندیش,پانچ|هولد مدارک
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,تکميل نصب چراغ هاي اير کرافت به همراه کليه متعلقات,PL-57537,نیرو آرا اندیش,پانچ|هولد مدارک
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,تکميل نصب سوکت هاي تک فاز مطابق INCOMPLET ITEM,PL-57538,نیرو آرا اندیش,پانچ|هولد مدارک
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,تکميل کابل کشي روشنايي مطابق INCOMPLET ITEM,PL-57539,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,B,الاين کردن چراغ هاي روشنايي,PL-57540,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,نصب CAP مربوط به چراغ ها و JB هاي روشنايي,PL-57541,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,A,بستن و سيل کردن درب هاي چراغ ها و JB ها,PL-57542,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-JB1_2-1-L3-03,Lighting Fixture,C,تکميل و ازبيلت مدارک,PL-57543,نیرو آرا اندیش,پانچ|هولد مدارک
LS-08,EL,03-JB2_1-2-L1-04,Lighting Fixture,B,LIGHTING ANGLE HEED ADJUSTMENT.,PL-57535,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L1-01,Socket Outlet,B,FIXTURE SHALL BE FIXED,PL-55022,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L1-01,Socket Outlet,C,FULL BOLT JB SHALL BE DONE,PL-55015,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L1-01,Socket Outlet,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55057,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L1-02,Socket Outlet,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55055,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L1-02,Socket Outlet,C,FULL BOLT JB SHALL BE DONE,PL-55013,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L2-01,Socket Outlet,C,FULL BOLT JB SHALL BE DONE,PL-55014,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L2-01,Socket Outlet,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55056,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L2-02,Socket Outlet,C,FULL BOLT JB SHALL BE DONE,PL-55012,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L2-02,Socket Outlet,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55054,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L3-01,Socket Outlet,C,FULL BOLT JB SHALL BE DONE,PL-55016,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-RJB1_1-1-L3-01,Socket Outlet,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55058,نیرو آرا اندیش,پانچ|هولد کیسون
LS-08,EL,03-SJB1-3-18(LS-08),Lighting Fixture,C,آچارکشي درب فيکچر,PL-58806,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,03-SP-05,PAGING DEVICE_A,A,SUPPORT IS DAMAGE & SHALL BE CURRECT INSTALL.,PL-51902,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,03-SP-09,PAGING DEVICE_A,A,SUPPORT IS DAMAGE & SHALL BE CURRECT INSTALL.,PL-51905,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-EJB1_2-3-L1-01,Lighting Fixture,C,زاويه چراغ هاي ابري شده در نقشه اصلاح شود,PL-58350,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-EJB1_2-3-L1-01,Lighting Fixture,B,فيکس محل کانکشن فيکچر,PL-58416,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11561,نیرو آرا اندیش,پانچ|هولد مدارک
LS-09,EL,04-EJB1-3-L1-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11556,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11557,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-EJB1-3-L2-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11562,نیرو آرا اندیش,پانچ|هولد مدارک
LS-09,EL,04-EJB1-3-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11563,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,04-IS-03,TELECOM DEVICE(A),A,BACON SHOULD BE INSTALL.,PL-31348,نیرو آرا اندیش,پانچ|هولد مدارک
LS-11,EL,04-JB1_1-3-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-09166,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11555,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB1-3-L2-08-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11560,نیرو آرا اندیش,پانچ|هولد مدارک
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11554,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11559,نیرو آرا اندیش,پانچ|هولد مدارک
LS-09,EL,04-JB2-4-L1-02,Lighting Fixture,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55050,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L1-02,Lighting Fixture,B,TAG FIXTURE SHALL BE INSTALL,PL-55003,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L1-02,Lighting Fixture,C,FULL BOLT JB SHALL BE DONE,PL-54988,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L2-02,Lighting Fixture,C,FULL BOLT JB SHALL BE DONE,PL-54991,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L2-02,Lighting Fixture,B,TAG FIXTURE SHALL BE INSTALL,PL-55006,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L2-02,Lighting Fixture,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55053,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L3-01,Lighting Fixture,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55052,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L3-01,Lighting Fixture,B,TAG FIXTURE SHALL BE INSTALL,PL-55005,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-JB2-4-L3-01,Lighting Fixture,C,FULL BOLT JB SHALL BE DONE,PL-54990,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1_1-1-L1-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62286,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62285,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1_1-1-L2-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11587,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1_1-1-L3-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62292,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L1-03-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62297,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L1-04-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62294,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L1-05-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62282,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L2-03-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62296,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L2-04-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62291,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L3-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62293,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L3-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62287,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB1-1-L3-03-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62289,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB2-2-L1-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62283,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB2-2-L1-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62295,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,04-RJB2-2-L2-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62281,نیرو آرا اندیش,پانچ|هولد کیسون
LS-07,EL,04-RJB2-2-L2-01-FJB01,Lighting Cable,B,S.S tags shall be install.,PL-23573,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB2-2-L2-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62288,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB2-2-L3-01-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62284,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-RJB2-2-L3-02-FJB01,Lighting Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62290,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-02,Lighting Fixture,C,FULL BOLT JB SHALL BE DONE,PL-54989,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-02,Lighting Fixture,B,TAG FIXTURE SHALL BE INSTALL,PL-55004,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-02,Lighting Fixture,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55051,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-09,Lighting Fixture,A, S.S CAP FOR JB SHALL BE INSTALL(NOT COMPLETE),PL-55049,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-09,Lighting Fixture,B,TAG FIXTURE SHALL BE INSTALL,PL-55002,نیرو آرا اندیش,پانچ|هولد کیسون
LS-09,EL,04-SJB1-4-09,Lighting Fixture,C,FULL BOLT JB SHALL BE DONE,PL-54987,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-04,EL,04-SP-03,PAGING DEVICE_A,B,ASBUILT SHALL BE DONE.,PL-49496,نیرو آرا اندیش,پانچ|هولد مدارک
LS-10,EL,05-EJB1_1-5-L1-01,Lighting Fixture,C,فيکس درب JB,PL-57372,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB2_1-6-L1-03,Lighting Fixture,C,فيکس لايتينگ پل,PL-58574,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB2_1-6-L1-03,Lighting Fixture,B,ويبره,PL-58651,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB2_1-6-L1-03,Lighting Fixture,C,هدبوشن,PL-58728,نیرو آرا اندیش,پانچ|هولد مدارک
LS-10,EL,05-EJB3-7-L1-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06103,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06047,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB3-7-L2-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06111,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06087,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-EJB3-7-L3-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06063,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L1-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05987,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L1-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06123,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L1-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06095,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L2-04,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06107,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L2-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05979,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L2-10,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06055,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06127,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L3-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05995,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-JB3-7-L3-11,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06043,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L1-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60724,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L1-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60731,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L2-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60725,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L2-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60728,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L2-03-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60720,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L3-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60732,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_1-3-L3-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60726,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L1-08-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60713,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L2-03-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60714,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L2-09-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60715,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L2-10-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60737,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L3-09-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60716,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1_2-3-L3-10-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60739,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1-3-L1-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60742,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1-3-L1-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60721,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1-3-L2-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60719,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB1-3-L3-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60736,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_1-4-L1-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60741,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_1-4-L1-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60734,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_1-4-L2-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60729,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_1-4-L2-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60718,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_2-4-L1-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60733,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_2-4-L3-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60723,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_2-4-L3-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60735,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L1-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60740,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L1-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60738,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L2-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60727,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L2-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60722,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L3-01-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60717,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-RJB2_3-4-L3-02-FJB01,Lighting Cable,C,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-60730,نیرو آرا اندیش,پانچ|هولد کیسون
LS-10,EL,05-SJB1-5-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06091,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,05-SP-01,PAGING DEVICE_A,B,S.S CAP SHOULD BE INSTALL.,PL-49707,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,05-SP-12,PAGING DEVICE_A,C,ASBILT DRAWING SHOULD BE DONE.,PL-49716,نیرو آرا اندیش,پانچ|هولد مدارک
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11332,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11336,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11343,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11346,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11348,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05877,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05891,نیرو آرا اندیش,پانچ|هولد کیسون
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05905,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-06,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40858,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-08,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40862,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-09,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40868,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-10,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40863,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-12,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40870,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,06-SP-14,PAGING DEVICE_A,B,CAP OF DEVICE SHALL BE INSTALLED.,PL-40864,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 9 (HODE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01033,کیسون,پانچ|هولد مدارک
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,"اصلاح عايق LINE: (16""-PRG-10-105-F24-H &16""-PRG-10-101-F24-H) بر روي (R-1002 1/2) انجام شود.",PL-56326,شرکت آپادانا پوشش,پانچ|هولد کیسون
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,"اصلاح عايق LINE-16""-PRG-20-101-F24-H بر روي (R-1001) انجام شود.",PL-56325,شرکت آپادانا پوشش,پانچ|هولد کیسون
1000-02,PI,1000-02-FG-02-579,PI_TP,C,(GENERAL FOR SUB SYSTEM) ALL Format Shall  Be Signe And Stamp By T.P.A& Owner.,PL-56413,کیسون,پانچ|هولد مدارک
1000-02,PI,1000-02-FG-02-579,PI_TP,C,"(GENERAL FOR SUB SYSTEM) Final (Asbuilt) Shall Be Attached Be For Issue Form ""C"".",PL-56414,کیسون,پانچ|هولد مدارک
1000-02,PI,1000-02-FG-02-579,PI_TP,C,(GENERAL FOR SUB SYSTEM) All Document Must Be Reviwe And Invalid DOC. Removed.,PL-56416,کیسون,پانچ|هولد مدارک
1000-02,PI,1000-02-FG-02-579,PI_TP,C,(GENERAL FOR SUB SYSTEM) TUCH UP LINE:28-FG-20-101-B24-N (ISO:510240),PL-56426,کیسون,پانچ|هولد کیسون
1000-02,PI,1000-02-FG-02-579,PI_TP,A,(GENERAL FOR SUB SYSTEM)                              Butter Flay Valve رديف 4 از سايدD کوره کار شود (H-2001) COMBUSTION AIR,PL-56516,کیسون,پانچ|هولد کیسون
1000-03,PI,1000-03-BD-02-410,PI_TP,C,"(1-عايق کار شود) و (2-گيت ولو و لاين باي پس نصب گردد.) لاين (2""-BD-60-107-G40-H) و شماره (ISO:45001)",PL-56849,کیسون/ساتراپ,پانچ|هولد کیسون
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAL FOR SUB SYSTEM) All Remain Work (TP  Activity & Tinie| Punche) Shall Be ComPleted.,PL-56826,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAI FOR SUB SYSTEM) Confirmation Of Tolerance For Flange Conection To Equ. Rotating Shall Be Attached (Row11| Form TP &18),PL-56827,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAL FOR SUB SYSTEM) The Vent Hole Supports Must Be Filled With Masticafter Final Pantting.(ALL-TP),PL-56821,ساتراپ,پانچ|هولد کیسون
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAL FOR SUB SYSTEM) گواهي کاليبراسيون ها مطابق با کامنت تکميل گردد. (ALL-TP),PL-56822,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAL FOR SUB SYSTEM) ALL Format Shall  Be Signe And Stamp By T.P.A& Owner.,PL-56823,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,(GENERAL FOR SUB SYSTEM) All DWG (Iso|…) Shall Be Reviwe Revi And Invalid Doc. Removed.,PL-56824,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-MPC-06-599,PI_TP,A,"(1-عايق لاين انجام شود.) (2-نات و بولت مربوط به LV-6021B و DOWN|UP تايت بشوند) (ISO:14086) لاين شماره (24""-PRG-60-104-F24-H)",PL-56839,کیسون/ساتراپ,پانچ|هولد کیسون
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,"لاين بعد از  (FT-6086) به اندازه 2 متر عايق مشکل دارد و نياز به اصلاح و کامل شدن دارد. (4""-BD-60-114-G40-P) و شماره (ISO:45005)",PL-56846,شرکت آپادانا پوشش,پانچ|هولد کیسون
1000-03,PI,1000-03-PRC-14-578,PI_TP,B,درين لول گيج کار شود 2-نات و بولت لگ بالاي لول گيج کامل تايت شود (LG-6052) و (ISO:45113),PL-56835,ساتراپ,پانچ|هولد کیسون
1000-03,PI,1000-03-PRC-14-578,PI_TP,A,لگ پايين (LST-6051 A/B/C)کار شود و  ولو آيزوليشن کار شود (D-6001),PL-56837,ساتراپ,پانچ|هولد کیسون
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,"(GENERAI FOR SUB SYSTEM) Final AsBuilt Must Be Attached Befor Issue Form ""C""",PL-56825,کیسون,پانچ|هولد مدارک
1000-03,PI,1000-03-VA-01-447,PI_TP,C,THE VENT LINES CONNECTED TO THE LEVEL GUAGE MUST BE SPECIFIED IN THE P&ID,PL-27354,کیسون,پانچ|هولد مدارک
2000-01,PI,2000-01-PRC-01-837,PI_TP,B,(PG-2230) نصب گردد. (3-PRC-20-102-G40-N),PL-56551,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,PI,2000-01-PRG-01-042,PI_TP,B,"استم مربوط به لويونيت 3/4"" بعد از  PV-2061 نياز به اصلاح دارد. (کج شده است) (24""-PRG-20-108-F24-H) و شماره (ISO:50046)",PL-56844,کیسون/ساتراپ,پانچ|هولد کیسون
1000-03,PI,2000-01-PRG-01-042,PI_TP,C,"لاين قبل از (FT-2091) به اندازه يک متر عايق مشکل دارد و نياز به اصلاح و کامل شدن دارد. (12""-PRG-20-106-F24-H) و شماره (ISO:50044)",PL-56845,شرکت آپادانا پوشش,پانچ|هولد کیسون
2000-01,PI,2000-01-PRG-02-522,PI_TP,A,"(PDT-2252)کابل و تيوپ مربوط به PDT نصب شود. (30""-PRG-20-113-G36-H)",PL-56548,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-PRG-04-942,PI_TP,A,(PG-2101) نصب گردد. (4-N-20-113-F24-N),PL-56552,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-PRG-04-942,PI_TP,B,کابل کشي PT انجام شده کامل شود. (12-HPS-20-104-F24-H),PL-56550,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-RFG-01-526,PI_TP,A,"(PG-2251) نصب گردد. (30""-PRG-20-101-F34-H)",PL-56549,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-RFG-01-526,PI_TP,A,"(PG-2267) نصب گردد. (30""-RFG-20-101-F34-H)",PL-56547,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-01-678,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Activity (Test Package& Joint) Shall Be Done.,PL-56541,کیسون,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-01-678,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Doc (DWG|PID) Shall Be Reviue And Remove Invalid Doc.,PL-56542,کیسون,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-01-678,PI_TP,B,"(GENERAL FOR SUB SYSTEM) final Asbuilt Shall Be Attached Be For Issue Form ""C"".",PL-56543,کیسون,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-01-678,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Form Shall Be Approved By T.P.A And Signe (Stamp),PL-56544,کیسون,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-01-678,PI_TP,A,"  USV-2094تيوپ ابزار دقيق مربوط به USVتکميل گردد. (4""-VA-20-109-B24-P)",PL-56545,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,PI,2000-01-VA-02-679,PI_TP,B,"کابل و ادوات ابزار دقيق وصل شود. (4""-VA-20-109-B24-P)",PL-56546,کارفرما,پانچ|هولد کارفرما
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,(GENERAL FOR SUB SYSTEM) Joint Histoy Must Be Approved And Signe By Owner (QC),PL-56382,کیسون,پانچ|هولد مدارک
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,Tieine List Should Be Attached.,PL-56372,کیسون,پانچ|هولد مدارک
2000-02,PI,2000-02-HPS-01-529,PI_TP,A,All TemPerary Gaskets Used For The (FT-2001) Nozzle And Steam Traps Shall Be Replaced With The Orginal Gaskets,PL-56373,کیسون,پانچ|هولد کیسون
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,(GENERAL FOR SUB SYSTEM) All DWG Iso Shall Be Reviwe And Invalid Doc. Remove.,PL-56376,کیسون,پانچ|هولد مدارک
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,"(GENERAL FOR SUB SYSTEM) Fainal Asbilt Shall Be Attached Be For Issue Forme ""C""",PL-56378,کیسون,پانچ|هولد مدارک
2000-02,PI,2000-02-HPS-02-531,PI_TP,B,"(TC-20101| PC-20101) بر روي خط (6""HPS-70-101-F24-H) نصب گردد.",PL-56749,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALL . (TI:2039 & PG:2033|2034 & PT:2035 AND PDT:2032|2035 AND PDST:2036A|B|C AND FV:2041 AND HV:2031 AND FST:2040A|B|C AND USV : 2038|2039|2041,PL-23904,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,PI,2000-02-LPC-01-937,PI_TP,B,"جوشکاري ساپورت و عايق لاين (3""-LPC-20-102-D24-H) انجام شود.",PL-56744,کیسون/ساتراپ,پانچ|هولد کیسون
2000-02,PI,2000-02-LPC-01-937,PI_TP,C,"Steam Trap 3""-CL-300 (ST2001)hould Be Installed After Steam Out.",PL-48797,کارفرما,کارباقیمانده|هولد کارفرما
2000-02,PI,2000-02-LPC-01-937,PI_TP,C,"Orginal Gasket 3""-CL-300(2PCS& Stud Bolt 3/4*115=16PCS Should Be Install.",PL-48799,کارفرما,کارباقیمانده|هولد کارفرما
2000-02,PI,2000-02-PRG-01-847,PI_TP,B,(AP-2266) در ISO:46070 نصب گردد,PL-56741,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,PI,2000-02-PRG-01-847,PI_TP,C,Certi Ficate Of Gauge Cafibration Shall Be Attached. (2000-02PRG-01-847& 2000-02RFG-01-1025),PL-56387,کیسون,پانچ|هولد مدارک
2000-02,PI,2000-02-RFG-01-1025,PI_TP,B,(AP-2267) در ISO:46071نصب گردد.,PL-56740,ساتراپ,پانچ|هولد مدارک
2000-03,PI,2000-03-HPC-01-989,PI_TP,C,instrument indicator shall be install. (TG:2013andTI:2003),PL-24917,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,Instrument indicator shall be install (pg:2018),PL-12181,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-01-111,PI_TP,C,All instrument device & indicator shall be install ( PT|PI-2001 & TG-2002& PDT-2004 ),PL-21420,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-01-111,PI_TP,C,Equipments (x-2001 A|B)has not been installed,PL-21423,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-01-111,PI_TP,C,The weding of the supports is not completed to alighn of the spools flange with the equipment nozzle must be complated after installing the z-2001 A|B,PL-21424,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-01-111,PI_TP,C,Aftter installing equipments x-2001 A|B should be original gaskets and stud bolts (relevant) installed,PL-21425,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-01-111,PI_TP,C,The Contractor Has Respon Sibility To Connect Line To Equipments (X-2001A/B | X-2001A/A) Were Not Install During Line Check Activity In Reistatement Or When Arrive In Site,PL-54657,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-02-618,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG-2003),PL-21894,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-03-780,PI_TP,C,The Approved Water (DEM) Analysis Should Be Attached.,PL-56236,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-05-889,PI_TP,C,DEM Water Certificate Shall Be Attach.,PL-56350,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-06-890,PI_TP,C,due to the non installation of the : X:2001 A|B indicator the continuation of the process . The face cleaning all flanges after installation of the equipments was confirmed by doing and reporting.,PL-45617,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-06-890,PI_TP,C,X2001 A|B and X2001 B|B not allowd insite . Means the line didn’t connected.,PL-45618,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-07-891,PI_TP,C,"Item No :2 (Tee 2""x 2"" - SCH10) Mast Be Chenge And Welded And RT . (Also| History Sheet Updated",PL-56729,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-08-892,PI_TP,C,DEM Water Certificate Shall Be Attach.,PL-56243,کیسون,پانچ|هولد مدارک
2000-03-1,PI,2000-03-PO-09-1017,PI_TP,C,THE INSTRUMENT DEVICE PG-2002 MUST BE INSTALL,PL-21889,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,PI,2000-03-VA-02-681,PI_TP,C,instrument indicator shall be install,PL-44892,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,PI,2000-03-VA-02-681,PI_TP,C,due to pre com note on P & ID all of gaskets are temporary installed . That shall be replace with original ones after pickling,PL-44894,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-BFW-03-808,PI_TP,A,پکيج BFW-03-808 تکميل گردد.,PL-56732,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-BFW-03-808,PI_TP,C,Installed Valve Shall Be Lubricated,PL-61297,ساتراپ,پانچ|هولد کیسون
2000-04,PI,2000-04-BFW-03-808,PI_TP,C,All Instrument Indicator Shall Be Connect (LG-2373) | (LG-2374/1) | (LG-2374/2),PL-61298,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,PI,2000-04-BFW-03-808,PI_TP,C,Valve Lubrication Shall Be Done,PL-61299,ساتراپ,پانچ|هولد کیسون
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,"(GENERAL FOR SUB SYSTEM) Fainal Asbilt Shall Be Atached Be For Issue Forme ""C""",PL-56726,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,(GENERAL FOR SUB SYSTEM) Toierance Confirmation Of Rotating EQ. Flange Connection (Row11 Of QC- TP-018) Shall Be Attached,PL-56727,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-HHPS-04-895,PI_TP,C,(GENERAL FOR SUB SYSTEM) Certificate Of Gauge Calibration For All Test Package Shall Be Attached.,PL-56728,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-HHPS-04-895,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity) Shall Be ComPleted.,PL-56724,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-HHPS-04-895,PI_TP,C,(GENERAL FOR SUB SYSTEM) The Attached Document Must Be Reviwe And Remove In Valid Doc.,PL-56725,کیسون,پانچ|هولد مدارک
2000-04,PI,2000-04-HHPS-04-895,PI_TP,B,استيم تراپ نصب گردد.(AP-2380| AT2379) شماره لاين (18-HHPS-20-102-G24-H),PL-56731,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,PI,2000-04-HHPS-05-1045,PI_TP,B,Steam Trap Punch B Chenge To C According To Attached NIS Report,PL-50358,کارفرما,کارباقیمانده|هولد کارفرما
2000-04,PI,2000-04-VA-05-653,PI_TP,A,پکيج VA-05-653 تکميل گردد.,PL-56733,کیسون,پانچ|هولد مدارک
2000-05,PI,2000-05-SG-01-321,PI_TP,C,(AP-3005) در (ISO:34152) نصب گردد,PL-56892,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,PI,2000-05-SG-03-877,PI_TP,A,ادوات ابزار دقيق و IA کانکت گردد به (PV-2481) و (USV-2482) نقشه شماره (34150|34149),PL-56893,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,PI,3000-01-HPC-01-861,PI_TP,C,(thiS PUNCH FOR SUB SYSTEM 3000-1) All Instrument Dvice Shall Be Install (TE-30163A|30163|PIT-30181) Iso:34167 Sh:1/2,PL-54898,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,PI,3000-01-LPC-01-855,PI_TP,B,"(ThiS PUNCH FOR SUB SYSTEM 3000-1) Line No :1""-LPC-30-302-D24 رنگ آميزي انجام شود و B/N/G نصب گردد",PL-54905,کیسون/ساتراپ,پانچ|هولد کیسون
3000-01,PI,3000-01-LPC-01-855,PI_TP,B,"(ThiS PUNCH FOR SUB SYSTEM 3000-1) Line No :1""-LPC-30-303-D24 رنگ آميزي انجام شود و B/N/G نصب گردد",PL-54906,کیسون/ساتراپ,پانچ|هولد کیسون
3000-01,PI,3000-01-LPC-01-855,PI_TP,B,"(thiS PUNCH FOR SUB SYSTEM 3000-1) Line No :1 1/2""-LPC-30-304-B24 رنگ آميزي تکميل گردد و B/N/G نصب گردد",PL-54924,کیسون/ساتراپ,پانچ|هولد کیسون
3000-01,PI,3000-01-SG-01-322,PI_TP,B,(ThiS PUNCH FOR SUB SYSTEM 3000-1) Iso:34185 |34181 در موقعيت PSV-30126A/B تجهيز Sight Glass نصب گردد,PL-54907,ساتراپ,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-01-322,PI_TP,A,(thiS PUNCH FOR SUB SYSTEM 3000-1) General Punch All Sub System فرمتها بروز رساني و تکميل و امضاء گردد,PL-54901,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-01-322,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 3000-1) General Punch All Sub System Confirmation Of Tolerance For Flange Connection Of Rotating Equpment Shall Be Atached (Row 11 /QC/TP/018),PL-54902,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-01-322,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 3000-1) General Punch All Sub System Final Asbuilt Shall Be Attached Before Issue From C,PL-54903,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-01-322,PI_TP,B,(ThiS PUNCH FOR SUB SYSTEM 3000-1) General Punch All Sub System All Attached DOC. Shall Be Reviwe And In Void Doc. Remove,PL-54904,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-03-460,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02037,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-05-816,PI_TP,C,CTRL VALVE & INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02402,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-06-817,PI_TP,C,All Tie In  Joints (26ATN AND 27ATN) Must Be Done,PL-46329,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-07-330,PI_TP,C,TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE AFTER,PL-02397,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-SG-08-629,PI_TP,C,All Tie in Joints (80ATN And 81ATN) Should Be Done And History Sheet Updated,PL-46459,کیسون,پانچ|هولد مدارک
3000-01,PI,3000-01-VA-06-559,PI_TP,C,BIRD SCREEN SHALL BE INSTALLED AFTER,PL-00240,کارفرما,کارباقیمانده|هولد کارفرما
3000-01,PI,3000-01-VA-09-728,PI_TP,C,"(thiS PUNCH FOR SUB SYSTEM 3000-1) The Rupture Disc 3""-150# Should Be Install Before Pre Com Iso:34025",PL-54900,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-BFW-02-806,PI_TP,C,Vent And Drain Connection For Level Gauges Should Be Specified On The P&ID (ASBUILT),PL-61452,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-MPS-04-734,PI_TP,B,(PG-3046) در ISO:31061 نصب گردد.,PL-56343,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-MPS-07-533,PI_TP,B,"ترنسفير در LINE:16""-BW-30-DOWN-F24N-H نصب گردد.",PL-56345,کارفرما,پانچ|هولد کارفرما
3000-02,PI,3000-02-SG-01-553,PI_TP,B,"(GENERAL FOR SUB SYSTEM) All DWG Shall Be Asbuilt And Final Asbuilt Shall Be Attached Befor Issue Form ""C""",PL-56333,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-01-553,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Remain Work ( Activity & Joint) Shall Be ComPleted.,PL-56334,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-01-553,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Form Shall Be Completed And Signe& Stamp By TPA& Owner,PL-56335,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-01-553,PI_TP,B,(GENERAL FOR SUB SYSTEM) Confirmation Of Florance For Flange Conection Of Rotating Equipment. Shall Be Attached (Row 11 Of Form QC-18),PL-56336,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-01-553,PI_TP,B,all instrument indicator shall be installed,PL-57157,کارفرما,پانچ|هولد کارفرما
3000-02,PI,3000-02-SG-01-553,PI_TP,B,All Instrument Devaices Shall Be Install.,PL-56330,کارفرما,پانچ|هولد کارفرما
3000-02,PI,3000-02-SG-02-554,PI_TP,B,(GENERAL FOR SUB SYSTEM) All A&B Punch Shall Be Remove Of History Sheet After Cleame Of Punch List.,PL-56332,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-02-554,PI_TP,B,instrument indicator & analyzer shall be install,PL-44869,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-02-554,PI_TP,A,tie-in thread joint should be report with new history sheet,PL-44872,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-03-555,PI_TP,B,all instrument indicator shall be install,PL-44855,کارفرما,پانچ|هولد کارفرما
3000-02,PI,3000-02-SG-06-818,PI_TP,B,DEM water certificate shall be attache,PL-44867,کیسون,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-06-818,PI_TP,B,instrument indicator shall be install,PL-44868,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-07-819,PI_TP,B,instrument indicatore shall  be install,PL-44906,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-08-820,PI_TP,B,all instrument device shall be install,PL-44888,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-SG-10-390,PI_TP,B,ALL INSTRUMENT DEVICE (PIT: 30184 | TT: 31067 AND  TE:31067B) SHALL BE INSTALL BEFORE REINSTATE,PL-02098,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
3000-02,PI,3000-02-SG-17-1107,PI_TP,B,instrument indicator should be install,PL-45801,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,PI,3000-02-VA-04-754,PI_TP,C,Vent And Drain Connection For Level Gauges Should Be Specified On The P&ID (ASBUILT),PL-61455,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-CD-01-811,PI_TP,C,(thiS PUNCH FOR SUB SYSTEM 3000-1) Tie-in Joint No:5ATN |6ATN Must Be Fitup And Weld  And Update History Iso:34167 Sh:1/2,PL-54899,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PG-02-655,PI_TP,C,(AP-2539) در ISO:32036 نصب گردد.,PL-56891,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-PG-02-655,PI_TP,C,TIE IN JOINT : 33ATN AND 33BTN MUST BE WELDED AND NDT. ALSO | HISTORY SHEET UPDATE AND ATTACHE,PL-39935,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PG-02-655,PI_TP,C,All Instrument Devices Must Be Installed Before The Precom (TI-2536|PT-2536|FT-2536|FV-2536|AP-2539|PG-2539|AT-2532|USV-2544 And 2545),PL-01343,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02063,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
3000-03,PI,3000-03-PG-03-656,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02064,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01341,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01342,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(PG-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01414,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(FO-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01415,کارفرما,کارباقیمانده|هولد کارفرما
3000-03,PI,3000-03-PMC-07-813,PI_TP,C,THE VENT AND DRAIN BRANCHES CONNECTED TO LEVEL GAUGE ARE NOT SPECIFIED IN THE P & ID,PL-38625,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,"THE INSTRUMENT DEVICE ITEM (FO-3191-12""-CL:900-RTJ) MUST BE INSTALLED",PL-02512,کارفرما,کارباقیمانده|هولد کارفرما
3000-03,PI,3000-03-SG-01-463,PI_TP,B,(ThiS PUNCH FOR SUB SYSTEM 3000-3) AP-3195 نصب گردد,PL-54890,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-04-552,PI_TP,C, All Spring Support Shall Be Inastalled. (3000-03-SG-04-554)  Iso:31072|31071|31080,PL-54729,ساتراپ,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (PT-3166|2607)(PG-3165) AND (TI-3164|2607) AND (PDI-3024) AND (AP-3019) AND (FT-3171|3169|2607),PL-02489,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER TEST,PL-01473,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01475,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01476,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (TI 3111) SHOULD BE INSTALLED BEFORE COMM,PL-01478,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01479,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01481,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01483,ساتراپ,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01484,کیسون,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (AP 3022) SHOULD BE INSTALLED BEFORE COMM,PL-01485,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,PI,3000-03-SG-10-896,PI_TP,C,THE RESULT OF DEM WATER ANALUSIS AND A CERTIFICATE MUST ATTACH TO THE PACKAGE,PL-01490,کیسون,پانچ|هولد مدارک
3000-04,PI,3000-04-HG-01-041,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity) Shall Be ComPleted.,PL-54914,کیسون,پانچ|هولد مدارک
3000-04,PI,3000-04-HG-03-849,PI_TP,A,"(GENERAL FOR SUB SYSTEM) Fainal Asbilt Shall Be Atached Befor Issue Forme ""C""",PL-54921,کیسون,پانچ|هولد مدارک
3000-04,PI,3000-04-HG-05-654,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Document (DWG& PID)Shall Be Reviwe & Remaine Invalid Document Remove.,PL-54923,کیسون,پانچ|هولد مدارک
3000-04,PI,3000-04-HG-05-654,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Form (Joint History& Format Test Package) Shall Be Complated And Signature& Stamp By TPA And Owner.,PL-54917,کیسون,پانچ|هولد مدارک
4000-01,PI,4000-01-N-02-174,PI_TP,B,(thIS PUNCH FOR SUB SYSTEM 4000-1) PG-0011 نصب نمي باشد iso-10012,PL-53490,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,PI,4000-01-N-02-174,PI_TP,B,(thIS PUNCH FOR SUB SYSTEM 4000-1) در محدوده R-1002 تجهيز PG-1048 نصب نمي باشد iso:46036,PL-53491,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,PI,4000-01-N-02-174,PI_TP,B,HAND WHEEL OF VALVE IN HV-2545 POSITION WAS BROKEN.,PL-44144,ساتراپ,پانچ|هولد کیسون
2000-06,PI,4000-01-N-04-646,PI_TP,C,نصب کليه Hose coupling ها,PL-44918,کیسون,پانچ|هولد مدارک
2000-06,PI,4000-01-N-04-646,PI_TP,A,ولو HS موقعيت C-2002 پاسي دارد,PL-44909,کارفرما,پانچ|هولد کارفرما
2000-06,PI,4000-01-N-04-646,PI_TP,B,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE THE PRECOMM,PL-01228,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,PI,4000-01-N-04-646,PI_TP,A,(thIS PUNCH FOR SUB SYSTEM 2000-06) در محدوده C-2001 تجهيز PG-2572 نصب نمي باشد iso:33023,PL-53496,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,PI,4000-01-N-09-978,PI_TP,B, VALVE OF NITROGEN LINE ( N) IN HS POLISHER POSITION HAVE LEAKAGE (  ولو پاسي دارد ) .,PL-44146,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-BFW-05-873,PI_TP,B,Joint No : 26 | 13 | 2 Reweld Shall Be Rt And History Sheets Update And Attached,PL-49382,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-HHPS-01-251,PI_TP,A,Tie-in Joint Didn’t Complate Shall Be Complate With Opposite Line,PL-49379,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-HHPS-01-251,PI_TP,A,2 Globe Valve Didn’t Install . N.I.S Report Is Attached,PL-49381,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-HHPS-03-1159,PI_TP,C,Installed Valve Shall Be Lubricate,PL-61294,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-HHPS-03-1159,PI_TP,C,"Line Shall Be Connect To Opposite Line (24""-LPS-30-107)",PL-61295,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-HHPS-03-1159,PI_TP,C,The Added Line Must Be Specified In The Realed P&ID (ASBUILT),PL-61296,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-HPS-01-208,PI_TP,A,ALL INSTRUMENT DEVICE SHAOULD BE INSTALLED BEFORE THE PRECOM (TI-7021 | PT-7021| TG-7022 AND PG-7022,PL-01617,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-HPS-03-386,PI_TP,A,PG 3083 SHALL BE INSTALL,PL-01921,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-HPS-04-604,PI_TP,A,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-24889,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-HPS-04-604,PI_TP,A,ALL CIVIL FOUNDATION SHALL BE COMPELTE,PL-24892,کیسون,پانچ|هولد کیسون
4000-02,PI,4000-02-HPS-07-718,PI_TP,A,ALL TEMPORARY GASKETS USED FOR NOZZLE PUMPS AND STEAM TRAPS AND … MUST BE REPLACED WITH ORIGINAL GASKETS,PL-02246,کیسون,پانچ|هولد کیسون
4000-02,PI,4000-02-HPS-07-718,PI_TP,A,ALL TEMPORARY GASKET USED FOR TURBIN INLETVFLANGES MUST BE REPLACES WITH ORIGINAL GASKETS,PL-02248,کیسون,پانچ|هولد کیسون
4000-02,PI,4000-02-HPS-08-779,PI_TP,A,Instrument Indicator Shall Be Install (TG-2164),PL-30142,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-02,PI,4000-02-HPS-08-779,PI_TP,B,"1-عايق کاري خط تکميل شود 2-هندويل ونت نصب گردد. (10""-HPS-70-117-F24-H)",PL-57056,کیسون/ساتراپ,پانچ|هولد کیسون
4000-02,PI,4000-02-HPS-08-779,PI_TP,B,(AP-2031) در (ISO:480770) نصب گردد.,PL-57094,نیرو آرا اندیش,پانچ|هولد مدارک
