SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06166
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06167
LS-10,EL,05-SJB1-5-57,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06168
LS-10,EL,05-SJB1-5-57,Lighting Fixture,A,Path is not complete.,PL-06169
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,Cable Arrangement shall be done.,PL-06038
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-06039
LS-10,EL,05-SJB1-5-58,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-06040
LS-10,EL,05-SJB1-5-58,Lighting Fixture,A,Path is not complete.,PL-06041
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05958
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05959
LS-10,EL,05-SJB1-5-59,Lighting Fixture,B,CABLE FIXED SHALL BE DONE BY S.S TIE.,PL-05960
LS-10,EL,05-SJB1-5-59,Lighting Fixture,A,Path is not complete.,PL-05961
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11332
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11360
LS-11,EL,06-AWLP2-1-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11304
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11308
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11364
LS-11,EL,06-AWLP2-2-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11336
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11343
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11315
LS-11,EL,06-AWLP2-4-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11371
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11374
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11346
LS-11,EL,06-AWLP2-5-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11318
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11320
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11348
LS-11,EL,06-AWLP2-6-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-11376
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05877
LS-11,EL,06-AWLP3-1-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05878
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05891
LS-11,EL,06-AWLP3-2-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05892
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05905
LS-11,EL,06-AWLP3-3-L3-01,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05906
LS-11,EL,06-EJB1_1-3-L1-04,Lighting Fixture,A,Termination shall be done.,PL-09561
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-11358
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11330
LS-11,EL,06-EJB1_1-3-L1-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11302
LS-11,EL,06-EJB1_1-3-L2-04,Lighting Fixture,A,Termination shall be done.,PL-09554
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11294
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11322
LS-11,EL,06-EJB1_1-3-L2-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-11350
LS-11,EL,06-EJB1_1-3-L2-05,Lighting Fixture,A,Termination shall be done.,PL-09566
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,A,Termination shall be done.,PL-11366
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11338
LS-11,EL,06-EJB1_1-3-L2-05-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11310
LS-11,EL,06-EJB1_1-3-L3-06,Lighting Fixture,A,Termination shall be done.,PL-09556
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11297
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11325
LS-11,EL,06-EJB1_1-3-L3-06-FJB01,Lighting Cable,A,Termination shall be done.,PL-11353
LS-11,EL,06-EJB1_1-3-L3-07,Lighting Fixture,A,Termination shall be done.,PL-09569
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,A,Termination shall be done.,PL-11369
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11313
LS-11,EL,06-EJB1_1-3-L3-07-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11341
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05786
LS-11,EL,06-EJB2_3-4-L1-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05787
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05835
LS-11,EL,06-EJB2_3-4-L1-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05836
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05863
LS-11,EL,06-EJB2_3-4-L2-02,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05864
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05849
LS-11,EL,06-EJB2_3-4-L3-03,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05850
LS-11,EL,06-JB1_1-3-L1-09,Lighting Fixture,A,Termination shall be done.,PL-09557
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11326
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,A,Termination shall be done.,PL-11354
LS-11,EL,06-JB1_1-3-L1-09-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11298
LS-11,EL,06-JB1_1-3-L1-10,Lighting Fixture,A,Termination shall be done.,PL-09560
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11301
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,A,Termination shall be done.,PL-11357
LS-11,EL,06-JB1_1-3-L1-10-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11329
LS-11,EL,06-JB1_1-3-L1-11,Lighting Fixture,A,Termination shall be done.,PL-09564
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11335
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11307
LS-11,EL,06-JB1_1-3-L1-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11363
LS-11,EL,06-JB1_1-3-L1-12,Lighting Fixture,A,Termination shall be done.,PL-09568
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11368
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11312
LS-11,EL,06-JB1_1-3-L1-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11340
LS-11,EL,06-JB1_1-3-L1-13,Lighting Fixture,A,Termination shall be done.,PL-09572
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11319
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11375
LS-11,EL,06-JB1_1-3-L1-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11347
LS-11,EL,06-JB1_1-3-L2-11,Lighting Fixture,A,Termination shall be done.,PL-09553
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11349
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11321
LS-11,EL,06-JB1_1-3-L2-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11293
LS-11,EL,06-JB1_1-3-L2-12,Lighting Fixture,A,Termination shall be done.,PL-09558
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11299
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11327
LS-11,EL,06-JB1_1-3-L2-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11355
LS-11,EL,06-JB1_1-3-L2-13,Lighting Fixture,A,Termination shall be done.,PL-09562
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11359
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11331
LS-11,EL,06-JB1_1-3-L2-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11303
LS-11,EL,06-JB1_1-3-L2-14,Lighting Fixture,A,Termination shall be done.,PL-09565
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11309
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11337
LS-11,EL,06-JB1_1-3-L2-14-FJB01,Lighting Cable,A,Termination shall be done.,PL-11365
LS-11,EL,06-JB1_1-3-L2-15,Lighting Fixture,A,Termination shall be done.,PL-09571
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11345
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11317
LS-11,EL,06-JB1_1-3-L2-15-FJB01,Lighting Cable,A,Termination shall be done.,PL-11373
LS-11,EL,06-JB1_1-3-L3-10,Lighting Fixture,A,Termination shall be done.,PL-09555
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11323
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,A,Termination shall be done.,PL-11351
LS-11,EL,06-JB1_1-3-L3-10-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11295
LS-11,EL,06-JB1_1-3-L3-11,Lighting Fixture,A,Termination shall be done.,PL-09559
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11300
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,A,Termination shall be done.,PL-11356
LS-11,EL,06-JB1_1-3-L3-11-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11328
LS-11,EL,06-JB1_1-3-L3-12,Lighting Fixture,A,Termination shall be done.,PL-09563
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11333
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,A,Termination shall be done.,PL-11361
LS-11,EL,06-JB1_1-3-L3-12-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11305
LS-11,EL,06-JB1_1-3-L3-13,Lighting Fixture,A,Termination shall be done.,PL-09567
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11311
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,A,Termination shall be done.,PL-11367
LS-11,EL,06-JB1_1-3-L3-13-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11339
LS-11,EL,06-JB1_1-3-L3-14,Lighting Fixture,A,Termination shall be done.,PL-09570
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11344
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11316
LS-11,EL,06-JB1_1-3-L3-14-FJB01,Lighting Cable,A,Termination shall be done.,PL-11372
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05779
LS-11,EL,06-JB2_3-4-L1-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05780
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05793
LS-11,EL,06-JB2_3-4-L1-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05794
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05807
LS-11,EL,06-JB2_3-4-L1-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05808
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05884
LS-11,EL,06-JB2_3-4-L1-09,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05885
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05814
LS-11,EL,06-JB2_3-4-L2-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05815
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05821
LS-11,EL,06-JB2_3-4-L2-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05822
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05828
LS-11,EL,06-JB2_3-4-L2-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05829
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05898
LS-11,EL,06-JB2_3-4-L2-08,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05899
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05842
LS-11,EL,06-JB2_3-4-L3-05,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05843
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05870
LS-11,EL,06-JB2_3-4-L3-06,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05871
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Tag no(s.s) shall be install.,PL-05912
LS-11,EL,06-JB2_3-4-L3-07,Lighting Fixture,B,Cable Arrangement shall be done.,PL-05913
TEL-06,EL,06-PJB1,Paging Device,A,EARTH SHALL BE DONE.,PL-14184
TEL-06,EL,06-PJB1,Paging Device,A,INSTALL CAP FOR JB,PL-14188
TEL-06,EL,06-PJB1,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14186
TEL-06,EL,06-PJB3,Paging Device,B,TOUCH UP SUPPORT SHALL BE DONE.,PL-14187
TEL-06,EL,06-PJB3,Paging Device,A,INSTALL CAP FOR JB,PL-14189
TEL-06,EL,06-PJB3,Paging Device,A,EARTH SHALL BE DONE.,PL-14185
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05800
LS-11,EL,06-RJB1_1-2-L2-02,Socket Outlet,B,Cable Arrangement shall be done.,PL-05801
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Tag no(s.s) shall be install.,PL-05856
LS-11,EL,06-RJB1_1-2-L3-02,Socket Outlet,B,Cable Arrangement shall be done.,PL-05857
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-11352
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11324
LS-11,EL,06-RJB1_2-2-L1-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11296
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11306
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11334
LS-11,EL,06-RJB1_2-2-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-11362
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-11370
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,B,Tag no(s.s) shall be install.,PL-11342
LS-11,EL,06-RJB1_2-2-L3-03-FJB01,Lighting Cable,B,Cable Arrangement shall be done.,PL-11314
LS-12,EL,07-EJB1_1-1-L1-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11486
LS-12,EL,07-EJB1_1-1-L2-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11485
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09269
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09326
LS-12,EL,07-EJB1_1-1-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09231
LS-12,EL,07-EJB1_1-1-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12792
LS-12,EL,07-EJB1_1-1-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12773
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09225
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09320
LS-12,EL,07-EJB1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09263
LS-12,EL,07-EJB1-1-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12771
LS-12,EL,07-EJB1-1-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12790
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09264
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09321
LS-12,EL,07-EJB1-1-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09226
LS-12,EL,07-EJB1-1-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12791
LS-12,EL,07-EJB1-1-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12772
LS-12,EL,07-EJB2_1-2-L1-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11490
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09279
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09241
LS-12,EL,07-EJB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09336
LS-12,EL,07-EJB2_1-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12775
LS-12,EL,07-EJB2_1-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12794
LS-12,EL,07-EJB2_1-2-L3-03-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11489
LS-12,EL,07-EJB2-2-L2-04-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11488
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09331
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09236
LS-12,EL,07-EJB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09274
LS-12,EL,07-EJB2-2-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12793
LS-12,EL,07-EJB2-2-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12774
LS-12,EL,07-EJB2-2-L3-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12808
LS-12,EL,07-EJB2-2-L3-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11487
TEL-07,EL,07-IS-01,Telecom Device,C, Tag(S.S) Shall Be Installed.,PL-21924
TEL-07,EL,07-IS-01,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21933
TEL-07,EL,07-IS-01,Telecom Device,C,Preservation Should Be Done.,PL-21930
TEL-07,EL,07-IS-02,Telecom Device,C,Preservation Should Be Done.,PL-21931
TEL-07,EL,07-IS-02,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21934
TEL-07,EL,07-IS-02,Telecom Device,C,Tag(S.S) Shall Be Installed.,PL-21925
TEL-07,EL,07-IS-03,Telecom Device,C,Tag(S.S) Shall Be Installed.,PL-21926
TEL-07,EL,07-IS-03,Telecom Device,A,Flashing Bacon Should Be Instal.,PL-21935
TEL-07,EL,07-IS-03,Telecom Device,C,Preservation Should Be Done.,PL-21932
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09327
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09270
LS-12,EL,07-JB1_1-1-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09232
LS-12,EL,07-JB1_1-1-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12783
LS-12,EL,07-JB1_1-1-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12764
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09234
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09272
LS-12,EL,07-JB1_1-1-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09329
LS-12,EL,07-JB1_1-1-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12762
LS-12,EL,07-JB1_1-1-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12781
LS-12,EL,07-JB1_1-1-L1-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12800
LS-12,EL,07-JB1_1-1-L1-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11463
LS-12,EL,07-JB1_1-1-L1-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11457
LS-12,EL,07-JB1_1-1-L1-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11460
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,JB is not full bolted.,PL-09330
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09273
LS-12,EL,07-JB1_1-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09235
LS-12,EL,07-JB1_1-1-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12780
LS-12,EL,07-JB1_1-1-L2-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12761
LS-12,EL,07-JB1_1-1-L2-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12798
LS-12,EL,07-JB1_1-1-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11462
LS-12,EL,07-JB1_1-1-L2-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11458
LS-12,EL,07-JB1_1-1-L2-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11455
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09271
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09328
LS-12,EL,07-JB1_1-1-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09233
LS-12,EL,07-JB1_1-1-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12782
LS-12,EL,07-JB1_1-1-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12763
LS-12,EL,07-JB1_1-1-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12799
LS-12,EL,07-JB1_1-1-L3-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11461
LS-12,EL,07-JB1_1-1-L3-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11459
LS-12,EL,07-JB1_1-1-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11456
LS-12,EL,07-JB1_1-1-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11454
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09323
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09266
LS-12,EL,07-JB1-1-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09228
LS-12,EL,07-JB1-1-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12758
LS-12,EL,07-JB1-1-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12777
LS-12,EL,07-JB1-1-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12796
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09227
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09265
LS-12,EL,07-JB1-1-L2-02,Lighting Fixture,A,JB is not full bolted.,PL-09322
LS-12,EL,07-JB1-1-L2-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12776
LS-12,EL,07-JB1-1-L2-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12757
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,JB is not full bolted.,PL-09325
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,A,Heat shrink is not sealed.,PL-09268
LS-12,EL,07-JB1-1-L2-03,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09230
LS-12,EL,07-JB1-1-L2-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12759
LS-12,EL,07-JB1-1-L2-03-FJB01,Lighting Cable,A,Termination shall be done.,PL-12778
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09229
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,Heat shrink is not sealed.,PL-09267
LS-12,EL,07-JB1-1-L3-04,Lighting Fixture,A,JB is not full bolted.,PL-09324
LS-12,EL,07-JB1-1-L3-04-FJB01,Lighting Cable,A,Termination shall be done.,PL-12779
LS-12,EL,07-JB1-1-L3-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12760
LS-12,EL,07-JB1-1-L3-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12795
LS-12,EL,07-JB1-1-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12797
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09280
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09242
LS-12,EL,07-JB2_1-2-L1-02,Lighting Fixture,A,JB is not full bolted.,PL-09337
LS-12,EL,07-JB2_1-2-L1-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12789
LS-12,EL,07-JB2_1-2-L1-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12770
LS-12,EL,07-JB2_1-2-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12804
LS-12,EL,07-JB2_1-2-L1-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11475
LS-12,EL,07-JB2_1-2-L1-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11480
LS-12,EL,07-JB2_1-2-L1-11-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11483
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09338
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09243
LS-12,EL,07-JB2_1-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09281
LS-12,EL,07-JB2_1-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12788
LS-12,EL,07-JB2_1-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12769
LS-12,EL,07-JB2_1-2-L2-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12805
LS-12,EL,07-JB2_1-2-L2-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11474
LS-12,EL,07-JB2_1-2-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11477
LS-12,EL,07-JB2_1-2-L2-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11479
LS-12,EL,07-JB2_1-2-L2-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11482
LS-12,EL,07-JB2_1-2-L3-05-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12806
LS-12,EL,07-JB2_1-2-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12807
LS-12,EL,07-JB2_1-2-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11476
LS-12,EL,07-JB2_1-2-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11478
LS-12,EL,07-JB2_1-2-L3-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11481
LS-12,EL,07-JB2_1-2-L3-11-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11484
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09278
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09240
LS-12,EL,07-JB2-2-L1-01,Lighting Fixture,A,JB is not full bolted.,PL-09335
LS-12,EL,07-JB2-2-L1-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12784
LS-12,EL,07-JB2-2-L1-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12765
LS-12,EL,07-JB2-2-L1-04-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12802
LS-12,EL,07-JB2-2-L1-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11466
LS-12,EL,07-JB2-2-L1-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11469
LS-12,EL,07-JB2-2-L1-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11472
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,JB is not full bolted.,PL-09333
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09238
LS-12,EL,07-JB2-2-L2-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09276
LS-12,EL,07-JB2-2-L2-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12786
LS-12,EL,07-JB2-2-L2-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12767
LS-12,EL,07-JB2-2-L2-05-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11465
LS-12,EL,07-JB2-2-L2-06-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11468
LS-12,EL,07-JB2-2-L2-07-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11471
LS-12,EL,07-JB2-2-L2-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11464
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,Heat shrink is not sealed.,PL-09275
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09237
LS-12,EL,07-JB2-2-L3-01,Lighting Fixture,A,JB is not full bolted.,PL-09332
LS-12,EL,07-JB2-2-L3-01-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12768
LS-12,EL,07-JB2-2-L3-01-FJB01,Lighting Cable,A,Termination shall be done.,PL-12787
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,JB is not full bolted.,PL-09334
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,B,Tag No S.S shall be installed.,PL-09239
LS-12,EL,07-JB2-2-L3-02,Lighting Fixture,A,Heat shrink is not sealed.,PL-09277
LS-12,EL,07-JB2-2-L3-02-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12766
LS-12,EL,07-JB2-2-L3-02-FJB01,Lighting Cable,A,Termination shall be done.,PL-12785
LS-12,EL,07-JB2-2-L3-03-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12801
LS-12,EL,07-JB2-2-L3-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12803
LS-12,EL,07-JB2-2-L3-08-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11473
LS-12,EL,07-JB2-2-L3-09-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11467
LS-12,EL,07-JB2-2-L3-10-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11470
TEL-07,EL,07-PJB2,Paging Device,B,Touch up support  shall be done.,PL-24417
LS-12,EL,07-RJB1_1-1-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11491
LS-12,EL,07-RJB1_1-1-L3-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11492
LS-12,EL,07-RJB2_1-2-L2-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11495
LS-12,EL,07-RJB2_1-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11496
LS-12,EL,07-RJB2-2-L1-01-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11494
LS-12,EL,07-RJB2-2-L3-02-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11493
LS-12,EL,07-SJB1-7-06-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12809
LS-12,EL,07-SJB1-7-07-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12810
LS-12,EL,07-SJB1-7-08-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12811
LS-12,EL,07-SJB1-7-09-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12812
LS-12,EL,07-SJB1-7-10-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12813
LS-12,EL,07-SJB1-7-11-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12814
LS-12,EL,07-SJB1-7-14-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12815
LS-12,EL,07-SJB1-7-17-FJB01,Lighting Cable,B,tag no S.S shall be installed.,PL-12816
LS-12,EL,07-SJB1-7-18-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11497
LS-12,EL,07-SJB1-7-19-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11498
LS-12,EL,07-SJB1-7-20-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11502
LS-12,EL,07-SJB1-7-21-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11499
LS-12,EL,07-SJB1-7-22-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11500
LS-12,EL,07-SJB1-7-23-FJB01,Lighting Cable,B,Tag No shall be installed.,PL-11501
TEL-07,EL,07-SP-01,Paging Device,B,Tag no shall be installed.,PL-17094
TEL-07,EL,07-SP-01,Paging Device,C,Preservation shall be done.,PL-17123
TEL-07,EL,07-SP-02,Paging Device,C,Preservation shall be done.,PL-17124
TEL-07,EL,07-SP-02,Paging Device,B,Tag no shall be installed.,PL-17095
TEL-07,EL,07-SP-03,Paging Device,B,Tag no shall be installed.,PL-17096
TEL-07,EL,07-SP-03,Paging Device,C,Preservation shall be done.,PL-17125
TEL-07,EL,07-SP-04,Paging Device,C,Preservation shall be done.,PL-17126
TEL-07,EL,07-SP-04,Paging Device,B,Tag no shall be installed.,PL-17097
TEL-07,EL,07-SP-05,Paging Device,B,Tag no shall be installed.,PL-17098
TEL-07,EL,07-SP-05,Paging Device,C,Preservation shall be done.,PL-17127
TEL-07,EL,07-SP-06,Paging Device,C,Preservation shall be done.,PL-17128
TEL-07,EL,07-SP-06,Paging Device,B,Tag no shall be installed.,PL-17099
TEL-07,EL,07-SP-08,Paging Device,B,Tag no shall be installed.,PL-17100
TEL-07,EL,07-SP-08,Paging Device,C,Preservation shall be done.,PL-17129
TEL-07,EL,07-SP-09,Paging Device,C,Preservation shall be done.,PL-17130
TEL-07,EL,07-SP-09,Paging Device,B,Tag no shall be installed.,PL-17101
TEL-07,EL,07-SP-09,Paging Device,B,Tag no shall be installed.,PL-17102
TEL-07,EL,07-SP-10,Paging Device,B,Tag no shall be installed.,PL-17103
TEL-07,EL,07-SP-10,Paging Device,C,Preservation shall be done.,PL-17131
TEL-07,EL,07-SP-10,Paging Device,C,Preservation shall be done.,PL-17132
TEL-07,EL,07-SP-11,Paging Device,C,Preservation shall be done.,PL-17133
TEL-07,EL,07-SP-11,Paging Device,B,Tag no shall be installed.,PL-17104
TEL-07,EL,07-SP-12,Paging Device,B,Tag no shall be installed.,PL-17105
TEL-07,EL,07-SP-12,Paging Device,C,Preservation shall be done.,PL-17134
TEL-07,EL,07-SP-13,Paging Device,C,Preservation shall be done.,PL-17135
TEL-07,EL,07-SP-13,Paging Device,B,Tag no shall be installed.,PL-17106
TEL-07,EL,07-SP-14,Paging Device,B,Tag no shall be installed.,PL-17107
TEL-07,EL,07-SP-14,Paging Device,C,Preservation shall be done.,PL-17136
TEL-07,EL,07-SP-15,Paging Device,C,Preservation shall be done.,PL-17137
TEL-07,EL,07-SP-15,Paging Device,B,Tag no shall be installed.,PL-17108
1000-01,PI,1000-01-NG-01-209,PI_TP,C,TI(1001) SHALL BE INSTALL BEFOR COMMISSINING,PL-01032
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 9 (HODE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01033
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(TG 1002) SHALL BE INSTALL BEFOR COMMISSIONING,PL-01034
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(AP 1002) SHALL BE INSTALL BEFOR COMMISSIONING,PL-01035
1000-01,PI,1000-01-NG-01-209,PI_TP,C,(PT 1001) AND (PG 1002) SHALL BE INSTALLED BEFOR COMMISSIOING (TG 1002),PL-01036
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 5 (PLUG SC) J:4|7 AND 10 SHALL BE INSTALL AFTER TEST,PL-01037
1000-01,PI,1000-01-NG-01-209,PI_TP,C,ITEM 13|13|12 (AST 1001 A | AST 1001 BN | AST 1001C) SHALL BE INSTALLED BEFOR COMMISSIONING AND J: 5|8|11 SHALL BE WELDED AND PT SHALL BE DONE,PL-01038
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J:4 & 7 SHALL BE SEALWELD AFTER TEST,PL-01039
1000-01,PI,1000-01-NG-01-209,PI_TP,C,CONSIDERING THAT THE GROUTING OF THE FUNDATION OF THE SUPPORTS HAS NOT BEEN DONE. TEMPRORY SUPPORTS SHOULD BE REMOVED AFTER GROUTING,PL-01040
1000-01,PI,1000-01-NG-01-209,PI_TP,C,J: TP1|TP2|TP3(TEMPRORY CAP) SHALL BE BEFOR CONNECTION TO THE OPPSITE PACKAGE (GAS STATION),PL-01041
1000-01,PI,1000-01-NG-02-407,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-21899
1000-01,PI,1000-01-NG-02-407,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL (FO-2552),PL-21900
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-21901
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-21902
1000-01,PI,1000-01-NG-04-774,PI_TP,C,ORIGINAL CAP SHALL BE INSTALL NIS,PL-21903
1000-01,PI,1000-01-NG-04-774,PI_TP,C,J:27TN SHALL BE AFTER INSTALLING HOSE COUPLING (N) 3/4-CL-3000 AND HISORY UPDATE,PL-21905
1000-01,PI,1000-01-NG-06-921,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALL BEFORE PRECOMM,PL-01302
1000-01,PI,1000-01-NG-06-921,PI_TP,C,J:21TN BEFORE CONNECTING THE LABORATORY WITH THE FLANGE LINE MUST BE ALIGNED AND THE FLANGES MUST BE FREE OF TENSION AND MISMATCH,PL-01303
1000-01,PI,1000-01-NG-07-998,PI_TP,C,THE INSTRUMENT DEVICE (PT:1005) MUST BE INSTALL,PL-02481
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-02414
1000-01,PI,1000-01-NG-08-1002,PI_TP,C,INSTRUMENT INDICATOR (PT:1006) (PG 1007) SHALL BE INSTALL,PL-02415
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:1005 & LST:1004A|B|C) ALSO ORIGINAL B|G SHALL BE INSTALL FOR LG,PL-02212
1000-01,PI,1000-01-NG-11-1016,PI_TP,C,LG-1005 & LST 1004 A/B/C MUST BE PRESERVED,PL-02315
1000-01,PI,1000-01-OW-01-233,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01748
1000-01,PI,1000-01-OW-03-722,PI_TP,C,Orinife Plate & Instrument Indicator Shall Be Install ( PG-7508),PL-29981
1000-01,PI,1000-01-OW-03-722,PI_TP,C,All Installed Valve Shall Be Lubricated,PL-29982
1000-01,PI,1000-01-OW-03-722,PI_TP,C,All Temporary Gaskets Used For The Nozzle Pump And Other Flanges | Should Be Replaced With The Original Gaskets,PL-29983
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,ALL MTEMPORARY GASKETS USED FOR ALL PSV SHALL BE REPLACED WITH THE ORIGINAL GASKET,PL-01785
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(AP-1040) | (PG-1040) | (TI-1041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00557
1000-01,PI,1000-01-PRG-01-450,PI_TP,C,(TI-1042) SHOULD BE INSTALLED BEFORE PRECOM,PL-00558
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,ITEM 7 (FST6070) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01327
1000-01,PI,1000-01-PRG-02-489,PI_TP,C,J:12|15|18 SHALL BE WELDED BEFORE PRECOMM,PL-01328
1000-01,PI,1000-01-PRG-03-525,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTALLED BEFORE PRECOMM (TIC:2020|PDT:1032 | PG:1033),PL-02021
1000-01,PI,1000-01-PRG-04-647,PI_TP,C,All Instrument Device Must Be Installed Before The Precom (SL-1045|PV-1045|PT-1045|TI-1045|AT-1045|AP-1045 And PG-1045),PL-01335
1000-01,PI,1000-01-PRG-05-692,PI_TP,C,THE INSTRUMENT DEVICE (FZ-6058) MUST BE BEFORE TEST UNSTALLED | ALSO INSTALL BEFORE REINSTATMENT,PL-01322
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1039 SHALL BE INSTALL,PL-02289
1000-01,PI,1000-01-PRG-06-845,PI_TP,C,ANALIZER POINT 1044 SHALL BE INSTALL,PL-02290
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USR 2543) DIDN’T INSTALL . WITH OWNER PUNCH,PL-01800
1000-02,PI,1000-02-FG-01-406,PI_TP,C,(USV-2543) SHALL BE INSTALLED AFTER TEST,PL-00616
1000-02,PI,1000-02-FG-02-579,PI_TP,C,All instrument devices shall be install,PL-12168
1000-02,PI,1000-02-NG-01-1051,PI_TP,C,J:1TN SHALL BE COMPELETE WITH OPOSITE LINE,PL-14676
1000-02,PI,1000-02-VA-01-475,PI_TP,C,THE USV-2543 SHALL BE INSTALL,PL-02358
1000-03,PI,1000-03-BD-02-410,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH,PL-02343
1000-03,PI,1000-03-BD-02-410,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (FN:6081 USV:6081 TG:6084 | TI:6084 | TST:6032),PL-02344
1000-03,PI,1000-03-BD-03-411,PI_TP,C,"INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOMM",PL-01629
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE Cleaning | BEFORE PRECOM (FT: 6082 AND AP:8415),PL-01630
1000-03,PI,1000-03-BD-03-411,PI_TP,C,ALL INSTRUMENTAION DEVICES SHOULD BE INSTALLED AFTER AFTER FACE Cleaning | BEFORE PRECOM (FT: 6082 AND AP:8415),PL-01631
1000-03,PI,1000-03-BD-03-411,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHALL BE INSTALLED BEFORE PRECOMM,PL-01632
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM,PL-01645
1000-03,PI,1000-03-BD-08-795,PI_TP,C,AFTER ALIGNING THE PUMPS THE TEMPORARY GAKETS SHOULD BE REMOVED AND ORIGINAL GASKETS MUST BE REPLACED BEFORE THE PRECOMM,PL-01646
1000-03,PI,1000-03-BD-08-795,PI_TP,C,ALL INSTRUMENT DEVICES (PT:6088 AND PG:6082 | 6087) SHOULD BE INSTALLED BEFORE THE PRECOMM,PL-01647
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01792
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE WELDING OF THE FLORSTAND SUPPORTS WICH HAVE BEEN DON FOR THE ALIGNMENT OF THE PUMPS MUST BE WELDED BEFORE PRECOMM,PL-01793
1000-03,PI,1000-03-BD-08-795,PI_TP,C,THE PAVING OF THE AREA IS NOT READY FOR THE SEAT OF THE LINE SUPPORTS AND IT IS NOT POSSIBLE TO RESRAIN . PAVING SHOULD BE DONE AND BASE PLATE SHALL BE INSTALL  BEFORE PRECOMM,PL-01794
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL,PL-02134
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02135
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02136
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02137
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6022 SHALL BE INSTALL,PL-02138
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL,PL-02139
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6023 SHALL BE INSTALL,PL-02140
1000-03,PI,1000-03-MPC-02-544,PI_TP,C,LEVEL TRANSMITER 6021 SHALL BE INSTALL,PL-02141
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE 14""-CL:600 AFTER THE REPAIRED BODY OR CHANGE WITH ANOTHER VALVE| SHOULD BE TESTED WITH 116 BAR PRESSURE AND INSTALLED WITH ORIGINAL GASKET AND STUD BOLTS BEFORE THE PRECOMM",PL-01938
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,SP-4504-TYPE43 AND SP--4505 TYPE 21 SHOULD BE INSTALLED (NIS),PL-01939
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,"THE GATE VALVE (14""-600#RF) IS REJECTED DUE TO LEAKING FROM THE BODY AT A PRESSURE OD 20 BAR IN THE FIRST STAGE OF THE HYDRO TEST",PL-01940
1000-03,PI,1000-03-MPC-03-565,PI_TP,C,THE PG-6002 MUST BE INSTALLED BEFORE PRECOM,PL-00773
1000-03,PI,1000-03-MPC-04-566,PI_TP,C,INSTRUMENT ITEM : PG-6006 NPT | MUST BE INSTALLED BEFORE PRECOM,PL-00767
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,INSTRUMENT ITEM : PG-6011 NPT | MUST BE INSTALLED BEFORE PRECOM,PL-00760
1000-03,PI,1000-03-MPC-05-567,PI_TP,C,ACCORDING TO PRECOMM COMMENT FOR GASKET ORIGINAL CHANGED TO TEMPORARY,PL-01837
1000-03,PI,1000-03-MPC-06-599,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL,PL-01729
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,TO ALIGNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN THE FLANGES WAS USED TO INSTALL PULLY MUST BE ORIGINAL GASKET REPALCED BEFORE PRECOMM,PL-01713
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE ALIGHNMENT THE PUMPS AT TEMPORARY GASKET BETWEEN  THE FLANGES WAS USED TO INSTALL PULLY | MUST BE ORIGINAL GASKET REPLACED BEFORE PRECOMM,PL-01808
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM,PL-01809
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,GROUTING UNDER THE BASE PLATE SUPPORT SHALL BE DONE BEFORE PRECOMM,PL-01810
1000-03,PI,1000-03-MPC-07-854,PI_TP,C,THE WELDING OF THE FS SUPPORTS SHALL BE DONE BEFORE PRECOMM,PL-01811
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01928
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,SPRING SUPPORT 4514 IS NIS,PL-01929
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO6062 AND ORIGINAL GASKET DIDN’T INSTALL,PL-01930
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FT6068 DIDN’T INSTALL ACCORDING TO PRCOMM NOTE ON P&ID,PL-01931
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,B|N|G ORIGINAL DIDN’T INSTALL WILL INSTALL WITH OPPOSITE LINE,PL-01932
1000-03,PI,1000-03-PRC-04-403,PI_TP,C,FO 6062 DIDN’T INSTALL ACCORDING TO OWNER NOTE,PL-01933
1000-03,PI,1000-03-PRC-05-408,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01927
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6001) SHOULD BE INSTALLED BEFORE PRECOM,PL-00874
1000-03,PI,1000-03-PRC-06-445,PI_TP,C,STUD BOLT (FO-6002) SHOULD BE INSTALLED BEFORE PRECOM,PL-00875
1000-03,PI,1000-03-PRC-13-577,PI_TP,C,(PDT-6059) SHOULD BE INSTALLED BEFORE PRECOM,PL-00744
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,LEVEL GAUGE (RTJ-LG 6052  1|2) SHALL BE INSTALL,PL-02298
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ORIFICE PLATE & INTRUMENT SHALL BE INSTALL (LST:6051A|B|C),PL-02299
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL INSTRUMENT DEVICES GASKET MUST BE INSTALLED WITH RELATED DEVICES BEFORE PRECOMM,PL-02300
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02301
1000-03,PI,1000-03-PRC-14-578,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02302
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01331
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056B) SHOULD BE INSTALLED BEFORE comm,PL-01332
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PG-6056A) SHOULD BE INSTALLED BEFORE comm,PL-01333
1000-03,PI,1000-03-PRC-15-627,PI_TP,C,(PDT-6057)SHOULD BE INSTALLED BEFORE comm,PL-01334
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,AP 7101 SHALL BE INSTALLED BEFORE COMM,PL-01719
1000-03,PI,1000-03-PRC-18-642,PI_TP,C,THE SPOOL FLANGES OF THE ISO:36075 SH2/2 AND ISO 36077 SH1/1 LINES SHOULD BE CONNECTED TO THE PUMP NOZZLE (P:7004 A/B-N1) WITHOUT TENSION AND MISMATCH,PL-01751
1000-03,PI,1000-03-PRC-19-649,PI_TP,C,THE APPROVED WATER DEM ANALAYSIS SHALL BE ATTACH,PL-01993
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,ALL INSTRUMENT DEVICE (LG:6034 | 6033-1|2) SHALL BE INSTALL BEFORE PRECOMM,PL-02266
1000-03,PI,1000-03-PRC-20-668,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02268
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,ALL INSTRUMENT DEVICE MUST BE INSTALLED BEFORE PRECOMM,PL-02364
1000-03,PI,1000-03-PRC-23-882,PI_TP,C,DEM WATER ANALYSIS ATTACH,PL-02365
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02436
1000-03,PI,1000-03-PRC-25-948,PI_TP,C,TIE-IN JOINT FORMAT SHALL BE ATTACH TO THE PACKAGE,PL-27506
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02003
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02004
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,B.FLY VALVE BOLT DIDN’T INSTALL ACCORDING TO SHORTAGE MATERIAL,PL-02006
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,ORIGINAL HASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-02007
1000-03,PI,1000-03-PRG-01-382,PI_TP,C,INSTRUMENT INDICATOR DIDN’T INSTALL,PL-02008
1000-03,PI,1000-03-PRG-02-842,PI_TP,C,INSTRUMENT INDICATOR TI6056 DIDN’T INSTALL,PL-02010
1000-03,PI,1000-03-PRG-03-843,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01945
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,PSV-6053 IN LEAKAGE TEST SHALL BE ZERO LEAKAGE| BECAUSE THIS PSV IN FIRE CASE,PL-02288
1000-03,PI,1000-03-PRG-04-846,PI_TP,C,THE TEMPORARY GASKET USED FOR PSV MUST BE AFTER CALIBRATED (PSV) ORIGINAL GASKET REPLACED,PL-02225
1000-03,PI,1000-03-VA-01-447,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-27353
1000-03,PI,1000-03-VA-01-447,PI_TP,C,THE VENT LINES CONNECTED TO THE LEVEL GUAGE MUST BE SPECIFIED IN THE P&ID,PL-27354
2000-01,PI,2000-01-PRC-01-837,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-12193
2000-01,PI,2000-01-PRC-01-837,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-12194
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,instrument indicator shall be install,PL-17069
2000-01,PI,2000-01-PRG-02-522,PI_TP,C,Tie in joints no-001TN & 002TN muste be welded & NDT Also | history sheet updated and attached,PL-21427
2000-01,PI,2000-01-PRG-03-530,PI_TP,C,INSTRUMENT TIC-2232 SHALL BE INSTALL,PL-21917
2000-01,PI,2000-01-PRG-04-942,PI_TP,C,CHECK VALVE BOLT SHALL BE INSTALL. NIS,PL-01852
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS),PL-02195
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,SPRING SUPPORT DIDN’T INSTALLL (NIS),PL-02196
2000-01,PI,2000-01-RFG-01-526,PI_TP,C,ALL ORIGINAL GASKET AND BOLT SHALL BE INSTALL,PL-17211
2000-01,PI,2000-01-VA-01-678,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02409
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP SHALL BE INSTALL,PL-02418
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFIE PLATE SHALL BE INSTALL,PL-02419
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL ACCORDING TO PRECOMM ORDER,PL-02420
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,STEAM TRAP DIDN’T INSTALL DUE TO NIS REPORT ATTACH ON THE PACKAGE,PL-02421
2000-02,PI,2000-02-HPS-01-529,PI_TP,C,Tapping Of Orifice Flanfe Shall Be Seal Weld And NDT Done,PL-30140
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,INSTRUMENT INDICATOR (TG2116 | PG-2116) SHALL BE INSTALL,PL-21912
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21913
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,A VENT HOLE OF THE DUMMY AND OTHER SUPPORTS SHALLL BE FILLED WITH MASTIC AFTER PAINTING,PL-21914
2000-02,PI,2000-02-HPS-02-531,PI_TP,C,ALL STEAM TRAPS SHALL BE REMOVED TEMPORARY GASKET AND ORIGINAL GASKEST INSTALL AFTER STEAM OUT,PL-21915
2000-02,PI,2000-02-HPS-03-848,PI_TP,C,ALL TN JOINTS SHALL BE NDT BEFORE PRECOMM AND HISTORY SHEET UPDATE,PL-02456
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALL . (TI:2039 & PG:2033|2034 & PT:2035 AND PDT:2032|2035 AND PDST:2036A|B|C AND FV:2041 AND HV:2031 AND FST:2040A|B|C AND USV : 2038|2039|2041,PL-23904
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,"ALL STEAM TRAPS 1/2"" CL:600 RF SHALL BE INSTALL (NIS)",PL-23905
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,"GASKET SPRIAL WOUND 3/4"" AND 1"" CL:600 RF MUST BE INSTALL. (NIS)",PL-23907
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,"GASKET SPRIAL WOUND 3/4"" AND 1"" CL:600 RF MUST BE INSTALL. (NIS)",PL-23908
2000-03,PI,2000-02-HPS-04-868,PI_TP,C,"B.FLY VALVE CTRL 4""-CL:600 RF (USV-2039) SHALL BE INSTALLED BEFORE PRECOMM",PL-23909
2000-02,PI,2000-02-RFG-01-1025,PI_TP,C,All instarment device shall be install (PG-2267|PID-2252|PT-2268|AP-2267|Pi-2268),PL-16864
2000-02,PI,2000-02-VA-02-452,PI_TP,C,FLANGE NO3 GASKET AND BOLTS WILL COMPELETE IN (2000-02-HPS-01-529) AFTER HYDRO TEST,PL-01830
2000-02,PI,2000-02-VA-02-452,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-01831
2000-02,PI,2000-02-VA-02-452,PI_TP,C,ALL SPRING SUPPOPRT IS NIS AND WILL COMPELETE AFTER  ARRIVE IN SITE,PL-21810
2000-03,PI,2000-03-HPC-01-989,PI_TP,C,instrument indicator shall be install. (TG:2013andTI:2003),PL-24917
2000-03,PI,2000-03-HPC-03-997,PI_TP,C,Instrument indicator shall be install (pg:2018),PL-12181
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,LG-2017 MUST BE PRESERVED,PL-02314
2000-03,PI,2000-03-HPC-05-1001,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (LG:2017 & LT:2016) ALSO ORIGINAL B|G FOR LG,PL-02210
2000-03,PI,2000-03-PO-01-111,PI_TP,C,All instrument device & indicator shall be install ( PT|PI-2001 & TG-2002& PDT-2004 ),PL-21420
2000-03,PI,2000-03-PO-01-111,PI_TP,C,The approved water (DEM) analysis shall be attached to the package,PL-21421
2000-03,PI,2000-03-PO-01-111,PI_TP,C,Equipments (x-2001 A|B)has not been installed,PL-21423
2000-03,PI,2000-03-PO-01-111,PI_TP,C,The weding of the supports is not completed to alighn of the spools flange with the equipment nozzle must be complated after installing the z-2001 A|B,PL-21424
2000-03,PI,2000-03-PO-01-111,PI_TP,C,Aftter installing equipments x-2001 A|B should be original gaskets and stud bolts (relevant) installed,PL-21425
2000-03,PI,2000-03-PO-02-618,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG-2003),PL-21894
2000-03,PI,2000-03-PO-07-891,PI_TP,C,instrument indicator shall be install,PL-23795
