SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
4000-02,PI,4000-02-HPS-09-781,PI_TP,B,1-عايق کاري انجام شود. 2-درين بعد کنترل ولو کامل کار شود. (UV-30104) شماره (ISO:34053),PL-57112,کیسون/ساتراپ,پانچ|هولد کیسون
4000-02,PI,4000-02-HPS-09-781,PI_TP,A,"ALL STEAM TRAPS 1.1/2"" CL:600 RF SHALL BE INSTALL (NIS)",PL-23785,کارفرما,کارباقیمانده|هولد کارفرما
4000-02,PI,4000-02-HPS-10-391,PI_TP,A,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOM NOTE ON P&ID,PL-02089,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-HPS-10-391,PI_TP,A,رفع نشتي از گلند ولو باي پس  (PV-7028),PL-57088,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-HPS-16-1003,PI_TP,A,THE TEMPRORARY GASKET AND STUD BOLTS USED FOR THE FLANGE 24 | SHOULD BE REPLACE WITH THE ORIGINAL GASKET AND STUD BOLTS AFTER STEAM OUTING,PL-38605,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-HPS-19-853,PI_TP,A,3 WAY VALVE IN LINE TZ 7025 & ORIFICE PLATE FE 7030 & INSTRUMENT INDICATOR 7025 SHGALL BE INSTA;;,PL-02392,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-01-126,PI_TP,A,"فلنج متصل به LIS خروجي FT-7001A/B فول بولت شود. (14""-LPS-70-111-D24-H)",PL-57073,کیسون,پانچ|هولد کیسون
4000-02,PI,4000-02-LPS-01-126,PI_TP,B,"1-عايق کاري تکميل شود. 2-هندويل ونت نصب گردد. 912""-LPS-20-102-D24-H)",PL-57075,کیسون/ساتراپ,پانچ|هولد کیسون
4000-02,PI,4000-02-LPS-02-367,PI_TP,A,در صورت درخواست بهره بردار بايستي جهت دسته ولو مطابق با شرايط مناسب در سايت چرخش داده شود. Gate Valve (ISO:26035 1/1),PL-57036,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-03-368,PI_TP,B,"عايق کاري اطراف (PV-5069) اصلاح شود. (14""-LPS-50-103-D24-H)",PL-57097,شرکت آپادانا پوشش,پانچ|هولد کیسون
4000-02,PI,4000-02-LPS-03-368,PI_TP,A,ITEM 18 (TI-7074) SHOULD BE INSTALLED BEFORE PRECOM,PL-00209,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-03-368,PI_TP,A,ITEM 15 (PT-5069) SHOULD BE INSTALLED BEFORE PRECOM,PL-00217,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-04-518,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01897,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-04-518,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01898,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-05-527,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02027,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,(TG 7138) | (PG7138) SHALL BE INSTALL BEFORE PRECOMM,PL-01827,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-09-965,PI_TP,B,All steam trap in opposite line shall be install,PL-21623,کارفرما,کارباقیمانده|هولد کارفرما
4000-02,PI,4000-02-LPS-09-965,PI_TP,A,"joint no: 12TN should be after installed hose coupling 3/4"" | cl-3000|NPT reported Also |history sheet updated and attached",PL-21625,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-09-965,PI_TP,B,All temporary gaskets used for steam traps All class| shall be replaced with the original gaskets also| studbollts related for shortage steam traps,PL-21626,کارفرما,کارباقیمانده|هولد کارفرما
4000-02,PI,4000-02-LPS-09-965,PI_TP,B,All steam traps ( All class|shortage ) should be installed before precom      (NIS),PL-21627,کارفرما,کارباقیمانده|هولد کارفرما
4000-02,PI,4000-02-LPS-10-1154,PI_TP,C,Installed Valve Shall Be Lubricated,PL-60931,کارفرما,پانچ|هولد کارفرما
4000-02,PI,4000-02-LPS-16-983,PI_TP,A,HOSE COUPLING SHALL BE INSTALLED AND J:24TN MUST BE WORK AND HISTORY UPDATE,PL-02674,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-17-984,PI_TP,A,JOINT NO:26TN MUST BE FITTED(AFTER INSTALLED HS-0025)AND HISTORY SHEET UPDATE AND ATTACHED,PL-25018,کیسون,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-18-985,PI_TP,A,THE INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-01983,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-19-967,PI_TP,A,All instrument devices shall be installed (TG-8008a and pg-8021a),PL-17265,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,PI,4000-02-LPS-24-1157,PI_TP,C,Valve Lubrucation Shall Be Done,PL-60932,کارفرما,پانچ|هولد کارفرما
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,J-37 MUST BE NDT AFTER TEST,PL-00695,کیسون,پانچ|هولد مدارک
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,J-14 MUST BE NDT AFTER TEST,PL-00691,کیسون,پانچ|هولد مدارک
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,نصب داربست در بالاي1/2 (T-6001),PL-54701,کارفرما,پانچ|هولد کارفرما
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,مسير MPS-PV-3042 عايق کامل نيست. / نياز به هوز کيپينگ اطراف D-3003 | PV-3042,PL-54708,کیسون/ساتراپ,پانچ|هولد کیسون
4000-03,PI,4000-03-MPS-03-723,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity) Shall Be ComPleted.,PL-54684,کیسون,پانچ|هولد مدارک
4000-03,PI,4000-03-MPS-03-723,PI_TP,B,"(GENERAL FOR SUB SYSTEM) Final Asbuilt Shall Be Attached Befor Issae Form ""C"".",PL-54686,کیسون,پانچ|هولد مدارک
4000-03,PI,4000-03-MPS-03-723,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Format (Joint History& Form) Shall Be Signe And Stamp By TPA And Owner.,PL-54688,کیسون,پانچ|هولد مدارک
4000-03,PI,4000-03-MPS-03-723,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Dec.(DWG& PID)Shall Be Reviw And Invalid Doc. Remane.,PL-54692,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-01-476,PI_TP,B,(AP-7100) نصب گردد.,PL-60154,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-05-700,PI_TP,A,اطلاعات پکيج تکميل گردد.,PL-60158,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,Check Valve منتهي به X-6001 نصب گردد,PL-60159,ساتراپ,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,(TV-7052| TV-7053) عايق کاري خط کامل شود. 2-N/B کپ درين قبل و بعد کنترل ولو کامل شود,PL-60203,کیسون/ساتراپ,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,"(4""-BFW-70-148-H24-H) عايق کاري خط کامل شود و جوشکاري ساپورت انجام شود.",PL-60204,کیسون/ساتراپ,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,All Vent hole OF The Supports Should Be Filled With Mastic. After Final Painting.,PL-60133,ساتراپ,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Line Connected To X-7000 Shall Be Modi. And NDT After Test Clear,PL-60139,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,B,(GENERAL FOR SUB SYSTEM) Confirmation Tolorance Of Flange Conection For Rotating Eq. Shall Be Attached (Row11 Form QC-18),PL-60141,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Remain Work Activity (Joint And Test Package) Shall Be Complate.,PL-60142,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,B,(GENERAL FOR SUB SYSTEM) All B&C Punch Shall Be Remove Of History Sheet After Cheare Of Punch List.,PL-60144,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,B,گسکت کپ استراينر اورجينال نصب گردد و عايق خط تکميل شود.,PL-60187,ساتراپ,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,N/B کپ درين بعد از کنترل ولو فول شود. (PV-7031 A/B),PL-60189,ساتراپ,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,1-عايق خط تکميل شود 2-N/B درين بعد از چک ولو فول شود. (PV-7031 A/B),PL-60190,کیسون/ساتراپ,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,1-عايق خط تکميل شود 2-داربست موقت زير خط باز شود. (TV-7025A/B),PL-60193,کیسون,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,All Instrument Dvice Shall Be Install,PL-24503,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,Gasket Original Didn’t Install According To Precom Note On P&ID,PL-24511,کیسون,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-06-240,PI_TP,A,Line Shall Be Connected To Equoment (P-7001A),PL-24513,کیسون,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-09-875,PI_TP,A,To Align The Pump 7001A|B|C The Temporary Gaskets Between The Flanges Was Used To Install The Pully The Original Gaskets Must Be Replaced Before Precom,PL-49533,کیسون,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-09-875,PI_TP,A,"(8""-BFW-70-163-H24-H) هندويل باي پس و بلاک ولو بعد FV-7141 نصب گردد.",PL-60206,ساتراپ,پانچ|هولد کیسون
4000-04,PI,4000-04-BFW-12-1142,PI_TP,A,اطلاعات پکيج تکميل شود.,PL-60212,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-13-1160,PI_TP,C,Install Valve Shall Be Lubricated,PL-60933,کارفرما,پانچ|هولد کارفرما
4000-04,PI,4000-04-BFW-13-1160,PI_TP,C,Northing And Elevation Coordinates Must Be Included In The Isometric (ASBUILT),PL-60934,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-BFW-13-1160,PI_TP,C,The Added Line Must Be Specified In Related P&ID (ASBUILT),PL-61333,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-01-902,PI_TP,B,This Line need to P.M.I test,PL-16861,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-02-903,PI_TP,A,This Line need to P.M.I Test,PL-17071,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-03-904,PI_TP,A,SIGHT GLASS SG 701481B SHALL BE INSTALL,PL-28334,کارفرما,پانچ|هولد کارفرما
4000-04,PI,4000-04-LO-03-904,PI_TP,A,LINE SHALL BE CONNECT TO PUMP 7001 B,PL-28335,کارفرما,پانچ|هولد کارفرما
4000-04,PI,4000-04-LO-06-907,PI_TP,A,مسير اورفيس پليت اويل به Rundem Tank کار نشده است. گسکت ها اورجينال نصب شود.,PL-60145,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-07-1151,PI_TP,A,اصلاحات پکيج تکميل شود.,PL-60146,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-07-1151,PI_TP,C,All Instrument Devices Should Be Installed (PG-70123A And PG-70123B),PL-60744,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-07-1151,PI_TP,C,"Check Valve 2""-CL150-RF Has Not Been Installed Shall Be Installed . Before Pre Com",PL-60745,ساتراپ,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-07-1151,PI_TP,C,All Isometrics Draving Must Be North | Suth | Elevation And Location Of Line Ore Equpment Connections (ASBUILT),PL-60746,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-07-1151,PI_TP,C,The Isometrics Should Specify The Slope Of The Pulleys According To The Site Conditions (ASBUILT),PL-60747,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LO-13-1147,PI_TP,A,اطلاعات پکيج تکميل شود.,PL-60149,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LPC-01-131,PI_TP,A,(ISO:16054 | FV-5301) کنترل ولو نصب گردد.,PL-60195,کارفرما,پانچ|هولد کارفرما
4000-04,PI,4000-04-LPS-01-462,PI_TP,B,"The Hose Coupling (Steam) 3/4""-NPT-3000# Must Be Installed Before The Precom",PL-01378,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-LPS-03-387,PI_TP,A,(PG-7093) SHOULD BE INSTALLED BEFORE PRECOM,PL-00529,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,PI,4000-04-LPS-03-387,PI_TP,A,N/B کپ زير لول گيج تکميل شود. (LG-7093),PL-60197,کارفرما,پانچ|هولد کارفرما
4000-04,PI,4000-04-LPS-03-387,PI_TP,A,(PG-7093)نصب گردد در (ISO:16072),PL-60198,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,PI,4000-04-NCD-01-693,PI_TP,A,فرم هاي 4 باکس در پکيج قرار داده شود.,PL-60201,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-VA-02-507,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Format And DWG Shall Be Reviwe And Remove Invalid Doc.,PL-60140,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-VA-02-507,PI_TP,B,"(GENERAL FOR SUB SYSTEM) All DWG Shall Be Asbuilt And Attached Befor Issue Form ""C""",PL-60138,کیسون,پانچ|هولد مدارک
4000-04,PI,4000-04-VA-08-714,PI_TP,A,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM,PL-00271,کارفرما,کارباقیمانده|هولد کارفرما
4000-04,PI,4000-04-VA-10-756,PI_TP,A,THE VENT AND DRAIN BRANCHES CONNECTED TO LEVEL GAUGE ARE NOT SPECIFIED IN THE P & ID . SHALL BE ASBUILT,PL-39938,کیسون,پانچ|هولد مدارک
4000-05,PI,4000-05-BD-01-125,PI_TP,C,"(General For Sub System) Final Asbuilt Shall Be Attached Be For Issue Form ""C""",PL-62339,کیسون,پانچ|هولد مدارک
4000-05,PI,4000-05-BD-01-125,PI_TP,C,(GENERAL FOR SUB SYSTEM) Confirmation Of Tolerance For Flange Conection Of Rotating Equipment.  Attached (Row 11 Of Form QC-18),PL-62341,کیسون,پانچ|هولد مدارک
4000-05,PI,4000-05-BD-01-125,PI_TP,C,(GenERAI FOR SUB SYSTEM) Face Cleaning Shall Be /Completed BD-11-797 LV-7251 BD-13-799 LG-7255 BD-UG-124 FT-8415 BD-01-125 TG-0002,PL-62377,NOT DEFINED,NOT DEFINED
4000-06,PI,4000-06-AC-04-1074,PI_TP,A,Orifice Plate & Instrument Indicator Shall Be Install (PG-7508),PL-30024,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-05-1075,PI_TP,A,All Instrument Devices(PG-7506A|B)& (FO-7502A|B) Should Be Installed.,PL-48819,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-05-1075,PI_TP,A,"UV-75162 & DV-75150 1""-CL|150 RF| Shall Be Installed Before Reinstatement.",PL-48887,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-AC-06-1076,PI_TP,A,Reinstatment تحيل داده شود.,PL-57122,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-07-1077,PI_TP,A,"Utem No : 7 (Quik Coupling 2.1/2""-SC) Should Be Installed And Joint 1TN Reported",PL-29986,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-11-1071,PI_TP,A,پکيج تکميل شود.,PL-57117,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-12-1123,PI_TP,A,پکيج تکميل شود.,PL-57118,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-13-1124,PI_TP,A,پکيج تکميل شود.,PL-57119,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-AC-14-1128,PI_TP,A,پکيج تکميل شود.,PL-57120,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-01-241,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7504 AND TI:7502),PL-02018,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-CS-02-990,PI_TP,A,پکيج تکميل شود.,PL-57121,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-04-1054,PI_TP,A,مدارک تکميل شود.,PL-57123,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-05-1055,PI_TP,A,All Instrument Devices Shall Be Install,PL-49545,کارفرما,پانچ|هولد کارفرما
4000-06,PI,4000-06-CS-05-1055,PI_TP,A,Continues The Line Shall Be Connect To PK-7502,PL-49548,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-CS-07-1048,PI_TP,A,All Instrument Divicees Should Be Installed (LT-8418 And LG-8420) Also Stud Bolt And Gaskets (Original) (Ring LT-8418),PL-31898,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-08-1057,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-24840,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-10-1063,PI_TP,A,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-24866,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-CS-10-1063,PI_TP,A,FLOW TRANSMITER SHALL BE INSTALL,PL-24867,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-CS-10-1063,PI_TP,A,FLOW TRANSMITTER ORIGINAL N|B|G SHALL BE INSTALL,PL-24870,کارفرما,کارباقیمانده|هولد کارفرما
4000-06,PI,4000-06-CS-13-1069,PI_TP,A,ALL INSTRUMENT DEVICE SHALL BE INSTALL (7503|7504),PL-24012,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-14-1082,PI_TP,A,مدارک تکميل شود.,PL-57126,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-15-1108,PI_TP,A,instrument indicator shall be install,PL-45803,کارفرما,پانچ|هولد کارفرما
4000-06,PI,4000-06-CS-15-1108,PI_TP,A,after install check valve should be P.T / asbuilt & change history sheet,PL-45806,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-16-1125,PI_TP,A,مدارک تکميل شود.,PL-57127,ساتراپ,پانچ|هولد کیسون
4000-06,PI,4000-06-CS-17-1126,PI_TP,A,مدارک کامل شود.,PL-57128,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-CS-19-1083,PI_TP,A,پکيج تکميل شود. (4000-06-AC-10-1083),PL-57116,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-01-177,PI_TP,A,(TG-7504)المنت نصب شود. ISO:38017,PL-57155,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-01-177,PI_TP,A,All Insturement Device Must Be Installed Before The Pre Com (TG-0005|PG-0014|FT-7503|FE5383),PL-01412,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-03-230,PI_TP,A,(PT-2455) AND (PG-2454) SHOULD BE INSTALLED BEFORE PRECOM,PL-00398,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-06,PI,4000-06-DMW-03-230,PI_TP,A,(PG-7504) نصب شود. لاين     (10-DMW-70-121-B50-N),PL-57156,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-03-230,PI_TP,A,کسري N/B روي مسير مکانيکال تکميل شود (P-7002B),PL-57130,کیسون,پانچ|هولد کیسون
4000-06,PI,4000-06-DMW-07-461,PI_TP,A,فرم هاي 4 باکس در پکيج قرار داده شود.,PL-57131,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-10-607,PI_TP,A,(AP-7001 | AP-7002) نصب گردند.,PL-57133,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-10-607,PI_TP,A,(AP-7001) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00790,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-10-607,PI_TP,A,(AP-7002) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00792,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-17-688,PI_TP,A,ALL INSTRUMENT DEVICES (PG:7503A | 7503B) & (AP:7501) SHALL BE INSTALLED BEFORE PRECOMM,PL-01804,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-17-688,PI_TP,A,(AP-7501) نصب گردد.,PL-57135,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-17-688,PI_TP,B,"(GENERAI FOR SUB SYSTEM) Final AsBuilt Shallbe Attached Befor Issue Form ""C""",PL-57141,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-24-787,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Document Shallbe Reviwe And Remove Invalid Document.,PL-57142,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-26-931,PI_TP,A,TIE-IN JOINT SHALL BE COMPELETE,PL-24895,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-28-1065,PI_TP,A,MIXED BED POLISHER PACKAGE (PK:7502) HAS NOT BEEN INSTALL. SHALL BE INSTALLED,PL-24907,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-29-1084,PI_TP,A,مدارک تکميل شود.,PL-57137,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-30-1085,PI_TP,A,مدارک تکميل شود.,PL-57138,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-31-1086,PI_TP,A,مدارک تکميل شود.,PL-57139,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-DMW-31-1086,PI_TP,B,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint & Activity| …) Shallbe Compiated.,PL-57143,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) HS-0013 نشتي دارد,PL-54960,کارفرما,پانچ|هولد کارفرما
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) HS-0020 ساپورت U بولت ناقص است,PL-54961,ساتراپ,پانچ|هولد کیسون
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) HS-0006 ساپورت U بولت ناقص است,PL-54962,ساتراپ,پانچ|هولد کیسون
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) HS-0001 ولو آن نشتي دارد,PL-54963,کارفرما,پانچ|هولد کارفرما
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) HS-0004 ساپورت U بولت ناقص است و ولو آن نشتي دارد,PL-54964,ساتراپ,پانچ|هولد کیسون
4000-15,PI,4000-06-SRW-01-061,PI_TP,B,ITEM 3 (HOSE CUPLING) SHALL BE INSTALL AFTER,PL-01212,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-02-584,PI_TP,B,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00741,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-03-585,PI_TP,B,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00739,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-04-633,PI_TP,B,ITEM 3 (HOSE CPLG) SHALL BE INSTALL BEFORE COMM,PL-01112,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-05-635,PI_TP,B,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER,PL-01456,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-06-669,PI_TP,B,"J : 12TN Should Be After Installed (HS-006) Hose Coupling (Water) 3/4"" - NPT - CL3000 Reported And History Sheet Updateed And Attached",PL-30082,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-07-670,PI_TP,B,j : 10TN Must Be After Installed HS-016 Reported And History Sheet Updateed And Attached,PL-30084,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-07-670,PI_TP,B,HOSE CAP PLUG (WATER) SHALL BE INSTALL,PL-02284,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-08-671,PI_TP,B,Tie in Joint Shall Be Complate Asbuilt & New History Sheet,PL-47995,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-09-672,PI_TP,B,"J NO : 12TN Must Be After Installed (HS-024) Hose Coupling (Water) 3/4"" - NPT-| Reported And History Sheet Updated And Attached",PL-30101,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-10-673,PI_TP,C,"HOSE COUPLING 3/4""-NPT-3000#(HS-0023)  MUST BE INSTALLED BEFORE PRECOMM AND FOR THE J:12TN FIT-UP AND WELDING REPORT SHALL BE SET AND DELIVERD. ALSO HISTORY SHEET UPDATE SHOULD BE  ATTACHED TO THE PACKAGE",PL-01622,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-11-698,PI_TP,B,J:10 (HOSE COUPLING) SHALL BE INSTALLED AFTER,PL-00910,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-11-698,PI_TP,B,"Joint No : 10TN Should Be Added And After Installed Hose Coupling (Water) 3/4"" - NPT Reported",PL-39928,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-11-698,PI_TP,B,History Sheet Must Be Updated And Attached,PL-39929,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-12-762,PI_TP,B,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01504,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-12-762,PI_TP,B,HISTORY SHEET SHALL BE CHANGE AFTER,PL-01506,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-13-763,PI_TP,B,J:12TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01454,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-14-129,PI_TP,B,ITEM 3 (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01214,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-15-130,PI_TP,B,HOSE CPLG (ITEM 3) SHALL BE INSTALLED AFTER,PL-01170,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-16-823,PI_TP,B,J:11TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01495,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-17-824,PI_TP,B,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01500,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-17-824,PI_TP,B,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01501,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-18-825,PI_TP,B,J:11TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01514,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-18-825,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01515,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-19-826,PI_TP,B,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01542,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-19-826,PI_TP,B,HISTORTY SHEET SHALL BE CHANGED AFTER,PL-01544,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-20-827,PI_TP,B,J:10 TN (HOSE COUPLING NDT 3000#) SHALL BE INSTALL AFTER,PL-01464,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-20-827,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01465,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-21-828,PI_TP,B,J:7 TN (HOSE COUPLING) SHALL BE INSTALED BEFORE COMM,PL-01467,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-21-828,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01468,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-22-829,PI_TP,B,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01356,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-23-830,PI_TP,B,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01354,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-24-831,PI_TP,B,HOSE COUPLING 3/4 SHALL BE INSTALL,PL-01732,کیسون,پانچ|هولد مدارک
4000-15,PI,4000-06-SRW-25-1050,PI_TP,B,Tie in joints shall be after installed hose coupling steam (HS-003 & 025) reported . Also |history sheet updated and attached,PL-12165,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-02-1111,PI_TP,B,(GENERAI FOR SUB SYSTEM) Confirmation Of  Tolerance For Flange Conection Of Roting Equipment.  Shallbe Attached (Row11| Form QC-TP 18),PL-57144,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-02-1111,PI_TP,A,مدارک تکميل شود,PL-57140,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-02-1111,PI_TP,C,All Tempoary Gaskets Used For The Pressure Safty Valve Must Be Replaced With The Original Gasket After Calibrated PSV,PL-62195,ساتراپ,پانچ|هولد کیسون
4000-06,PI,4000-06-VA-02-1111,PI_TP,C,The Attached P&ID Is For Site 1 (1203) Must Be Attached With Project No 1205 VD-1205-101-PID-001,PL-62197,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-03-1112,PI_TP,A,مدارک تکميل شود,PL-57145,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-04-1113,PI_TP,A,مدارک تکميل شود,PL-57146,کیسون,پانچ|هولد مدارک
4000-06,PI,4000-06-VA-04-1113,PI_TP,C,All Temporary Gaskets Used Pressure Safty And Relife Valves (PSV-7515A|B) Must Be replaced With Original Gaskets After Calibrated,PL-62193,ساتراپ,پانچ|هولد کیسون
4000-06,PI,4000-06-VA-04-1113,PI_TP,C,The Drain Cannel Shall Be Completely Cleaned,PL-62194,کیسون,پانچ|هولد کیسون
4000-07,PI,4000-07-PA-01-178,PI_TP,B,ولو HS-0011 موقعيت C-2002 پاسي دارد,PL-53251,کارفرما,پانچ|هولد کارفرما
4000-07,PI,4000-07-PA-01-178,PI_TP,C,نصب کليه Hose coupling ها,PL-44920,کیسون,پانچ|هولد مدارک
4000-07,PI,4000-07-PA-01-178,PI_TP,B,رفع پاسي و روانکاري ولو در موقعيت HS0019 (P-5001 B),PL-44911,کارفرما,پانچ|هولد کارفرما
4000-07,PI,4000-07-PA-01-178,PI_TP,C,محل اتصال به PK-8401 کانکشن انجام نشده,PL-44913,کیسون,پانچ|هولد مدارک
4000-07,PI,4000-07-PA-01-178,PI_TP,B,رفع پاسي از HS موقعيت POLISHER,PL-44914,کارفرما,پانچ|هولد کارفرما
4000-07,PI,4000-07-PA-06-957,PI_TP,C,نصب کليه Hose coupling ها,PL-44922,کیسون,پانچ|هولد مدارک
4000-07,PI,4000-07-PA-08-964,PI_TP,C,نصب کليه Hose coupling ها,PL-44919,کیسون,پانچ|هولد مدارک
4000-07,PI,4000-07-PA-09-992,PI_TP,C,The instrument device Shall Be Installed ( PG-7150),PL-17252,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,PI,4000-08-AIR-01-1105,PI_TP,A,"Butter Fly Valve 2""-CL:150 And Gaskets And Stud Bolts Should Be Installed . Also Spool 2"" (J:9VDS) Shall Be Installed",PL-48024,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-AIR-01-1105,PI_TP,B,امضاي فرمهاي 4 باکس PRICOM انجام شود.,PL-60371,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-AIR-04-1117,PI_TP,A,پکيج کامل شود.,PL-60354,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-AIR-04-1117,PI_TP,C,All Instrument Devices Must Be Installed (PG-75153A|B),PL-62198,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-08,PI,4000-08-AIR-04-1117,PI_TP,C,Stud Bolts 5/8x145 32PCS Should Be Inststalled (GALVANIZED),PL-62200,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-AIR-04-1117,PI_TP,C,"Check Valves 4"" CL150 RF (THK-23mm) Must Be Installed",PL-62201,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CHA-01-513,PI_TP,B,"(1""-CHA-80-101-B40-N) اينزوليشن کيت نصب گردد.",PL-60370,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CHA-01-513,PI_TP,A,Insulation Kit Shall Be Install,PL-50562,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CHA-01-513,PI_TP,B,FLANGE IS DISCONNECT FROM PL-8002,PL-01784,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CHA-02-514,PI_TP,B,FLANGE IS DISCONNECTED FROM PK8003-MP-1B,PL-01781,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CHA-02-514,PI_TP,A,Insulation Kit Shall Be Install,PL-50561,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CHA-02-514,PI_TP,B,"(1""-CHA-80-102-B40-N) اينزوليشن کيت نصب گردد",PL-60369,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CHA-03-515,PI_TP,A,آيتم شماره 4 پانچ ليست SH1/2  وارد نشده.,PL-60338,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CHA-03-515,PI_TP,A,آيتم شماره 4 پانچ ليست SH1/2 وارد نشده,PL-60318,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CHA-03-515,PI_TP,A,LINE SHALL BE CONNECT TO EQUIPMENT (PK 8004/N2),PL-16682,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-03-065,PI_TP,A,Test Package Index اصلاح شود.,PL-60319,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-03-065,PI_TP,A,Test Package Index اصلاح شود.,PL-60339,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-12-132,PI_TP,A,آيتم شماره4 پانچ ليست وارد نشده.,PL-60340,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-12-132,PI_TP,A,آيتمشماره4 پانچ ليست وارد نشده.,PL-60320,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-13-134,PI_TP,B,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH | MACHIN BOLTS SHALL BE INSTALL BEFORE PRECOMM,PL-01776,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CWR-14-135,PI_TP,B,8 PCS MACHIN BOLT IS NIS | NIS REPOR ATTACH AND BEFORE PRECOMM SHALL INSTALL MACHIN BOLTS,PL-01774,کارفرما,پانچ|هولد کارفرما
4000-08,PI,4000-08-CWR-19-164,PI_TP,A,آيتم شماره 3 پانچ ليست وارد نشده,PL-60327,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-20-165,PI_TP,A,آيتم شماره 5 پانچ ليست SH1/2 وارد نشده.,PL-60328,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-21-193,PI_TP,A,آيتم شماره 4 پانچ ليست SH1/2 وارد نشده.,PL-60329,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-21-193,PI_TP,A,آيتم شماره 4 پانچ ليست SH1/2 وارد نشده.,PL-60330,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-22-194,PI_TP,A,آيتم شماره 4 پانچ ليست از SH1/2 وارد نشده.,PL-60331,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-23-195,PI_TP,A,آيتم شماره 4 پانچ ليست از SH1/2 وارد نشده.,PL-60332,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-25-249,PI_TP,A,آيتم شماره 1 پانچ ليست از SH2/2 وارد نشده.,PL-60333,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-25-249,PI_TP,A,(GENERAL FOR SUB SYSTEM) All C&B Punch Shall Be Remove Of The History Sheet After Cleare Of The Punch List.,PL-60429,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-26-266,PI_TP,A,History Sheet عوض شود و Tie-in مشخص گردد.,PL-60334,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-29-269,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Form Shall Be Signe And Stamp By Owner And T.P.A,PL-60431,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-42-282,PI_TP,A,آيتم شماره5پانچ ليست از SH1/2 وارد نشده.,PL-60341,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-42-282,PI_TP,A,آيتم شماره5 پانچ ليست از SH1/2 وارد نشده.,PL-60321,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-49-289,PI_TP,A,Test Package Index اصلاح شود.,PL-60322,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-49-289,PI_TP,A,Test Package Index اصلاح شود.,PL-60342,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-63-303,PI_TP,A,آيتم2و3و4 از پانچ ليست sh2/2 وارد نشده.,PL-60343,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-63-303,PI_TP,A,آيتم 2و3و4 از پانچ ليست SH2/2 وارد نشده.,PL-60323,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-68-308,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Attached Document. Must Be Riviewe And Invalid Document  Removed.,PL-60432,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-69-309,PI_TP,A,(GENERAL FOR SUB SYSTEM) Confirmation Of Florance For Flange Conection Of Rotating Equipment.  Attached (Row 11 Of Form QC-18),PL-60433,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-84-326,PI_TP,A,"(4""-CWR-80-107-B24-N) مسير کولينگ فول بولت شود. (P-8001B)",PL-60368,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-CWR-87-404,PI_TP,A,آيتم شماره2از پانچ ليست وارد نشده.,PL-60344,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWR-87-404,PI_TP,A,آيتم شماره 2 پانچ ليست وارد نشده.,PL-60324,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-104-1144,PI_TP,B,Hand Wheel For Butter Fly Valve Is Broken Must Be Replaced Wih A New One,PL-50928,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-CWS-29-133,PI_TP,A,"(E-5012)بر روي لاين (10""-CWS-50-103-B24-N) کپ استراينر بسته شود",PL-60425,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-CWS-34-196,PI_TP,A,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST,PL-00120,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-42-333,PI_TP,A,"(E-5008) بر روي لاين (8""-CWS-50-102-B24-N) کپ استراينر بسته شود.",PL-60426,ساتراپ,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-59-350,PI_TP,A,Cover Seet اصلاح شود.,PL-60345,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-59-350,PI_TP,A,Cover Sheet اصلاح شود.,PL-60325,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-59-350,PI_TP,A,آيتم شماره 5 پانچ ليست SH1/2 وارد نشده.,PL-60326,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-75-366,PI_TP,A,"(38""-CWS-80-101-B24-N) هندويل ولو نصب گردد.",PL-60365,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-CWS-85-524,PI_TP,B,Cover Seet تعويض گردد.,PL-60335,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,(RO-8002) نصب گردد.,PL-60372,ساتراپ,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,A,"(12""-CWS-80-111-B24-N) اسپول خروجي سندفيلد فول بولت شود (FT-8001A/B/C)",PL-60373,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-CWS-86-1091,PI_TP,A,Line Shall Be Connect To F-8001/N1 & Any ResPonsibility For Cutting & Welding Is Concern To Owner,PL-48007,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,A,All Tie in Joints Should Be Welded And NDT . Also History Sheet Updated And Attached,PL-48010,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,"All Cap Item 1/2"" CL-3000 SC (J:16TN|19TN) Should Be Installed And Reported",PL-48012,ساتراپ,کارباقیمانده|هولد کیسون
4000-08,PI,4000-08-CWS-86-1091,PI_TP,A,All Instrument Divices Shall Be Installed (RO-8002 And FT-8013 And PG-8052 And PDT-8006),PL-48014,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,All Threded Branchs Of The Orifice Flanges Should Be Seal Welded,PL-48015,ساتراپ,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,The Tag Of Installed Control Valves (XV-8016 And 8015) Is Incorrected It Should Be Replaced by Tag No XV-8009 And 8008,PL-48016,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,The Specification Of The Equipments And The Tag No Of The Valves Inserted In The Isometrics Do Not Match With The P&ID It Must Be Asbuilted,PL-48017,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-86-1091,PI_TP,B,All Flanges Connected To Lines And Equipments Nozzele That Have Not Been Installed Must Be Clased With Out Tension Or Mismatch,PL-48018,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-87-1092,PI_TP,A,All Valve Didn’t Install Due To Shortage Material With Report Is Attached . All Valves Before Installtion Must Be Callibrated,PL-47996,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-87-1092,PI_TP,A,Line Shall Be Connect To FI8001B Any ResPonsibility For Cutting & Welding Is Concern To Owner,PL-47997,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-87-1092,PI_TP,A,The Tag Of Installed Control Valves (XV:8017 ND XV:8018) Is Incorrected It Should Be Replaced By Tag No XV:8010 And XV:8011,PL-47999,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,The SpecFication Of The Equipments And The Tag No Of Vales Inserted In The Isometrics Donet Mathch With The P&ID It Should Be Asbuilted,PL-48000,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,All Flanges Connected To Lines Nd Equipment Nozzle That Have Not Been Installed Must Be Closed With Out Tension Or Mis Mathch,PL-48001,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,"The Cap Item 1/2"" CL3000 SC Shall Be Installed And Joint No 11ATN Must Be Reported",PL-48003,ساتراپ,کارباقیمانده|هولد کیسون
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,"Ball Valve 3/4"" CL:800 SW Should Be Welded And NDT And Joint No:6TN And 7TN Shall Be Reported",PL-48004,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,"Butter Fly Valve (Control) 12"" CL:150 RF Must Be Installed (XV-8012)",PL-48005,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-87-1092,PI_TP,B,(AP-8002) نصب گردد.,PL-60374,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,PI,4000-08-CWS-89-1094,PI_TP,A,ON/OFF Butterfly Valve With NIS Report Didn’t Install,PL-50377,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,4000-08-CWS-99-1131,PI_TP,A,پکيج کامل شود.,PL-60360,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-01-1152,PI_TP,A,پکيج کامل شود.,PL-60361,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-LO-01-1152,PI_TP,B,RO-8002 نصب گردد,PL-60362,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-01-1152,PI_TP,A,تيوپ کشي ابزار دقيق انجام شود. (FT-8003),PL-60363,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,PI,4000-08-LO-01-1152,PI_TP,B,(FT-8001A-TK2) گسکت و ولو درين اورجينال نصب گردد.,PL-60412,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-01-1152,PI_TP,A,(E-3013) ولو CWR خروجي مبدل هندويل نصب گردد.,PL-60413,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-01-1152,PI_TP,A,(FT-8001A-J)مسير ونت خروجي اجکتور متصل گردد.,PL-60414,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-01-1152,PI_TP,A,(FT-8001B-J) مسير ونت خروجي اجکتور  متصل گردد.,PL-60415,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-LO-02-899,PI_TP,B,(FT-8001B -TK2) گسکت ولو و درين تانک اورجينال نصب گردد.,PL-60411,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-NCD-03-742,PI_TP,B,مسير درين پمپ N/B/G تکميل شود (P-8001B),PL-60366,ساتراپ,پانچ|هولد کیسون
4000-08,PI,4000-08-ROW-03-648,PI_TP,A,"(GENERAL FOR SUB SYSTEM) Fainal Asbilt Shall Be Atached Befor Issue Forme ""C""",PL-60430,کیسون,پانچ|هولد مدارک
4000-08,PI,4000-08-VA-04-661,PI_TP,A,"(3""-VA-80-114-B24-H) مسير بخار از سمت توربين به مبدل N/B بولت تايتنينگ شود. (FT-8001A-E)",PL-60416,ساتراپ,پانچ|هولد کیسون
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,(AP-8416) SHALL BE INSTALLED BEFOR PRECOM,PL-00440,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-11,PI,4000-11-IA-02-612,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE PRECOMM (PG-002) | (PCV-008),PL-01450,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,PI,4000-12-WWC-01-1061,PI_TP,C,All Instrument Indicator Shall Be Install (PG-8417A|PG-8417B And AP-8411| AP-8412 AND AT-8413),PL-31879,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,PI,4000-12-WWC-05-1087,PI_TP,C,P&ID No : VD-1205-101-PID-001 Must Be Replaced,PL-61446,کیسون,پانچ|هولد مدارک
4000-12,PI,4000-12-WWC-05-1087,PI_TP,C,All Isometrics Must Be Approved By The Owners Design And Engineering | Also Attached To The Package,PL-61447,کیسون,پانچ|هولد مدارک
4000-12,PI,4000-12-WWC-05-1087,PI_TP,C,Stud Bolt 5/8x145 16 PCS According To Item No: 10 Isometrics Should Be Installed,PL-61448,کارفرما,کارباقیمانده|هولد کارفرما
4000-12,PI,4000-12-WWC-06-1127,PI_TP,C,The P&ID Is In Consistent With The Isometric Must Be Corrected,PL-46770,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-02-003,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-28340,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-10-108,PI_TP,C,J:13TN SHALL BE WELDED AFTER TEST,PL-01065,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-11-121,PI_TP,C,HISTORY SHEET SHALL BE CHENGED,PL-00340,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-12-122,PI_TP,C,J:12TN (THD) AFTER INSTALLING THE EQUIPMENT (HR:9006) SHOULD BE CONNECTED BEFOR PRECOM,PL-01031,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-13-139,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER TEST,PL-00938,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-18-255,PI_TP,A,نشتي ابزار دقيق دارد FH-9033  (4-FW-90-078-B81-UW),PL-54677,کارفرما,پانچ|هولد کارفرما
4000-14,PI,4000-14-FW-24-261,PI_TP,C,LIN SHALL BE CONNECTEXD TO (HR-9008) BEFORE COMM,PL-01140,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-26-263,PI_TP,C,در صورت وصل نشدن به فلنج VENDOR FIRE WATER بايستي برشکاري و هيدرتست انجام شود,PL-02133,کیسون,پانچ|هولد مدارک
4000-14,PI,4000-14-FW-27-264,PI_TP,A,-نشتي ازفيلتر دارد DL-2003  -يکي از ولوها هندويل ندارد  (4-FW-90-079-B81-UW),PL-54678,کارفرما,پانچ|هولد کارفرما
4000-15,PI,4000-21-SRW-01-112,PI_TP,B,ITEM NO:3 MUST BE ACCORDING ISOMETRIC INSTALLED AFTER HYDRO TEST (HASE COUPLING),PL-00346,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-LPC-01-205,PI_TP,B,(GENERAL FOR SUB SYSTEM) ولو ونت روي مکانيکال سيل P-5003 نصب گردد,PL-53272,کیسون,پانچ|هولد کیسون
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,(GENERAL FOR SUB SYSTEM) تگهاي TG-50205A/B| TG-50204A/Bمربوط به پمپ P-5003 اصلاح شود,PL-53273,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-LPC-01-205,PI_TP,B,(GENERAL FOR SUB SYSTEM) ولو ونتهاي روي سيلي پات P-5002 نصب شود.,PL-53274,کیسون,پانچ|هولد کیسون
5000-01,PI,5000-01-LPC-01-205,PI_TP,A,(GENERAL FOR SUB SYSTEM) PT-5091 و تيوپ ابزار دقيق نصب شود.,PL-53265,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(AP-5112)SHOULD BE INSTALLED BEFORE PRECOM,PL-00416,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,all instrumentation device (PG:5102 | PT:5093 | FT:5093 | PG:5106 | FT:5107) should be installed before the precom,PL-01187,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-02-109,PI_TP,A,(GENERAL FOR SUB SYSTEM) تيوپ ابزار دقيق کانکت شود FT-5020,PL-53267,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,All Inssteroment Device (PG5102|PT5093|FT5093|PG5106|FT5107) Should Be Install. GENERAL,PL-52616,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-07-150,PI_TP,A,(GENERAL FOR SUB SYSTEM) فلنج مربوط به P-5011 Are اصلاح شود,PL-53276,کیسون,پانچ|هولد کیسون
5000-01,PI,5000-01-PMC-07-150,PI_TP,A,(GENERAL FOR SUB SYSTEM) فلنج پاييني LG-5072 نات و بولت تکميل شود. LG-5072,PL-53278,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-07-150,PI_TP,B, AP هاي ناحيه 5000 نصب شود AP-3197| AP-5044| AP-5112| AP-5098| AP-5021 GENERAL.,PL-53283,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-07-150,PI_TP,A, Gasket درين TK-5001 نصب شود,PL-53284,کارفرما,پانچ|هولد کارفرما
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(AP-5019) SHOULD BE INSTALLED BEFORE PRECOM,PL-00176,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,ITEM INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00576,کارفرما,پانچ|هولد کارفرما
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5056) SHOULD BE INSTALLED BEFORE PRECOM,PL-00939,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM,PL-00940,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5057) SHOULD BE INSTALLED BEFORE PRECOM,PL-00941,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5052) SHOULD BE INSTALLED BEFORE PRECOM,PL-00942,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5053) SHOULD BE INSTALLED BEFORE PRECOM,PL-00943,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,FLUSH RING (5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00944,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(LT-5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00945,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 15 (AP-5098) SHALL BE ISTALLED BEFORE PRECOM,PL-00626,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND REPORTED,PL-12196,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL AFTER HYDRO TEST,PL-01910,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMC-34-1166,PI_TP,C,(PSV-5008) Didn’t Install. Due To MRC Request Attached By Owner Sigh.,PL-59669,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMV-03-235,PI_TP,C,FA3001 SHOULD BE INSTALLED BEFORE COM,PL-01191,کارفرما,کارباقیمانده|هولد کارفرما
5000-01,PI,5000-01-PMV-04-252,PI_TP,C,Safety Valve Calibration Report Should Be Attach,PL-61443,کارفرما,کارباقیمانده|هولد کارفرما
5000-01,PI,5000-01-PMV-07-400,PI_TP,A, .j:5 Recaped. NDT Shall Be Done. ISO:30111 1/2 پانچ A در تاريخ گذشته انجام نشده.,PL-52621,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,(GENERAL FOR SUB SYSTEM) تکميل امضاهاي باقيمانده انجام نشده کليه يکيج ها,PL-53252,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Attached Document. Must Be Riviewe And Invalid Document  Removed.,PL-53253,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,(GENERAL FOOR SUB SYSTEM) All Remain Work (Joint| Activity| …)Must Be Complated,PL-53254,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Format (Joint History|…) Must Be Apprived& Signed By Owner,PL-53255,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,(GENERAL FOR SUB SYSTEM) Fainal Asbilt Shall Be Atached Be For Issue Forme.,PL-53256,کیسون,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,B,(GENERAL FOR SUB SYSTEM) AP-5019| AP-5052| AP-5053| AP-5055| AP-5056| AP-5053 Shall Be Install.,PL-53257,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,PI,5000-01-PMW-05-930,PI_TP,A,FT-5070(GENERAL FOR SUB SYSTEM)| ارفيس پليت نصب شود و Seal Weld شود و تيوپ ابزار دقيق کانکت شود,PL-53260,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,Insulation Kit Shall Be Install. ISO:57040,PL-52624,کارفرما,پانچ|هولد کارفرما
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,Insulation Kit Shall Be Install.,PL-53478,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,"6""- PMP 50-173-D24-P رنگ و COLERCOD انجام شود. E-5012 (GENERAL FOR SUB SYSTEM)",PL-53498,کیسون,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,B,نصب شود(GENERAL FOR SUB SYSTEM)  AP-5095,PL-53499,کارفرما,پانچ|هولد کارفرما
5000-02,PI,5000-02-PMC-14-213,PI_TP,B,(GENERAL FOOR SUB SYSTEM) AP-5173|AP-5175|AP5174|AP-5180 نصب شوند,PL-53500,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,PI,5000-02-PMC-14-213,PI_TP,B,(GENERAL FOOR SUB SYSTEM) AP-5167|AP-5184نصب شود,PL-53501,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,Foنصب شود و Seal Weldشود و Legنصب گرددFT-5161.  (GENERAL FOR SUB SYSTEM),PL-53502,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,(GENERAL FOR SUB SYSTEM) درين کانکت شود و Insulation Kit نصب شود. T-5003,PL-54349,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,(GENERAL FOR SUB SYSTEM)                              نصب شودInsulationKit. T-5003,PL-54350,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,(GENERAL FOR SUB SYSTEM)                              نصب شودInsulationKit. E-5002(1/2/4),PL-54351,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,(GENERAL FOR SUB SYSTEM) ايجاد دسترسي به ولو درين خط 6-PMC-50-148-B24-H (T-5002),PL-54353,کارفرما,پانچ|هولد کارفرما
5000-02,PI,5000-02-PMC-14-213,PI_TP,B,(GENERAL FOR SUB SYSTEM) عايق Minflow کار شود و مسير ساکشن کامل شود. (P-5005A/B),PL-54354,کیسون,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,A,(GENERAL FOR SUB SYSTEM) شود و عايق شود  (FT-5239)     Seal Weld,PL-54356,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMC-14-213,PI_TP,B,(GENERAL FOR SUB SYSTEM) عايق کاري درين و نصب Insulation Kit انجام شود. (FV-5203),PL-54357,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(GENERAL FOR SUB SYSTEM) گلدوني ساپورت Dis|Suc پمپ جوشکاري شود. (P-5005A/B),PL-54355,ساتراپ,پانچ|هولد کیسون
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(THIS PUNCH FOR SUB SYSTEM 5000-2) خط( VA-50-101-B24-P ) کانکت شود (D-5002),PL-53482,ساتراپ,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(THIS PUNCH FOR SUB SYSTEM 5000-2) درين درام 5002 کانکت شود. (D-5002),PL-53483,ساتراپ,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(THIS PUNCH FOR SUB SYSTEM 5000-2) Insulation Kit مربوط به درام 5002 نصب شود.,PL-53484,کارفرما,پانچ|هولد کارفرما
5000-02,PI,5000-02-PMP-09-539,PI_TP,A, (THIS PUNCH FOR SUB SYSTEM  Seal Weld مربوط به (FT-5203) انجام شود,PL-53487,ساتراپ,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(THIS PUNCH FOR SUB SYSTEM 5000-02) نصب شود (AP-521885.C),PL-53489,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity)Must Be Completed,PL-53248,کیسون,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Attached Document. Must Be Riwive And Removed Invalid Document.,PL-53249,کیسون,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,A,"(GENERAL FOR SUB SYSTEM) All Format Package (Joint History |…) Mast Be Approved And Signed By Avand Final Asbuitt Shall Be Attached Befor Issue Form ""E""",PL-53250,کیسون,پانچ|هولد مدارک
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 12 (AP-5218) SHOULD BE INSTALLED BEFORE PRECOM,PL-00453,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
5000-02,PI,5000-02-VA-01-141,PI_TP,C,THE INSTRUMENTION DEVICE (AP :5208) MUST BE INSTALLED BEFORE THE PRECOMM,PL-01198,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,PI,5000-03-PMC-03-161,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL (ANALIZER POINT),PL-02359,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,PI,5000-03-PMC-04-701,PI_TP,C,The Instrument Item (PG-3195 and PT-3194) Must Be Installed Before Precom,PL-00950,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,ITEM 6 (AP) SHALL BE INSTALLED AFTER TEST,PL-00162,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,"The Thickness Of Flange spectacle 3.4""-CLASS 150 AND 300# ARE INCONSISTENT  THE SIZE AS LISTED IN THE ISOMETRIC",PL-54359,کیسون,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity) Mast Be ComPleted.,PL-54360,کیسون,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Format Of Test Package (Joint History) Shall Be Approved And Signed Byavnd.,PL-54361,کیسون,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Doc. Attached (DWG| Form)Must Be Reviwed And Invalid Doc. Remoned.,PL-54362,کیسون,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,"(GENERAL FOR SUB SYSTEM) Fainall Asbuilt Shall Be For Issue Form ""C""",PL-54363,کیسون,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) نصب شود. (P-5006A/B) Insulation Kit,PL-54584,ساتراپ,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) اصلاح گريتينگ انجام شود. (E-5003 1/2),PL-54585,کیسون,پانچ|هولد کیسون
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) نصب شود. (P-5007A/B) Insulation Kit,PL-54586,ساتراپ,پانچ|هولد مدارک
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) مسير CWR و کولر مکانيکال سيل N/B تکميل گردد. (P-5007A/B),PL-54587,ساتراپ,پانچ|هولد کیسون
5000-03,PI,5000-03-PMP-06-053,PI_TP,B,(GENERAL FOR SUB SYSTEM) عايق Dis| Suc تکميل گردد و مسير Min Fiow (P-5010A/B),PL-54588,کیسون,پانچ|هولد کیسون
