SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
2000-03,PI,2000-03-PO-07-891,PI_TP,C,the approved water (dem)analysis should be attached to the package,PL-23796
2000-03,PI,2000-03-PO-07-891,PI_TP,C,all temporary gaskets used for the psv(2025 and 2026)and other flanges items shall bereplaced with the original gaskets,PL-23798
2000-03,PI,2000-03-PO-07-891,PI_TP,C,"ctrl valve 12""-cl:600-rf(usv-2010)should be installed before precom. Also | related stud bolts and gaskets",PL-23799
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,THE INSTRUMENT DEVICE PG-2002 MUST BE INSTALL,PL-21889
2000-03,PI,2000-03-PO-09-1017,PI_TP,C,DEM WTER ANALYSIS SHALL BE ATTACH,PL-21890
2000-03,PI,2000-03-VA-03-682,PI_TP,C,INSTRUMENT DEVICE (TI:2051) SHALL BE INSTALL,PL-02441
2000-04,PI,2000-04-BFW-02-800,PI_TP,C,All instrument devaices should be installed with the related orginal gaskets and stud bolts.,PL-12171
2000-04,PI,2000-04-BFW-04-809,PI_TP,C,ALL TN JOINTS SHALL BE WELDED AND NDT,PL-24873
2000-04,PI,2000-04-BFW-04-809,PI_TP,C,HISTORY SHEET SHALL BE UPDATE AND ATTACH,PL-24874
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,INSTRUMENT DEVICE SHALL BE INSTALL,PL-02502
2000-04,PI,2000-04-BFW-05-810,PI_TP,C,ALL SPRING SUPPORT SP-4701 | SP-4702 SHALL BE INSTALL . NIS,PL-02504
2000-04,PI,2000-04-BFW-07-869,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-17208
2000-04,PI,2000-04-HHPS-02-893,PI_TP,C,PSV ORIGINAL GASKET SHALL BE INSTALL AFTER CALIBRATED,PL-02307
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,INSTRUMENT INDICATOR (TI-2359) SHALL BE INSTALL,PL-02377
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,TIE-IN HOINT SHALL BE WORK AND NDT AND HISTORY SHEET SHALL BE UPDATE,PL-02378
2000-04,PI,2000-04-HHPS-03-894,PI_TP,C,ALL TEMPORARY GASKETS USED FOR STEAM TRAP FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET AFTER STEAM OUT,PL-02381
2000-04,PI,2000-04-HHPS-04-895,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (FT-2372& TG-2357),PL-12204
2000-04,PI,2000-04-HHPS-05-1045,PI_TP,C,TN JOINTS SHALL BE WORK AND NDT,PL-22411
2000-04,PI,2000-04-HHPS-05-1045,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-22412
2000-04,PI,2000-04-HHPS-05-1045,PI_TP,C,"STEAM TRAP 1/2"" DIDN’T INSTALL. NIS",PL-22413
2000-04,PI,2000-04-HHPS-05-1045,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-22414
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,INSTRUMENT INDICATOR (TI-2352 | PT-2352) SHALL BE INSTALL,PL-02386
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02387
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SHALL BE REPLACED WITH ORIGINAL GASKETS (PSV:2354~2360),PL-02388
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02389
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,ALL SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOMM (SP-4705|4726|4824|4825 TYPE-60),PL-02390
2000-04,PI,2000-04-RFG-01-170,PI_TP,C,TIE IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE,PL-02391
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (TI: 2351 | 2353 |2354),PL-23777
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,ALL VALVE SHALL BE LUBRICATED,PL-23778
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,ALL SPRING SUPPORT (SP-4821|4822|4823) SHALL BE INSTALL,PL-23779
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,ALL ORIGINAL GASKET | BOLT FOR THE INSTRUMENT DEVICE SHALL BE INSTALLED,PL-23780
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,TIE-IN JOINTS SHALL BE NDT,PL-23781
2000-04,PI,2000-04-RFG-02-429,PI_TP,C,J:60RWTN SHALL BE WELDED AND NDT,PL-23782
2000-04,PI,2000-04-RFG-03-589,PI_TP,C,JOINT NO : 1 SHOULD BE PMI DONE,PL-00878
2000-04,PI,2000-04-RFG-06-385,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02157
2000-04,PI,2000-04-VA-01-560,PI_TP,C,ALL TEMPORARY GASKETS USED FOR THE PSV MUST BE REPLACED WITH ORIGINAL GASKETS AFTER CALIBRAED,PL-02374
2000-04,PI,2000-04-VA-01-560,PI_TP,C,BIRD SCREEN SHALL BE INSTALL,PL-02376
2000-04,PI,2000-04-VA-03-676,PI_TP,C,ORIGINAL GASKET FOR PSV MUST BE INSTALL,PL-02163
2000-04,PI,2000-04-VA-06-686,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-26931
2000-04,PI,2000-04-VA-07-1104,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-27355
2000-04,PI,2000-04-VA-07-1104,PI_TP,C,THE VENT LINE CONNECTED TO THE LEVEL GAUGE SHOULD BE SPECIFIED IN THE P&ID,PL-27356
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Instrument Devices Must Be Installed After Face Cleaning And Before Pre Com,PL-01418
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,All Pressure Safety Valves Should Be Installed With Temporary Gaskets Before Reinstatment Also| They Must Be Calibrated Before Pre Com,PL-01419
2000-05,PI,2000-05-PRC-01-212,PI_TP,C,A Water Asample (DEM) Taken Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package,PL-01420
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,Stainless Steel Pipe Is Used And Some Welds Should Be PMI To Confirm The Material,PL-01338
1000-03,PI,2000-05-PRC-02-396,PI_TP,C,A Water Sample (DEM) Collected Inside The Line For Analysis And Certified Certificate Must Be Attached To The Package,PL-01339
2000-05,PI,2000-05-PRC-03-369,PI_TP,B,PIPE BETWEEN J:4 AND J:16 SHALL BE DONE PMI,PL-00545
2000-05,PI,2000-05-PRC-03-369,PI_TP,C,(PG-2449) SHOULD BE INSTALLED BEFORE PRECOM,PL-00546
2000-05,PI,2000-05-PRC-03-369,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER SHALL BE SEAL-WELDED,PL-14130
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,THE BRANCH CONNECTION FROM STRAINER SHALL BE SEAL-WELDED,PL-14127
2000-05,PI,2000-05-PRC-04-370,PI_TP,B,PIPE BETWEEN J:31 AND J:19 SHALL BE DONE PMI,PL-00543
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,(PG-2445) SHOULD BE INSTALLED BEFORE PRECOM,PL-00544
2000-05,PI,2000-05-PRC-04-370,PI_TP,C,DEM Water Certificate Shall Be Attach,PL-23958
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,(PG-2492|PG-2488 AND PT-2493) MUST BE INSTALLED BEFORE PRECOM,PL-00655
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,A Water Sample (DWG) Inside Lins For Analysis Certified Cartificat Must Be Attached To The Package,PL-00968
2000-05,PI,2000-05-PRC-07-472,PI_TP,C,Item No:19 And Item No:8 Donot Have A Name Plate | The Specifiction Plate Should Be Prepared And Installed To The Related Valves,PL-00969
2000-05,PI,2000-05-PRC-09-478,PI_TP,C,ALL INSTRUMENT ITEMS (LG-2420|LT2419) MUST BE ACCORDING ISOMETRIC AND P&ID INSTALLED,PL-00631
2000-05,PI,2000-05-PRC-12-625,PI_TP,C,THE APPROVE WATER (DEM) ANALYSIS SHALL BE ATTACH TO PACKAGE AFTER,PL-01609
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,ALL INSTRUMENTION DEVICE SHOULD BE INSTALL BEFOR PRECOMM,PL-01071
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-01072
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,A WATER SAMPEL (DMW) INSIDE THE LINES FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01073
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,THE FLANGE CONNECTION WITH PUMP (F10) SHALL BE FINAL ALAIGHNMENT BEFOR PRECOMM,PL-01074
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,WELD OF SUPPORT S-2-1 S-1 SHALL BE COMPELITED BEFORE COMM,PL-01075
2000-05,PI,2000-05-PRC-13-651,PI_TP,C,GROOTING OF SUPPORT 3-PS81A- SHALL BE DONE BEFORE COMM,PL-01076
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02292
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02293
2000-05,PI,2000-05-PRC-14-652,PI_TP,C,THE VENT HOLE OF THE FLOOR STAND SUPPORT SHOULD BE FILLED BY MASTIC,PL-02294
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,ALL INSTRUMENT DEVICES (FO:6003 AND FO:6004) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01637
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,A WATER SAMPLE (DEM) SHOULD ANALYSIS AND A CERTIFIED MUST BE ATTACHED TO THE PACKAGE,PL-01638
1000-03,PI,2000-05-PRC-15-768,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01639
1000-03,PI,2000-05-PRC-16-769,PI_TP,C,A Water Samlpe (DMW) Collected Inside The Line For Acertified Certificate Must Be Attached To The Package,PL-01329
2000-05,PI,2000-05-PRC-18-771,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24861
2000-05,PI,2000-05-PRC-18-771,PI_TP,C,SOME ORIGINAL GASKET DIDN’T INSTALL,PL-24862
2000-05,PI,2000-05-PRC-19-772,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24863
2000-05,PI,2000-05-PRC-22-881,PI_TP,C,DEMWATER ANALYSIS SHALL BE ATTACH,PL-24836
2000-05,PI,2000-05-PRC-22-881,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL,PL-24837
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2406) SHALL BE INSTALL,PL-02198
2000-05,PI,2000-05-PRC-23-883,PI_TP,C,INSTRUMENT INDICATOR (PG2412) SHALL BE INSTALL,PL-02199
2000-05,PI,2000-05-PRC-24-884,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (PG:2408 AND PG:2412),PL-02204
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,ALL INSTRUMENT DEVICE SHOULD BE INSTYALLED (LT: 2403-1|2 & LST : 2404-1|2 AND LG:2405),PL-02317
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,DEM WATER ANALYZE SHALL BE ATTACH,PL-02318
2000-05,PI,2000-05-PRC-25-885,PI_TP,C,All Temporary Gaskets Used For Flanges Connection And Instrument Drives Must Be Replaced With The Original Gaskets,PL-30078
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,(TV-5277) SHALL BE INSTALLED AFTER TEST,PL-00187
2000-05,PI,2000-05-RFG-01-071,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00192
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5040) AND (TI 5064) SHOULD BE INSTALLED BEFORE COMM,PL-01162
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 2421) SHALL BE IONSTALLED BEFORE COMM,PL-01163
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(TI 5093) SHALL BE IONSTALLED BEFORE COMM,PL-01164
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G12 & B14) SHOULD BE INSTALLED BEFORE COMM,PL-01165
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,(G10 & B12) ARE NIS. SHOULD BE INSTALLED BEFORE COMM,PL-01166
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,MACHIN BOLT (VALVE ITEM 14) SHOULD BE INSTALLED BEFORE COMM,PL-01167
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G9 & B11 SHALL BE INSTALL BEFORE COMM,PL-01168
2000-05,PI,2000-05-RFG-02-123,PI_TP,C,G7 & B9 SHALL BE INSTALL BEFORE COMM,PL-01169
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00429
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,ITEM 17 (PT-2450) SHOULD BE INSTALLED BEFORE PRECOM,PL-00432
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,(PG-2453) SHOULD BE INSTALLED BEFORE PRECOM,PL-00433
2000-05,PI,2000-05-RFG-03-219,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00435
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,STUD BOLT 7/8*306(L7 GALVANAIZED(NIS)) 12 PCS SHOULD BE INSTALL BEFORE PRECOMM,PL-01624
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALLED AFTER FACE Cleaning AND BEFORE REINSTATE,PL-01560
2000-05,PI,2000-05-RFG-04-244,PI_TP,C,THE RESULT OF DEM WATER ANALYSIS SHALL BE ATTACH TO THE PACKAGE,PL-01561
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,TIC (5277) SHALL BE INSTALED BEFOR PRECOM,PL-00249
2000-05,PI,2000-05-RFG-05-596,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00250
2000-05,PI,2000-05-RFG-07-605,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02241
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02353
2000-05,PI,2000-05-RFG-08-650,PI_TP,C,DEM WATER ANALYSE SHALL BE ATTACH,PL-02354
2000-05,PI,2000-05-RFG-09-744,PI_TP,C,ALL INSTRUMENTATION DEVICES SHOULD BE INSTALLED BEFOR THE PRECOM (LST: 2474A/B/C| LG:2475,PL-01015
2000-05,PI,2000-05-SG-01-321,PI_TP,C,A NUMBER OF BW AND SUPPORSTS WELED TO THE PIPE SHALL BE PMI FOR MATERIAL APPROVE BEFORE PRECOMM,PL-02273
2000-05,PI,2000-05-SG-01-321,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02274
2000-05,PI,2000-05-SG-01-321,PI_TP,C,"THE HOSE COUPLING 1.1/2""-3000# (NITROGEN) SHALL BE INSTALL BEFORE PRECOMM",PL-02275
2000-05,PI,2000-05-SG-01-321,PI_TP,C,STUD BOLT 1.1/8*220-5PCS (GALV) SHALL BE INSTALL BEFOE PRECOMM NIS,PL-02276
2000-05,PI,2000-05-SG-02-821,PI_TP,C,J:32ATN AND J:33ATN SHALL BE WELDED AND NDT DONE AND HISTORY CHANGED,PL-21668
2000-05,PI,2000-05-SG-02-821,PI_TP,C,All instrument devices must be installed ( PIT-30182|30188|A|B|C & PIDT -30183 & FT-3020 & TE-30166 A|B|C & 30166 BA |BB| BC & TE-30165 A|B ),PL-21417
2000-05,PI,2000-05-SG-03-877,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02444
2000-05,PI,2000-05-VA-01-571,PI_TP,C,J:1TN SHALL BE WORKED AFTER,PL-01129
3000-01,PI,3000-01-HPC-01-861,PI_TP,C,SUPPORT GROUTING SHALL BE COMPELETE,PL-01991
3000-01,PI,3000-01-LPC-02-856,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-14679
3000-01,PI,3000-01-LPC-05-859,PI_TP,C,THIS LINE NEED PMI TEST,PL-02101
3000-01,PI,3000-01-LPC-07-862,PI_TP,C,DEM WATER ANALYZ SHALL BE ATTACH,PL-02305
3000-01,PI,3000-01-SG-01-322,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02279
3000-01,PI,3000-01-SG-01-322,PI_TP,C,SPRING SUPPORT & RIGID SUPPORTS ARE NIS,PL-02280
3000-01,PI,3000-01-SG-01-322,PI_TP,C,GASKET RTJ-CL:900-2PCS AND STUD BOLT 3.1/2*731-16PCS NIS,PL-02281
3000-01,PI,3000-01-SG-01-322,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02282
3000-01,PI,3000-01-SG-01-322,PI_TP,C,A NUMBER OF BW AND SUPPORTS WELD TO PIPE MUST BE PMI BEFORE THE PRECOMM,PL-01104
3000-01,PI,3000-01-SG-01-322,PI_TP,C,"PSV-30118A (8""*6"" CL-400#*300#) SHALL BE CALIBRATION AFTER INSTALLED BEFORE PRECOMM",PL-01105
3000-01,PI,3000-01-SG-01-322,PI_TP,C,INSTRUMENT DEVICE (PDIT-30178) SHOULD BE INSTALLED BEFORE PRECOME,PL-01106
3000-01,PI,3000-01-SG-03-460,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02037
3000-01,PI,3000-01-SG-04-815,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02670
3000-01,PI,3000-01-SG-05-816,PI_TP,C,CTRL VALVE & INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02402
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE SUPPORT SHALL BE DONE AND NDT AFTER REINSTATE,PL-02060
3000-01,PI,3000-01-SG-06-817,PI_TP,C,SUPPORT S1 DIDN’T INSTALL ACCORDING TO MOM-SB2-PI0010. SHALL BE INSTALL AND NDT AFTER REINSTATE,PL-02061
3000-01,PI,3000-01-SG-06-817,PI_TP,C,THE DEM WATER CERTIFICATE SHALL BE ATTACH,PL-02062
3000-01,PI,3000-01-SG-07-330,PI_TP,C,ALL ORIGINAL SUPPORTS SHALL BE INSTALL (SPRING AND RIGID),PL-02396
3000-01,PI,3000-01-SG-07-330,PI_TP,C,TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND HISTORY SHEET SHALL BE UPDATE AFTER,PL-02397
3000-01,PI,3000-01-SG-07-330,PI_TP,C,STUD BOLT 3*586(B18) AND GASKET RTJ-1500 SHALL BE INSTALL BEFORE PRECOMM,PL-02398
3000-01,PI,3000-01-SG-08-629,PI_TP,C,S10 SHALL BE INSTALL NIS,PL-02221
3000-01,PI,3000-01-SG-08-629,PI_TP,C,SIDE GLASS DIDN’T INSTALL,PL-02222
3000-01,PI,3000-01-SG-08-629,PI_TP,C,DEM WATER ANALYS SHALL BE ATTACH,PL-02223
3000-01,PI,3000-01-SG-08-629,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ALL GASKET ARE INSTALL,PL-17214
3000-01,PI,3000-01-TC-02-863,PI_TP,C,ALL TEMPORARY GASKET USED FOR ALL PSV SHALL BE ORIGINAL GASKET REPLACED,PL-02232
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets,PL-12176
3000-01,PI,3000-01-TC-03-864,PI_TP,C,thay temporary gaskets used for the nozzel pumps shall be replaced with the original gaskets,PL-12177
3000-01,PI,3000-01-TC-04-865,PI_TP,C,THE INSTRUMENT DEVICE (SG: 30103 | SG:30104) SHALL BE INSTALLED BEFORE PRECOMM. ALSO STUD  BOLT ABD GASKET,PL-02345
3000-01,PI,3000-01-TC-04-865,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL PSV:30126A | PSV:30126B,PL-02346
3000-01,PI,3000-01-VA-01-486,PI_TP,C,EXPANSION JOINT SHALL BE INSTALL,PL-01850
3000-01,PI,3000-01-VA-02-487,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01918
3000-01,PI,3000-01-VA-02-487,PI_TP,C,EXPANTION JOINT DIDN’T INSTALL . NIS,PL-01919
3000-01,PI,3000-01-VA-03-488,PI_TP,C,PSV:30126A | 30126B PRESSURE SAFETY VALVES SHOULD BE INSTALLED AFER CALIBRATION BEFORE THE PRECOMM,PL-01306
3000-01,PI,3000-01-VA-04-510,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02410
3000-01,PI,3000-01-VA-05-558,PI_TP,C,S7 AS SPRING SUPPORT NIS,PL-01777
3000-01,PI,3000-01-VA-05-558,PI_TP,C,ITEM NO:8 GASKET FLAT DIDN’T INSTALL FORE PSV VALVE,PL-01778
3000-01,PI,3000-01-VA-06-559,PI_TP,C,BIRD SCREEN SHALL BE INSTALLED AFTER,PL-00240
3000-01,PI,3000-01-VA-09-728,PI_TP,C,"The Rupture Disc 3""-150# Item Should Be Installed Before The Precom",PL-01340
3000-01,PI,3000-01-VA-10-729,PI_TP,C,J: 1 SHOULD BE PMI DONE,PL-01047
3000-01,PI,3000-01-VA-10-729,PI_TP,C,"THE FLAME ARESTORE 6""-150# ITEM SHOULD BE INSTALLED BEFOR THE PRECOM",PL-01048
3000-01,PI,3000-01-VA-10-729,PI_TP,C,THE GASKET AND STUD BOLTS SHOULD BE INSTALLED BEFORE THE PRECOM ( FLAME ARESTORE),PL-01049
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,THE INSTRUMENT DEVICE (FT:3041) SHOULD BE INSTALLED BEFORE PRECOM,PL-01786
3000-02,PI,3000-02-MPC-01-933,PI_TP,C,SPRING SUPPORT SP(3101) SHOULD BE INSTALL BEFORE PRECOMM,PL-01787
3000-02,PI,3000-02-MPC-02-950,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL (TG-3092),PL-25436
3000-02,PI,3000-02-MPC-02-950,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES CONNECTION MUST BE REPLACED WITH ORIGINAL GASKET,PL-25437
3000-02,PI,3000-02-MPC-02-950,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25438
3000-02,PI,3000-02-MPC-03-951,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-25367
3000-02,PI,3000-02-MPC-03-951,PI_TP,C,ALL TEMPORARY GASKETS USED FOR THE FLANGES CONNECTION SHALL BE REPLACED WITH THE ORIGINAL GASKETS,PL-25368
3000-02,PI,3000-02-MPC-03-951,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25369
3000-02,PI,3000-02-MPC-04-952,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL (TG-3086),PL-26550
3000-02,PI,3000-02-MPC-04-952,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES CONNECTION AND OTHER SHOULD BE REPLACED WITH ORIGINAL GASKET,PL-26551
3000-02,PI,3000-02-MPC-04-952,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-26552
3000-02,PI,3000-02-MPS-01-731,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL (TG-3091),PL-25433
3000-02,PI,3000-02-MPS-01-731,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25434
3000-02,PI,3000-02-MPS-01-731,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES CONNECTION MUST BE REPLACED WITH ORIGINAL GASKETS,PL-25435
3000-02,PI,3000-02-MPS-02-732,PI_TP,C,ALL ORIGINAL B|G|N SHALL BE INSTALL,PL-25424
3000-02,PI,3000-02-MPS-02-732,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25425
3000-02,PI,3000-02-MPS-02-732,PI_TP,C,ALL TEMPORARY GASKET USDE FOR FLANGES CONNECTION MUST BE REPLACED WITH THE ORIGINAL GASKET,PL-25426
3000-02,PI,3000-02-MPS-02-732,PI_TP,C,DUE TO MRC REQUEST IS ATTACHED BY OWNER COMMENT STUD BOLT (ISO:31048) DIDN’T INSTALL,PL-25427
3000-02,PI,3000-02-MPS-03-733,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-25370
3000-02,PI,3000-02-MPS-03-733,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES CONNECTION SHALL BE REPLACED WITH ORIGINAL GASKET,PL-25371
3000-02,PI,3000-02-MPS-03-733,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25372
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL LG SHALL BE INSTALL,PL-02437
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL,PL-02438
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES AND LAVEL GAUGE MUST BE  REPLACED WITH ORIGINAL GASKETS,PL-02439
3000-02,PI,3000-02-MPS-04-734,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02440
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL ORIGINAL B|G|N SHALL BE INSTALL,PL-02090
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02091
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ALL PSV SHALL BE UNINSTALLED AND CALIBRATAED AND INSTALL WITH ORIGINAL GASKETS,PL-02092
3000-02,PI,3000-02-MPS-05-735,PI_TP,C,ACCORDING TO PRECOMM NOTE ON P&ID ORIGINAL AND TEMPORARY GASKET INSTALLED,PL-02093
3000-02,PI,3000-02-MPS-07-533,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-24875
3000-02,PI,3000-02-MPS-07-533,PI_TP,C, DEM WATER ANALYSIS SHALL BE ATTACH,PL-24876
3000-02,PI,3000-02-MPS-07-533,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24877
3000-02,PI,3000-02-MPS-07-533,PI_TP,C,ALL TEMPORARY GASKET USED FOR ALL FLANGES CONNECTIONS AND OTHER MUST BE REPLACED WITH THE ORIGINAL GASKET. DUE TO PRECOMM NOTE ON P&ID,PL-24878
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 30109) SHOULD BE INSTALLED BEFORE COMM,PL-01079
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LG 3108A SHALL BE INSTALLED BEFOR COMM,PL-01080
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108) SHALL BE INSTALL BEFORE COMM,PL-01081
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108B) SHOULD BE INSTALLED BEFORE COMM,PL-01082
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 3108C) SHALL BE INSTALL BEFORE COMM,PL-01083
3000-02,PI,3000-02-SG-04-643,PI_TP,C,(LT 30108C) SHOULD BE INSTALLED BEFORE COMM,PL-01084
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-02181
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM,PL-02182
3000-02,PI,3000-02-SG-05-711,PI_TP,C,PDIT 30186 SHALL BE INSTALLED BEFORE COMM,PL-02183
3000-02,PI,3000-02-SG-09-897,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-01098
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL SPRING SUPPORTS (SP: 3452| 3453| 3454) SHALL BE INSTALL,PL-02097
3000-02,PI,3000-02-SG-10-390,PI_TP,C,ALL INSTRUMENT DEVICE (PIT: 30184 | TT: 31067 AND  TE:31067B) SHALL BE INSTALL BEFORE REINSTATE,PL-02098
3000-02,PI,3000-02-SG-10-390,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-02099
3000-02,PI,3000-02-SG-14-940,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE,PL-01448
3000-02,PI,3000-02-SG-15-941,PI_TP,C,THE APPROVED WATER ANALYSIS (DEM) SHOULD BE ATTACHED TO THE PACKAGE,PL-01449
3000-02,PI,3000-02-VA-01-557,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-02100
3000-03,PI,3000-03-CD-01-811,PI_TP,C,THE MATERIAL USED AND SOME JOINTS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-01013
3000-03,PI,3000-03-LPS-04-976,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL BEFORE REINSTATE,PL-01704
3000-03,PI,3000-03-PG-02-655,PI_TP,C,All Instrument Devices Must Be Installed Before The Precom (TI-2536|PT-2536|FT-2536|FV-2536|AP-2539|PG-2539|AT-2532|USV-2544 And 2545),PL-01343
3000-03,PI,3000-03-PG-02-655,PI_TP,C,The instrument Item (SL-2536) Should Be Installed Before The Precom,PL-01344
3000-03,PI,3000-03-PG-03-656,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-02063
3000-03,PI,3000-03-PG-03-656,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02064
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,Item no :G5 And B6 Shall be Used When Installing The (LST:3161A/B/C),PL-01005
3000-03,PI,3000-03-PMC-01-469,PI_TP,C,ITEM NO : 8|9|10 (LST-3161A|B|C) MUST BE INSTALLED BRFORE PRECOM,PL-00671
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01341
3000-03,PI,3000-03-PMC-02-707,PI_TP,C,Item 5 ( Hose Coupling ) SHOULD BE INSTALLED BEFORE Comm,PL-01342
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(PG-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01414
3000-03,PI,3000-03-PMC-03-708,PI_TP,C,(FO-3191) SHOULD BE INSTALLED BEFORE Comm,PL-01415
3000-03,PI,3000-03-PMC-04-709,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom",PL-01416
3000-03,PI,3000-03-PMC-05-710,PI_TP,C,"the Insulation Kit 4""-150# RF Item Must be Installed Before Precom",PL-01417
3000-03,PI,3000-03-PMC-06-778,PI_TP,C,ORIGINAL GASKET BEFORE GATE VALVE DIDN’T INSTALL,PL-02399
3000-03,PI,3000-03-PMC-07-813,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24893
3000-03,PI,3000-03-PMC-07-813,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24894
3000-03,PI,3000-03-PMC-08-832,PI_TP,C,ALL  VALVES SHALL BE LUBRICATE,PL-27357
3000-03,PI,3000-03-PMC-08-832,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-27358
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192A) SHOULD BE INSTALLED BEFORE Precom,PL-01347
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192C) SHOULD BE INSTALLED BEFORE Precom,PL-01348
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LST-3192B) SHOULD BE INSTALLED BEFORE Precom,PL-01349
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,(LG-3193) SHOULD BE INSTALLED BEFORE Precom,PL-01350
3000-03,PI,3000-03-PMC-09-833,PI_TP,C,J:1TN Shall Be Worked Before comm,PL-01351
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,"THE INSTRUMENT DEVICE ITEM (FO-3191-12""-CL:900-RTJ) MUST BE INSTALLED",PL-02512
3000-03,PI,3000-03-PMC-11-835,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02513
3000-03,PI,3000-03-SG-01-463,PI_TP,C,ITEM 18 (TI3150) SHALL BE INSTALLED AFTER,PL-01148
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A WATER SAMPLE (DMW) INSIDE THE LINE FOR ANALYSIS AND CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE AFRET THE HYDROTEST,PL-01149
3000-03,PI,3000-03-SG-01-463,PI_TP,C,A NMUMBER OD BW AND SUPPORTS WELDED TO THE PIPE SHOULD BE PMI FOR MATERIAL APPROVAL,PL-01150
3000-03,PI,3000-03-SG-01-463,PI_TP,C,G14 & B17 SHOULD BE INSTALLED BEFORE COMM,PL-01151
3000-03,PI,3000-03-SG-02-464,PI_TP,C,A WATER SAMPLE (DMW) INSIDE LINES FOR ANALYSIS AND CERTIFICATE MUST BE ATTACHED TO THE PACKAGE,PL-01027
3000-03,PI,3000-03-SG-02-464,PI_TP,C,(TI-3147) SHOULD BE INSTALLED BEFORE PRECOM,PL-00675
3000-03,PI,3000-03-SG-02-464,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00676
3000-03,PI,3000-03-SG-03-465,PI_TP,C,(TI-3144) SHOULD BE INSTALLED BEFORE PRECOM,PL-00928
3000-03,PI,3000-03-SG-03-465,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOM,PL-00929
3000-03,PI,3000-03-SG-04-552,PI_TP,C,SPRING SUPPORT SHALL BE INSTALL,PL-02031
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL,PL-02032
3000-03,PI,3000-03-SG-04-552,PI_TP,C,S3 NEED TO INSTALL SHIM PLATES AND SPRING SUPPORTS SHALL BE INSTALL,PL-02033
3000-03,PI,3000-03-SG-04-552,PI_TP,C,DEM WATER CERTIFICATE SHALL BE ATTACH TO THE PACKAGE,PL-02034
3000-03,PI,3000-03-SG-07-602,PI_TP,C,THE INSTRUMENT DEVICE (TI-3148) SHALL BE INSTALLED BEFORE PRECOMM,PL-02013
3000-03,PI,3000-03-SG-09-822,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02488
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (PT-3166|2607)(PG-3165) AND (TI-3164|2607) AND (PDI-3024) AND (AP-3019) AND (FT-3171|3169|2607),PL-02489
3000-03,PI,3000-03-SG-09-822,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02490
3000-03,PI,3000-03-SG-09-822,PI_TP,C,THE TEMPORARY GASKET USED FOR NOZZLE D:3001/B1 MUST BE REPLACED WITH ORIGINAL GASKET,PL-02491
3000-03,PI,3000-03-SG-09-822,PI_TP,C,GROUTING OF THE BASE PLATE SUPPORTS SHALL BE COMPELETE,PL-02492
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS",PL-02493
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLT 1.3/8""*390-B7-GALV 40PCS SHALL BE INSTALL NIS",PL-02494
3000-03,PI,3000-03-SG-09-822,PI_TP,C,"STUD BOLTS 2.1/2""*573 20 PCS AND 2.1/2*480 6 PCS NIS | SHALL BE INSTALL",PL-02495
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL AFTER HYDRO TEST,PL-01470
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL TEMPORARY SUPPORT SHALL BE REMOVED AFTER TEST,PL-01471
3000-03,PI,3000-03-SG-10-896,PI_TP,B,ALL ORIGINAL SUPPORT SHALL BE INSTALLED AFTER TEST,PL-01472
3000-03,PI,3000-03-SG-10-896,PI_TP,B,HISTORY SHEET SHALL BE CHANGED AFTER TEST,PL-01473
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP1 | TP2 | TP3 SHALL BE REWELDED AFTER TEST,PL-01474
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01475
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01476
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP1  SHALL BE REWELDED AFTER TEST,PL-01477
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (TI 3111) SHOULD BE INSTALLED BEFORE COMM,PL-01478
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01479
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01480
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01481
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01482
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J: TP2  SHALL BE REWELDED AFTER TEST,PL-01483
3000-03,PI,3000-03-SG-10-896,PI_TP,B,J:1TN SHALL BE WELDED AFTER TEST AND NDT SHALL BE DONE,PL-01484
3000-03,PI,3000-03-SG-10-896,PI_TP,C,ITEM 16 (AP 3022) SHOULD BE INSTALLED BEFORE COMM,PL-01485
3000-03,PI,3000-03-SG-10-896,PI_TP,B,F9 ( BLIND FLANGE 1500# RTJ) SHALL BE INSTALLED AFTER TEST,PL-01486
3000-03,PI,3000-03-SG-10-896,PI_TP,C,(PT 3023) AND (PDT 3024) SHALL BE INSTALL AFTER,PL-01487
3000-03,PI,3000-03-SG-10-896,PI_TP,B,BETWEEN J:19 & J:22 LINE SHALL BE FIXED BY SUPPORT,PL-01488
3000-03,PI,3000-03-SG-10-896,PI_TP,B,F7 SHALL BE INSTALLED AFTER TEST,PL-01489
3000-03,PI,3000-03-SG-10-896,PI_TP,C,THE RESULT OF DEM WATER ANALUSIS AND A CERTIFICATE MUST ATTACH TO THE PACKAGE,PL-01490
3000-04,PI,3000-04-HG-01-041,PI_TP,C,"Gate valve 3""-cl-600-RF & original gaskets and stud bolts should be installed",PL-17074
3000-04,PI,3000-04-HG-01-041,PI_TP,C,All installed devise shall be installed and complated,PL-17076
3000-04,PI,3000-04-HG-01-041,PI_TP,C,"All temporary gaskets used for the nozzle drum 2022 and gate valve 3"" shall be replaced with the original gaskets",PL-17368
3000-04,PI,3000-04-HG-01-041,PI_TP,C,Tapping Of Orifice Flanfe Shall Be Seal Weld And NDT Done,PL-30137
3000-04,PI,3000-04-HG-05-654,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED (PG:2606 & PT:2608),PL-02449
3000-04,PI,3000-04-HG-05-654,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV SHALL BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02451
4000-01,PI,4000-01-N-02-174,PI_TP,C,"ALL INSTRUMENT DEVICES MUST BE INSTALL BEFORE PRECOMM (PG:0001|0011||1048|2100|3012) AND ALL HS 3/4""",PL-21811
4000-01,PI,4000-01-N-02-174,PI_TP,C,ALL TEMPORARY WELDS RELATED TO THE INSTALLATION OF HOSES AND AIR COUPLINGS SHALL BE CUT AND READY FOR INSTALLATION AFTER TEST. ALSO THE HISTORY MUST BE CHANGED,PL-21812
4000-01,PI,4000-01-N-02-174,PI_TP,C,ALL TN WELDS AFTER INSTALLINNG HOSES AND AIR COUPLINGS FIT-UP AND WELD REPORT MUST BE DONE BEFORE PRECOMM AND HISTORY UPDATE,PL-21813
4000-01,PI,4000-01-N-02-174,PI_TP,C,DUE TO THE NON ALIGHNMENT OF THE PUMPS A TEMPORARY GASKET HAS BEEN USED FOR SPOOL FLANGE CONNECTED TO THE NOZZLE| THE ORIGINAL GASKET MUST BE REPLACED AFTER ALAIGHNMENT AND BEFORE PRECOMM,PL-21814
2000-06,PI,4000-01-N-03-645,PI_TP,C,(PT-25107) SHOULD BE INSTALLED BEFORE Comm,PL-01406
2000-06,PI,4000-01-N-03-645,PI_TP,C,(TST-2579) SHOULD BE INSTALLED BEFORE Comm,PL-01407
2000-06,PI,4000-01-N-03-645,PI_TP,C,Item 5 | Item 6 And Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01408
2000-06,PI,4000-01-N-03-645,PI_TP,C,Item 11 And Item 12 SHOULD BE INSTALLED BEFORE Comm,PL-01409
2000-06,PI,4000-01-N-04-646,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE THE PRECOMM,PL-01228
2000-06,PI,4000-01-N-04-646,PI_TP,C,"ALL SPIRAL WOUND GASKETS 1 1/2"" AND STUD BOLTS 3/4*100 SHOULD BE INSTALLED AFTER THE INSTRUMENT DEVICE (TI : 25109| TG : 2574 AND TI l 2572)",PL-01229
2000-06,PI,4000-01-N-04-646,PI_TP,C,FLANGE j:42 AND NOZZEL C-2001-N SHALL BE DONE PARRALEL BEFORE COMM,PL-01230
2000-06,PI,4000-01-N-04-646,PI_TP,C,G8 SHOULD BE INSTALLED BEFORE COMM,PL-01231
2000-06,PI,4000-01-N-04-646,PI_TP,C,G8 SHOULD BE INSTALLED BEFORE COMM,PL-01232
2000-06,PI,4000-01-N-04-646,PI_TP,C,G10 SHOULD BE INSTALLED BEFORE COMM,PL-01233
4000-01,PI,4000-01-N-06-920,PI_TP,C,THE J:22TN SHOULD BE FITUP AND WELD AND RT AFTER THE INSTALLATION OF THE LABORATORY EQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH,PL-01301
2000-06,PI,4000-01-N-07-945,PI_TP,C,THE INSTRUMENT DEVICE (FT:2582) SHALL BE INSTALLED BEFORE PRECOMM,PL-01648
2000-06,PI,4000-01-N-07-945,PI_TP,C,ANNUBAR FLOW ELEMENT DIDN’T INSTALL SHALL BE INSTALL,PL-01814
4000-01,PI,4000-01-N-08-958,PI_TP,C,Tie-in Joint Shall Be Complete,PL-23749
4000-01,PI,4000-01-N-09-978,PI_TP,C,"Hose coupling ( nitrogen) 3/4"" - NPT - CL : 3000 shall be installed and j:19 TN reported and history sheet updated and attached ( HS - 0025)",PL-02676
4000-01,PI,4000-01-N-10-979,PI_TP,C,"ALL TN JOINTS SHALL BE AFTER INSTALL HOSE COUPLING (N) 3/4""-CL-3000 REPORTED AND HISTORY UPDATE (J:25TN|34TN|48TN)",PL-21887
4000-01,PI,4000-01-N-12-981,PI_TP,C,J:1ATN SHALL BE WELDED OR BE CLOSED AFTER INSTALLING HOSE COUPLING,PL-02130
4000-01,PI,4000-01-N-12-981,PI_TP,C,HISTORY SHEET MUST BE UPDATE,PL-02131
4000-01,PI,4000-01-N-13-982,PI_TP,C,AFTER INSTALLING THE HS-003 THE J:21TN SHALL BE FITUP AND WELD AND HISTORY UPDATE,PL-01700
4000-01,PI,4000-01-N-13-982,PI_TP,C,Hose Coupling Didn’t Install Due To Iso Drawing Change To C,PL-24855
4000-01,PI,4000-01-N-14-1090,PI_TP,C,TIE-IN JOINT SHALL BE COMPELETE,PL-23899
4000-02,PI,4000-02-BFW-02-870,PI_TP,C,THIS LINE NEED TO PMI TEST,PL-02463
4000-02,PI,4000-02-HPC-07-1022,PI_TP,C,J:1TN MUST BE WORK AFTER INSTALLING LEVEL GUAGE (LG-2017) DONE,PL-24864
4000-02,PI,4000-02-HPC-07-1022,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24865
4000-02,PI,4000-02-HPS-01-208,PI_TP,C,ALL INSTRUMENT DEVICE SHAOULD BE INSTALLED BEFORE THE PRECOM (TI-7021 | PT-7021| TG-7022 AND PG-7022,PL-01617
4000-02,PI,4000-02-HPS-01-208,PI_TP,C,J:10 ORIGINAL GASKET SHALL BE INSTALLED AFTER REINSTATMENT,PL-01618
4000-02,PI,4000-02-HPS-02-384,PI_TP,C,STEAM TRAP DIDN’T INSTALL. NIS ATTACHED,PL-25017
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,PG 3083 SHALL BE INSTALL,PL-01921
4000-02,PI,4000-02-HPS-03-386,PI_TP,C,INDICATOR 3084 SHALL BE INSTALL,PL-01922
4000-02,PI,4000-02-HPS-04-604,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-24889
4000-02,PI,4000-02-HPS-04-604,PI_TP,C,ALL CIVIL FOUNDATION SHALL BE COMPELTE,PL-24892
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,ORIFICA PLATE SHALL BE INSTALL,PL-02164
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,ORIGINAL GASKET OF CHECK VALVE AND PSV SHALL BE INSTALL,PL-02166
4000-02,PI,4000-02-HPS-05-610,PI_TP,C,Tapping Of Orifice Flanfe Shall Be Seal Weld And NDT Done,PL-30138
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,The Instrument Device (FT-7129 And 7134) Must Be Installed Before The Precom,PL-01389
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,(SP-3622 Type 60) And (SP-3621 type21) SHOULD BE INSTALLED BEFORE com (NIS),PL-01390
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,Gasket & Bolt | Nut 7 Orifice Plate SHOULD BE INSTALLED BEFORE Com,PL-01391
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com,PL-01393
4000-02,PI,4000-02-HPS-06-717,PI_TP,C,G12 (Orginal) SHOULD BE INSTALLED BEFORE Com,PL-01394
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7129 | 7134 & TG:7128 | 7133),PL-02245
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKETS USED FOR NOZZLE PUMPS AND STEAM TRAPS AND … MUST BE REPLACED WITH ORIGINAL GASKETS,PL-02246
4000-02,PI,4000-02-HPS-07-718,PI_TP,C,ALL TEMPORARY GASKET USED FOR TURBIN INLETVFLANGES MUST BE REPLACES WITH ORIGINAL GASKETS,PL-02248
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Instrument Indicator (PT-7003|7004) Shall Be Install,PL-30141
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Instrument Indicator Shall Be Install (TG-2164),PL-30142
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Instrument Indicator Shall Be Install (PG-2164),PL-30143
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Instrument Indicator Shall Be Install (TI-7007) | (TI-7008) | (PG-7008),PL-30144
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Orifice Flange Jack Bolt Shall Be Instal,PL-30145
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Orifice Plate Shall Be Install . Instrument Indcator Shall Be Install (TI-7001) | (PT-7001),PL-30146
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,All Spring Support Didn’t Install . Acording To Shortage Material (SP-3416 | 3417 | 3418 | 3441),PL-30147
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Instrument Indicator Shall Be Install (TE-30146),PL-30148
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,All Temporary Kaskets Used For The All Flanges Connection And PSVs And Other Item Must Be Replaced With Original Gaskets Befor Pre Com,PL-30149
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,All Installed Valves Should Be Lubricated,PL-30150
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,"Stud Bolt 1.7/8""x503 28PCS (NIS) Must Be Installed",PL-30151
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,The Vent Hole Of The Dummy And Other Type Supports Shall Be Filled With Mastic After Painting,PL-30152
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Grouting Under The Base Plate Of The Suppoerts Has Not Been Done . Should Be Done Before Pre Com,PL-30153
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Welding Stands Must Be Done After Complating (Shortage) And Adjustment Support,PL-30154
4000-02,PI,4000-02-HPS-08-779,PI_TP,C,Tapping Of Orifice Flanfe Shall Be Seal Weld And NDT Done,PL-30155
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS MUST BE ATTAEHED TO THE PACKAGE,PL-23783
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,ALL VALVES SHALL BE LUBRICATED,PL-23784
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,"ALL STEAM TRAPS 1.1/2"" CL:600 RF SHALL BE INSTALL (NIS)",PL-23785
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,"ALL STEAM TRAPS 1.1/2"" CL:600 RF SHALL BE INSTALL (NIS)",PL-23786
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,ALL SPRING SUPPORTS MUST BE INSTALLED AND COMPLETED. (SP-3419-60|3421-41AND RIGID STRUT-3403)(NIS)(SP-3420-11),PL-23787
4000-02,PI,4000-02-HPS-09-781,PI_TP,C,ALL TEMPORARY GASKETSUSED FOR FLANGES CONNECTION AND PSV MUST BE REPLACED WITH THE ORIGINAL GASKETS,PL-23788
4000-02,PI,4000-02-HPS-10-391,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOM NOTE ON P&ID,PL-02089
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,All Instrumentation Devices Should Be Installed Before The Precom . (FT-8005|8006&TG-8006|8007&PG-8022|8023),PL-01380
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Instead Of The Size Of The Orifice Flanges | The Worked Nipples Should Be Fitup | Welding And RT Before The Reinstatment (J:67TN~74TN AND J:69TN~76TN),PL-01441
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Welding Joints:67TN~74TN Instalation Flange Orifice,PL-01442
4000-02,PI,4000-02-HPS-11-925,PI_TP,C,Welding Joints:69TN~76TN Instalation Flange Orifice,PL-01443
4000-02,PI,4000-02-HPS-12-926,PI_TP,C,AFTER STEAM OUT (STEAM TRAP) SHOULD BE TEMPORARY GASKET REMOVED AND REPLACED BY ORIGINAL GASKET,PL-01815
4000-02,PI,4000-02-HPS-12-926,PI_TP,C,STEAM TRAP DIDN’T INSTALL,PL-01816
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,INSTRUMENT INDICATOR TIC 7026 SHALL BE INSTALL,PL-02466
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,LINE NEED TO PMI TEST,PL-02467
4000-02,PI,4000-02-HPS-13-994,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02468
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-02382
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02383
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02384
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,ALL TEMPORARY GASKET USED FOR FV:202 AND OTHER ITEMES SHOULD BE ORIGINAL GASKETS REPLACED,PL-02385
4000-02,PI,4000-02-HPS-14-970,PI_TP,C,Tapping Of Orifice Plate Shall Be Seal Weld And NDT Done,PL-30136
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,LINE NEED TO PMI TEST,PL-02459
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02460
4000-02,PI,4000-02-HPS-15-995,PI_TP,C,INSTRUMENT INDICATOR TIC 7027 SHALL BE INSTALL,PL-02461
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02505
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ORIGINAL GASKET FOR STEAM TRAP SHALL BE INSTALL AFTER STEAMING OUT,PL-02506
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,ALL TEMPORARY GASKETS INSTALLED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKETS BEFORE PRECOMM,PL-02507
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS,PL-02509
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,STEAM TRAPS MUST BE INSTALL WITH ORIGINAL GASKETS ALSO THE FLANGES MUST BE CONNECTED TO THE OPOSITE LINE WITHOUT ANR MISMATCH. AND ALSO STUD BOLTS,PL-02510
4000-02,PI,4000-02-HPS-18-1024,PI_TP,C,THE TEMPORARY GASKET USED FOR USV-2021 MUST BE REPLACED WITH ORIGINAL GASKETS,PL-02511
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,3 WAY VALVE IN LINE TZ 7025 & ORIFICE PLATE FE 7030 & INSTRUMENT INDICATOR 7025 SHGALL BE INSTA;;,PL-02392
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL PT:7028,PL-02393
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH THE ORIGINAL GASKETS,PL-02394
4000-02,PI,4000-02-HPS-19-853,PI_TP,C,Tapping Of Orifice Flanfe Shall Be Seal Weld And NDT Done,PL-30139
4000-02,PI,4000-02-HPS-20-1046,PI_TP,C,"ALL TEMPORARY GASKET USED FOR ALL FLANGES CONNECTION AND OTHER MATERIALS SHALL BE REPLACED WITH THE ORIGINAL GASKET (ANGEL TYPE CTRL VALVE 3""*1"" | CL:600| RF)",PL-23959
4000-02,PI,4000-02-HPS-20-1046,PI_TP,C,STEAM TRAP ITEM SHALL BE INSTALL BEFORE PRECOMM,PL-23961
4000-02,PI,4000-02-HPS-20-1046,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL (TST:7071A|B|C),PL-23962
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,(LT 5308) SHALL BE INSTALLED AFTER TEST,PL-01279
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,(LT 5310) AND (PG 5303) SHALL BE INSTALLED AFTER,PL-01280
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,STEAM TRAP SHALL BE INSTALLED WITH ORIGINAL B | G BEFORE PRECOMM,PL-01282
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,DUE TO MATERIAL REQUEST (1402.09.08) BOLTS OF ORIFE FLANGE ARE NIS. BOLTS SHALL BE INSTALLED AFTER,PL-01283
4000-02,PI,4000-02-LPS-02-367,PI_TP,C,ORIGINAL G8 SHOULD BE INSTALLED BEFORE COMM,PL-01289
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,ITEM 18 (TI-7074) SHOULD BE INSTALLED BEFORE PRECOM,PL-00209
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,(FT-5068) SHALL BE INSTALLED BEFOR ORECOM,PL-00214
4000-02,PI,4000-02-LPS-03-368,PI_TP,C,ITEM 15 (PT-5069) SHOULD BE INSTALLED BEFORE PRECOM,PL-00217
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL SUPPORT SHALL BE INSTALL,PL-01892
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-01893
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01897
4000-02,PI,4000-02-LPS-04-518,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-01898
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02027
4000-02,PI,4000-02-LPS-05-527,PI_TP,C,Only Check Valve With Temporary Gasket Installed,PL-24857
4000-02,PI,4000-02-LPS-06-712,PI_TP,C,"ORIGINAL GASKET (32""-CL:150) FLAT RING SHALL BE INSTALL BEFORE PRECOMM",PL-01799
4000-02,PI,4000-02-LPS-06-712,PI_TP,C,THE INSTRUMENT DEVICE (SL:7056) SHALL BE INSTALL BEFORE PRECOMM,PL-01690
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,(TG 7138) | (PG7138) SHALL BE INSTALL BEFORE PRECOMM,PL-01827
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,ALL GASKET IS TEMPORARY INSTALL AS PRECOMM ORDER (ORIGINAL WILL INSTALL BY THEM),PL-01828
4000-02,PI,4000-02-LPS-07-719,PI_TP,C,|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS,PL-01829
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,(TG7139) | (PG7139) SHALL BE INSTALL BEFORE PRECOMM,PL-01824
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,ALL OF GASKETS ARE TEMPORARY AS ORDER BY PRECOMM GROUP,PL-01825
4000-02,PI,4000-02-LPS-08-720,PI_TP,C,EXPANSION JOINT|STEAM TRAP|CHECK VALVE BOLT| SPRING SUPPORT IS NIS,PL-01826
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All steam trap in opposite line shall be install,PL-21623
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,"joint no: 12TN should be after installed hose coupling 3/4"" | cl-3000|NPT reported Also |history sheet updated and attached",PL-21625
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All temporary gaskets used for steam traps All class| shall be replaced with the original gaskets also| studbollts related for shortage steam traps,PL-21626
4000-02,PI,4000-02-LPS-09-965,PI_TP,C,All steam traps ( All class|shortage ) should be installed before precom      (NIS),PL-21627
4000-02,PI,4000-02-LPS-16-983,PI_TP,C,HOSE COUPLING SHALL BE INSTALLED AND J:24TN MUST BE WORK AND HISTORY UPDATE,PL-02674
4000-02,PI,4000-02-LPS-17-984,PI_TP,C,JOINT NO:26TN MUST BE FITTED(AFTER INSTALLED HS-0025)AND HISTORY SHEET UPDATE AND ATTACHED,PL-25018
4000-02,PI,4000-02-LPS-18-985,PI_TP,C,THE INSTRUMENT DEVICE SHALL BE INSTALL BEFORE PRECOMM,PL-01983
4000-02,PI,4000-02-LPS-18-985,PI_TP,C,ALL TEMPORARY GASKET MUST BE REPLACED WITH ORIGINAL BEFORE PRECOMM,PL-01985
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All tie in joints should be welded and RT. Aiso| history sheets shall be updated and attached.,PL-17263
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All temporary gaskets used for the steam traps and nozeel pump and and PSV:8024 A must be replaced with the original gaskets,PL-17264
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All instrument devices shall be installed (TG-8008a and pg-8021a),PL-17265
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,All installed valves should be lubricated,PL-17266
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,"Expansion joint 10"" BW |exp-3909| must be installed befor precam  N.I.S",PL-17267
4000-02,PI,4000-02-LPS-19-967,PI_TP,C,"stem trap 1/2"" -CL-300 has not been installed . Should be installed befor precom N.I.S",PL-17268
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All instrument devices should be installed ( TG-8005-B and PG-8024B),PL-17258
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All temporary gaskets used for steam traps and nozzel pump and PSV-8024B must be replaced with the orginal gaskets,PL-17259
4000-02,PI,4000-02-LPS-20-968,PI_TP,C,All tie in joints should be welded and RT iso | history sheets shall be updated and attached,PL-17262
4000-02,PI,4000-02-VA-01-440,PI_TP,C,"GASKET FLAT RING 30""-CL-150 SALL BE INSTALL BEFORE PRECOMM",PL-01791
4000-02,PI,4000-02-VA-03-443,PI_TP,C,ALL PRESSURE SAIFTY VALVES MUST BE UNINSTALLED AND CALIBRATED AND INSTALLED WITH ORIGINAL GASKETS BEFORE PRECOMM,PL-01821
4000-02,PI,4000-02-VA-05-563,PI_TP,C,TEMPORARY GASKET IS INSTALL AS PRECOMM ORDER,PL-01833
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01979
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,J-37 MUST BE NDT AFTER TEST,PL-00695
4000-03,PI,4000-03-MPS-01-457,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL,PL-00696
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,J-14 MUST BE NDT AFTER TEST,PL-00691
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,ORIGINAL G & B & N UST BE INSTALL,PL-00692
4000-03,PI,4000-03-MPS-02-458,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE,PL-01981
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE,PL-02321
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:1505|1506-TYPE-41) SHOULD BE INSTALLED BEFORE PRECOMM,PL-02323
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,SPRING SUPPORTS (SP:3106|3107-TYPE-60) SHALL BE INSTALLED,PL-02326
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS",PL-02331
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,"STEAM TRAPS 1/2""-CL-600 NIS SHALL BE INSTALLED AND RELATED STUD BOLTS AND GASKETS",PL-02332
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02333
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02334
4000-03,PI,4000-03-MPS-03-723,PI_TP,C,GLOBE VALVE HANDLES IN THE EXISTING INSTALLED CONDITION ARE NOT ACCESSIBLE FOR OPERATORUSE SHALLL BE MODIFING,PL-02337
4000-03,PI,4000-03-VA-01-441,PI_TP,C,"ORIGINAL GASKET (24""-CL:150) FLAT RING SHOULD BE INSTALL BEFORE PRECOMM",PL-01789
4000-04,PI,4000-04-AM-01-495,PI_TP,C,LINE SHALL BE CONNECT TO 7002,PL-02403
4000-04,PI,4000-04-AM-01-495,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02404
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,SPRING SUPPORTS SHALL BE INSTALL BEFORE PRECOM,PL-01795
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,ALL TEMPORARY GAKETS USED FOR PSV| STRAINERS AND NOZZLE PUMPS SHOULD BE REPLACED ORIGINAL GASKETS BEFORE PRECOMM,PL-01796
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,THE WELDENIG OF FS SUPPORTS WICH HAVE NOT BEEN DONE FOR ALIGNMENT THE PUMPS MUST BE WELDED BEFORE PRECOMM,PL-01797
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,P-7001A NOT INSTALLED SHALL BE INSTALLED BEFORE PRECOMM,PL-01798
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,"THE INSTRUMENT ITEM (AT-7099-1""-NPT) AND (AP-7100-3/4""-NPT) MUST BE INSTALLED BEFORE PRECOM",PL-00639
