SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,(GENERAL FOR SUB SYSTEM) درين پمپ کانکت گردد و مسير درين عايق تکميل شود. (P-5010A/B),PL-54589,کیسون/ساتراپ,پانچ|هولد کیسون
5000-03,PI,5000-03-PMP-06-053,PI_TP,B,AP-5361| 5362| 5364| AP-5565| 5366| 5367 نصب گردد.  (GENERAL FOR SUB SYSTEM),PL-54591,کارفرما,پانچ|هولد کارفرما
5000-03,PI,5000-03-PMP-06-053,PI_TP,A, InsulationKitنصب شود (T-5003) (GENERAL FOR SUB SYSTEM),PL-54592,کارفرما,پانچ|هولد کارفرما
5000-03,PI,5000-03-PMP-06-053,PI_TP,B,AP-5368| AP-5274| AP-5369 نصب گردد.    (GENERAL FOR SUB SYSTEM),PL-54593,کارفرما,پانچ|هولد کارفرما
5000-03,PI,5000-03-PMP-06-053,PI_TP,A,N/B زير LG نصب گردد. (LG-5372)  (GENERAL FOR SUB SYSTEM),PL-54594,کارفرما,پانچ|هولد کارفرما
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,ITEM 16 AND ITEM 17 SHALL BE INSTALLED AFTER,PL-00382,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
5000-04-1,PI,5000-04-PMC-01-615,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-02406,کارفرما,پانچ|هولد کارفرما
5000-04-1,PI,5000-04-PMC-01-615,PI_TP,C,FLOW TRANSMITTER DIDN’T INSTALL,PL-02407,کارفرما,پانچ|هولد کارفرما
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(ThiS PUNCH FOR SUB SYSTEM 5000-4) General Sub System کامل نبودن مرحله Reinstate تعدادي از پکيج ها,PL-54693,کارفرما,پانچ|هولد کارفرما
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(thiS PUNCH FOR SUB SYSTEM 5000-4) Iso:10022 تجهيز FT-5421 B/N/G تکميل گردد,PL-54695,کارفرما,پانچ|هولد کارفرما
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(thiS PUNCH FOR SUB SYSTEM 5000-4) Iso:10034 تجهيز FT-5494 B/N/G تکميل گردد,PL-54697,کارفرما,پانچ|هولد کارفرما
5000-04,PI,5000-04-PMP-01-030,PI_TP,B,(ThiS PUNCH FOR SUB SYSTEM 5000-4) Iso:43020 تجهيز AP-5431 نصب گردد,PL-54699,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(thIS PUNCH FOR SUB SYSTEM 5000-4) General Sub System کليه امضاء فرمهاي تست پکيج ها کامل نيست,PL-54690,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(ThiS PUNCH FOR SUB SYSTEM 5000-4) General Sub System کليه تست پکيج ها ليست پانچ C کامل نيست,PL-54691,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(ThiS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-01-030 پکيج کامل شود,PL-54718,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-01-030,PI_TP,A,(ThiS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-01-030 پکيج کامل شود,PL-54723,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-01-030,PI_TP,B,(thIS PUNCH FOR SUB SYSTEM 5000-4) Iso:43026 تجهيز PG-5406-1نصب گردد,PL-54725,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-02-031,PI_TP,A,(ThIS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-02-031 پکيج کامل شود,PL-54722,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-04-033,PI_TP,A,(ThIS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-04-033 پکيج کامل شود,PL-54724,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,(thIS PUNCH FOR SUB SYSTEM 5000-4) Item 15 (PDT5385) Shall Be Install Before Renstate ISO:41011 Sh:1/5,PL-54681,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 13 (AP-5382) SHOULD BE INSTALLED BEFORE Com,PL-01382,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-13-226,PI_TP,A,(thIS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-13-226 پکيج کامل شود,PL-54719,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PG-5406|PD-5012A) SHOULD BE INSTALLED BEFORE Comm,PL-01430,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S5 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT),PL-01252,کارفرما,پانچ|هولد کارفرما
5000-04-1,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | B14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPELETED,PL-01253,کارفرما,پانچ|هولد کارفرما
5000-04-1,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL G13 AND FLANGE SPECTACLE ITEM 10 SHALL BE INSTALLED AFTER,PL-01256,کارفرما,پانچ|هولد کارفرما
5000-04-1,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S4 |  S5 SHALL BE COMPELETED BEFORE COMM (WELD | GROUTING | EXP BOLT),PL-01257,کارفرما,پانچ|هولد کارفرما
5000-04,PI,5000-04-PMP-28-1049,PI_TP,A,(ThIS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMP-28-1049 پکيج کامل شود,PL-54720,کیسون,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-29-1165,PI_TP,C,All Instrument Devices Should Be Installed (LT-5413|5396 And LST-5414|5397),PL-61440,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,PI,5000-04-PMP-29-1165,PI_TP,C,All Pressure Relif Valves Should Be Installed After Calibrated,PL-62202,ساتراپ,کارباقیمانده|هولد کیسون
5000-04,PI,5000-04-PMV-01-035,PI_TP,A,(ThiS PUNCH FOR SUB SYSTEM 5000-4) Test Pakage No : 5000-04-PMV-01-035 پکيج کامل شود,PL-54721,ساتراپ,پانچ|هولد کیسون
5000-05,PI,5000-05-LOS-01-060,PI_TP,B,Final Asbuilt Shall be Attached befor issuae form c(GENERAL | All SUB SYSTEM),PL-54679,کیسون,پانچ|هولد مدارک
5000-05,PI,5000-05-LOS-01-060,PI_TP,B,ALL DOCUMENT (DWG| FORM) Shall be Reviwe and Remov invaild Doc(GENERAL | all sub system),PL-54663,کیسون,پانچ|هولد مدارک
5000-05,PI,5000-05-LOS-01-060,PI_TP,B,All Remain (Activity | joint ) muust be completed(GENERAL | All Sub System),PL-54667,کارفرما,پانچ|هولد کارفرما
5000-05,PI,5000-05-LOS-01-060,PI_TP,B,All Format shall be Approvid and Sign and stamp by TPA and OWNER(GENERAL SUB SYSTEM),PL-54674,کیسون,پانچ|هولد مدارک
5000-05,PI,5000-05-LOS-04-265,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-54680,ساتراپ,پانچ|هولد مدارک
5000-05,PI,5000-05-LOS-04-265,PI_TP,B,Insulation Kit Should Be Install,PL-62353,NOT DEFINED,NOT DEFINED
5000-05,PI,5000-05-LOS-05-574,PI_TP,B,AP 5452 SHALL BE INSTALL BEFORE COMM,PL-01597,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,PI,5000-05-LOS-09-1168,PI_TP,C,Saftey Valve Should Be Install (PSV-5450),PL-61444,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,56-CWS-020,PI_TP,A,به علت صدمه ديدن خط و نياز به جوشکاري و تست مجدد مي بايست تمامي اسناد بروز رساني گردد,PL-23953,کیسون,پانچ|هولد مدارک
4000-14,PI,56-FW-UG-KC-278,PI_TP,C,all original gasket & original support shall be installed,PL-41922,کیسون,پانچ|هولد مدارک
4000-09,PI,56-MO-27-UG-KC-193,PI_TP,C,Wrapping & Holyday Test Format Shall Be Sign By Painting Group,PL-38617,کیسون,پانچ|هولد مدارک
4000-14,PI,57-FW-039,PI_TP,B,Between J : 52|53 Warpping Is Damage,PL-30014,کیسون,پانچ|هولد مدارک
4000-14,PI,57-FW-048,PI_TP,B,LINE SHALL BE ALIGN AND WRAPPING,PL-41545,کیسون/ساتراپ,پانچ|هولد کیسون
4000-14,PI,57-FW-048,PI_TP,B,PACKAGE SHALL BE MODIFY AS PER ISO NEW REV,PL-41548,کیسون,پانچ|هولد مدارک
4000-14,PI,57-FW-048,PI_TP,B,J : 58 - 60 SHALL BE WRAPPING AND SAND FILL,PL-41549,کیسون,پانچ|هولد مدارک
4000-14,PI,57-FW-049,PI_TP,B,wrapping Is Damage Between J : 47 | 47A,PL-30017,کیسون,پانچ|هولد مدارک
4000-14,PI,57-FW-049,PI_TP,B,According To Survey Report Asbuilt Shall Be Draw,PL-30019,کیسون,پانچ|هولد مدارک
4000-13,PI,57-PMC-035,PI_TP,B,From J:9~14 Shall Be Wrapping And Holday,PL-23828,کیسون,پانچ|هولد مدارک
4000-09,PI,57-WWO-027,PI_TP,B,CB TK-5003 To J:1 Shall Be Wrapping And Holiday And Sand Fill,PL-30125,کیسون,پانچ|هولد مدارک
4000-09,PI,57-WWO-030,PI_TP,B,UDD Shall Be Attach.,PL-49338,کیسون,پانچ|هولد مدارک
4000-12,PI,59-CHA-UG-KC-030,PI_TP,C,All Original Bolt | Nut | Gasket Shall Be Installed After Test,PL-61449,کارفرما,پانچ|هولد کارفرما
4000-12,PI,59-CHA-UG-KC-090,PI_TP,C,All Original Bolt | Nut | Gasket Shall Be Installed After Test,PL-61450,کارفرما,پانچ|هولد کارفرما
4000-08,PI,59-CWS-UG-KC-089-5,PI_TP,A,FT-8003 And AP-8002 And PDT-8006 Shall Be Installed After Test,PL-51417,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-10,PI,60-WWS-UG-KC-232,PI_TP,B,The End Of Pipe In The MSS-01 And MSS-02-Shall Be Capped,PL-54965,کارفرما,پانچ|هولد کارفرما
4000-10,PI,60-WWS-UG-KC-232,PI_TP,B,Manhol (MSS-01 And MSS-02) Must Be Cleaning,PL-54966,کیسون,پانچ|هولد مدارک
4000-08,PI,61-CWR-068,PI_TP,A,Original Gasket | Nut | Bolt Shall Be Installed,PL-32658,کارفرما,کارباقیمانده|هولد کارفرما
4000-08,PI,61-CWR-068,PI_TP,A,آيتم شماره7 از SH1/2 پانچ ليست وارد نشده.,PL-60336,کیسون,پانچ|هولد مدارک
4000-09,PI,61-MO-30-UG-KC-200,PI_TP,B,Wrapping Format Shall Be Sign By Painting Group,PL-38614,کیسون,پانچ|هولد مدارک
1000-01,PI,61-NG-UG-KC-077,PI_TP,C,Pressure Guage Shall Be Install Before Pre.Com,PL-59846,کارفرما,پانچ|هولد کارفرما
4000-13,PI,61-PMP-096,PI_TP,B,J:24 Shall Be Weld Before Sand Fill And Wrapping,PL-38246,کیسون,پانچ|هولد مدارک
4000-15,PI,61-PW-UG-KC-234,PI_TP,B,بعد از برداشتن Blind از انتهاي خط فلنج بدون تنش بايستي به خط دماوند متصل گردد,PL-30072,ساتراپ,پانچ|هولد مدارک
4000-15,PI,61-SRW-UG-KC-236,PI_TP,B,The J : 1TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30073,ساتراپ,پانچ|هولد مدارک
4000-15,PI,61-SRW-UG-KC-236,PI_TP,B,بعد از جوشکاري فلنج (j:1TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30074,ساتراپ,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-209,PI_TP,C,The J : 40TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30075,ساتراپ,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-209,PI_TP,C,بعد از جوشکاري فلنج (j:40TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30076,ساتراپ,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-241,PI_TP,C,The J : 8TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30069,ساتراپ,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-241,PI_TP,C,بعد از جوشکاري فلنج (j:8TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30070,ساتراپ,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-14680,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-14683,کیسون,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-292,PI_TP,C,"2"" Check Vaalve 150# Should Be After Hydro Test Installed",PL-61334,کارفرما,کارباقیمانده|هولد کارفرما
4000-09,PI,61-WWO-UG-KC-292,PI_TP,C,"Cap 3/4"" CL3000 SC And Quick CPLG 2"" SC Shall Be Installed (Also | Joint No:23TN Reported And History Sheet Update)",PL-61335,کیسون,پانچ|هولد مدارک
4000-09,PI,61-WWO-UG-KC-292,PI_TP,C,All Instrument Devices Must Be Installed (PG-84112A|B),PL-61336,نیرو آرا اندیش,کارباقیمانده|هولد کیسون
4000-09,PI,61-WWO-UG-KC-292,PI_TP,C,آيزو متريک ها با P&ID تناقض دارد بايستي مطابق با آيزو متريک هاي سايت 1 مدارک تعويض گردد,PL-61337,کیسون,پانچ|هولد مدارک
4000-13,PI,62-PMC-102,PI_TP,B,J:1~6 Shall Be Wrapping And Survey And Sand Fill,PL-42112,کیسون,پانچ|هولد مدارک
4000-14,PI,63-FW-UG-KC-069,PI_TP,B,ORIGINAL B/N/G SHALL BE INSTALLED,PL-23696,کیسون,پانچ|هولد مدارک
4000-14,PI,63-FW-UG-KC-075,PI_TP,C,RO (ITEM:17) SHALL BE INSTLLED AFTER TEST,PL-23708,کارفرما,کارباقیمانده|هولد کارفرما
4000-14,PI,63-FW-UG-KC-076,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-23712,کیسون,پانچ|هولد مدارک
4000-14,PI,63-FW-UG-KC-076,PI_TP,C,J:15 THD SHALL BE WORKED AFTER (CONNECTED TO HR 9002),PL-23713,کیسون,پانچ|هولد مدارک
4000-14,PI,63-FW-UG-KC-076,PI_TP,C,SPOOL (J:11~14) SHALL BE INSTALLED,PL-23714,کیسون,پانچ|هولد مدارک
4000-09,PI,63-MO-09-UG-KC-254,PI_TP,C,Manhol Must Be Final Cleaning  (MO-09),PL-24100,کیسون,پانچ|هولد مدارک
4000-09,PI,63-MO-09-UG-KC-254,PI_TP,C,This Line Reqiures Painting,PL-38607,کیسون,پانچ|هولد کیسون
4000-09,PI,63-MO-10-UG-KC-196,PI_TP,C,This Line requires Painting,PL-38608,کیسون,پانچ|هولد کیسون
4000-09,PI,63-MO-10-UG-KC-196,PI_TP,C,Manhol Should Be Final Cleaning (MO-10),PL-24101,کیسون,پانچ|هولد مدارک
4000-09,PI,63-MO-11-UG-KC-255,PI_TP,C,مهر و امضاء فرمتها و نقشه ها تکميل گردند همچنين ار فرمتهاي مورد نياز کسري دارند,PL-38606,کیسون,پانچ|هولد مدارک
4000-15,PI,63-PW-UG-KC-032,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) Eye Wash-003 Insulation Kit نصب گردد,PL-54955,ساتراپ,پانچ|هولد مدارک
4000-15,PI,63-PW-UG-KC-032,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) Eye Wash-0016 به صورت کامل نصب نگرديده,PL-54956,ساتراپ,پانچ|هولد مدارک
4000-15,PI,63-PW-UG-KC-032,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15)Eye Wash-0007 نصب تجهيز به صورت کامل انجام گردد,PL-54957,ساتراپ,پانچ|هولد مدارک
4000-15,PI,63-PW-UG-KC-032,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) Eye Wash-0015 Insulation Kit نصب گرد و پايه ها به زمين متصل گردد,PL-54958,کیسون,پانچ|هولد کیسون
4000-15,PI,63-PW-UG-KC-032,PI_TP,B,(thiS PUNCH FOR SUB SYSTEM 4000-15) Eye Wash-0005 نصب نشده است,PL-54959,ساتراپ,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-101,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER…,PL-23716,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-101,PI_TP,C,J:17 THD SHALL BE WORKED AFTER…,PL-23717,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-101,PI_TP,C,SPOOL J:13~16 SHALL BE INSTALLED,PL-23718,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-102,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-23719,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-102,PI_TP,C,J:20 THD SHALL BE WORKED AFTER,PL-23720,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-102,PI_TP,C,SPOOL (16~19) SHOULD BE INSTALLED,PL-23721,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-103,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALLED AFTER TEST,PL-23723,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-103,PI_TP,C,J:13 THD SHALL BE CONNECTED TO HR-9002,PL-23724,کیسون,پانچ|هولد مدارک
4000-14,PI,64-FW-UG-KC-104,PI_TP,B,ALL ORIGINAL N/B/G SHALL BE INSTALLED AFTER HYDRO TEST,PL-23734,کیسون,پانچ|هولد مدارک
4000-09,PI,64-WWO-UG-KC-085,PI_TP,C,UDD Shall Be Revise,PL-29972,کیسون,پانچ|هولد مدارک
4000-08,PI,65-CWR-043,PI_TP,A,All Original Gasket Shall Be Installed After Test,PL-24110,کارفرما,پانچ|هولد کارفرما
4000-14,PI,66-FW-UG-024,PI_TP,B,Original Gasket | Bolt | Nut Shall Be Installed,PL-23845,کیسون,پانچ|هولد مدارک
4000-15,PI,66-PW-UG-128,PI_TP,B,Cathodic Protection Shall Be Done,PL-39959,کیسون,پانچ|هولد مدارک
4000-08,PI,67-CWS-UG-123,PI_TP,A,آيتم شماره7 از SH3/3پانچ ليست وارد نشده.,PL-60337,کیسون,پانچ|هولد مدارک
4000-14,PI,67-FW-023,PI_TP,B,Instrument Shall Be Install,PL-23863,کیسون,پانچ|هولد مدارک
4000-14,PI,67-FW-023,PI_TP,B,Piping Plane Shall Be Rev.,PL-23865,کیسون,پانچ|هولد مدارک
4000-08,PI,68-CWR-UG-KC-116-1,PI_TP,A,All Original Bolt | Nut | Gasket Shall Be Installed,PL-24116,ساتراپ,پانچ|هولد مدارک
4000-08,PI,68-CWS-UG-KC-127-1,PI_TP,A,Original Bolt And Gasket Shall Be Install,PL-46445,ساتراپ,پانچ|هولد مدارک
4000-02,PI,68-LPS-UG-KC-118,PI_TP,B,"joint no:30TN should be after installed hose copling  3/4"" - cl3000 NPT|reported also|history sheet updated and attached",PL-21229,کیسون,پانچ|هولد مدارک
4000-07,PI,68-PA-UG-KC-120,PI_TP,C,نصب کليه Hose coupling ها,PL-44921,کیسون,پانچ|هولد مدارک
4000-07,PI,68-PA-UG-KC-120,PI_TP,B,رفع پاسي و روانکاري ولو در موقعيت SUMP-8404,PL-44916,کارفرما,پانچ|هولد کارفرما
4000-15,PI,68-SRW-UG-KC-126,PI_TP,C,"Thw Installed Hose Coupling (Water) NPT CL-3000 3/4"" (HS-0027)",PL-39966,کیسون,پانچ|هولد مدارک
4000-14,PI,69-FW-UG-KC-276,PI_TP,B,ALL TIE IN WELDS  SHOULD BE FIT UP | WELDED AND RT BEFORE REINSTATEMENT,PL-41676,کیسون,پانچ|هولد مدارک
4000-14,PI,69-FW-UG-KC-276,PI_TP,C,ISOMETRIC ASBUILTED AND ATTACHED TO THE PACKAGE BEFORE PRECOM,PL-41677,کیسون,پانچ|هولد مدارک
4000-12,PI,69-WW-UG-KC-288,PI_TP,C,در مدارک مرتبط پيوست شده به لاين کار شده مشخص نيست و بايستي در Piping Plan و P&ID ازبيلت گردد,PL-60764,کیسون,پانچ|هولد مدارک
7000-01,PI,7000-01-FLG-01-082,PI_TP,B,tie-in joint shall be report & change history sheet (with format).,PL-62360,NOT DEFINED,NOT DEFINED
7000-01,PI,7000-01-FLG-03-215,PI_TP,B,new iso list shall be attach.,PL-62361,NOT DEFINED,NOT DEFINED
7000-01,PI,7000-01-FLG-03-215,PI_TP,B,history shall be change & tie-in joint shall be report. (for all tie-in).,PL-62362,NOT DEFINED,NOT DEFINED
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,HISTORY SHEET SHALL BE CHANGED FOR TIE-IN JOINTS. (2 JOINTS SHALL BE REPORT),PL-60115,کیسون,پانچ|هولد مدارک
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01590,کیسون,پانچ|هولد مدارک
7000-01,PI,7000-01-FLG-09-761,PI_TP,A,(LG-7150) SHALL BE INSTALL,PL-01458,کیسون,پانچ|هولد مدارک
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,THE VENT LINE COMPELETED TO LEVEL GAUGE IS NOT SPECIFIED IN THE P&ID . IT SHOULD BE ASBULITED AND ATTACHED TO THE PACKAGE,PL-28369,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-FLG-19-924,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF PIPE MUST BE FILLED WITH MASTIC,PL-01819,کیسون/ساتراپ,پانچ|هولد کیسون
7000-02,PI,7000-01-NG-01-841,PI_TP,C,"DUE TO THE FACT THAT IN ALL THE ISOMETRICS HE HAS DETEMINED A 3/4"" S.W CAP. THEY SHOULD BE WELDED AND PT BEFORE TEST",PL-01278,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-03-929,PI_TP,B,history sheet shall be changed. tie-in joint shall  be report.,PL-62376,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-05-1027,PI_TP,B,installed valve shall be lubricated.,PL-62363,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-06-1028,PI_TP,B,activity sheet | mechanical list| piping inspection list signature not complete. Reinstatement list.,PL-62364,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-06-1028,PI_TP,B,installed valve shall  be lubricate.,PL-62365,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,All Remain Work (Joint Activity| …) Mast Be Compiated.,PL-54613,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,All Format (T.P& H.S) Must Be Approved And Signe+Stamp By TPA& Ownd,PL-54614,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,All Doc. (Iso + DWG+PID) Attached Must Be Reviwe And Remove Invalid Doc.,PL-54615,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,(GENERAL FOR SUB SYSTEM) تاييديه ساخت پکيجهاي مفقودي و فشار تست 2/5 بار ( F/G-01-082) ضميمه گردد,PL-54616,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,"(GENERAL FOR SUB SYSTEM) Final (Asbuilt Shall Be Attached Be For Issue Form ""C"".",PL-54617,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-07-1029,PI_TP,A,Mechanical Check List/ Piping Check List Signature Shall Be Complate (Reinstate Report),PL-54602,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-08-1030,PI_TP,A,Mechanical Check List/ Piping Check List Signature Shall Be Complate (Reinstate Report),PL-55029,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-08-1030,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55034,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-08-1030,PI_TP,B,mechanical check list signature shall be complete (reinstate report).,PL-62367,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-09-1035,PI_TP,B,mechanical list | piping list | reinstate report signature not complete.,PL-62369,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-09-1035,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55031,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-09-1035,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-54604,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-10-1036,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-54605,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-10-1036,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55032,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-10-1036,PI_TP,B,mechanical list | piping list | reinstate report signature not complete.,PL-62370,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-11-1037,PI_TP,B,mechanical list | piping list | reinstate report signature not complete.,PL-62371,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-NG-11-1037,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55033,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-11-1037,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-54606,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-NG-12-1038,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-54607,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-01-1031,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-54608,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-01-1031,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55035,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-01-1031,PI_TP,B,mechanical list | piping list | reinstate report signature not complete.,PL-62372,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-PRG-02-1032,PI_TP,B,mechanical list | piping list | reinstate report not complete.,PL-62373,NOT DEFINED,NOT DEFINED
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,Mechanical List / Piping List / Reinstate Report Signature Not Compiate.,PL-55036,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work (Joint| Activity| …)Must Be Complated,PL-55039,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Form (Joint History& Format Test Package) Must Be Complated And Signature& Stamp By TPA And Owner.,PL-55040,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Doc. (Iso + DWG+PID) Attached Must Be Reviwe And Remove Invalid Doc.,PL-55041,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,(GENERAL FOR SUB SYSTEM) تاييديه ساخت پکيجهاي مفعودي و فشار تست 2/5 بار ( F/G-01-082) ضميمه گردد,PL-55042,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,C,(GENERAL FOR SUB SYSTEM) رنگ آميزي مسير ساکشن و ديسشارژ پمپ انجام شود. (P-7101),PL-55047,کیسون,پانچ|هولد کیسون
7000-02,PI,7000-01-PRG-02-1032,PI_TP,A,Mechanical Check List/ Piping List/ Reinstate Report Not Complate,PL-54609,کیسون,پانچ|هولد مدارک
7000-02,PI,7000-01-PRG-02-1032,PI_TP,B,(GENERAL FOR SUB SYSTEM) بلايند Remove شود,PL-54620,ساتراپ,پانچ|هولد کیسون
7000-02,PI,7000-01-PRG-02-1032,PI_TP,C,(GENERAL FOR SUB SYSTEM) رنگ آميزي مسير ساکشن و ديسشارژ پمپ انجام شود.,PL-54622,کیسون,پانچ|هولد کیسون
7000-02,PI,7000-01-PRG-02-1032,PI_TP,C,(GENERAL FOR SUB SYSTEM) گروت ريزي پايه ساپورت انجام شود.,PL-54623,کیسون,پانچ|هولد کیسون
4000-14,PI,70-FW-UG-KC-291,PI_TP,A,All-Weld Should Be Touchedup With Wrapping Tape. Also| Holiday Tested.,PL-54650,کیسون,پانچ|هولد مدارک
4000-10,PI,70-WWS-UG-KC-228,PI_TP,B,The End Of Pipe In The MSS-04 And MSS-05 Should Be Capped,PL-54597,کارفرما,پانچ|هولد کارفرما
4000-10,PI,70-WWS-UG-KC-228,PI_TP,B,Manhol (MSS-04 And 05) Must Cleaning,PL-54598,کیسون,پانچ|هولد مدارک
4000-10,PI,70-WWS-UG-KC-230,PI_TP,B,The End Of Pipe In The MSS-05 And MSS-07 Should Be Capped,PL-54595,کارفرما,پانچ|هولد کارفرما
4000-10,PI,70-WWS-UG-KC-230,PI_TP,B,Manhol (MSS-05 And MSS-07) Must Be Cleaning,PL-54596,کیسون,پانچ|هولد مدارک
4000-10,PI,70-WWS-UG-KC-243,PI_TP,B,THE INSTRUMENT DEVICE PG:5716 SHALL BE INSTALL,PL-02500,کارفرما,پانچ|هولد کارفرما
4000-10,PI,70-WWS-UG-KC-244,PI_TP,B,The End Of Pipe In The MSS-07 And GT-02 Must Be Capped,PL-54599,کارفرما,پانچ|هولد کارفرما
4000-10,PI,70-WWS-UG-KC-244,PI_TP,B,Manhol (MSS-07 And GT-02) Should Be Cleaning,PL-54600,کیسون,پانچ|هولد مدارک
4000-10,PI,70-WWS-UG-KC-247,PI_TP,B,All Manhols Should Be Final Cleaning . (MSS-06 AND SU-8402),PL-24192,کیسون,پانچ|هولد مدارک
2000-05,MES,AE-2026,Air_Cooler(AE),B,FAN RING SEALING IN OPEN POINT SHALL BE DONE,PL-52570,کیسون,پانچ|هولد کیسون
2000-05,MES,AE-2026,Air_Cooler(AE),C,SOME POINT NEED TOUCH UP,PL-52573,کیسون,پانچ|هولد کیسون
DCS-01,IN,ALM_T4,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48277,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ALM_T5,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48288,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ALM_T6,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48289,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AP-1036,Instrument(AP),C,THE GLASS IS NOT INSTALL IN THE ANALAYZER.,PL-59491,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,AP-2266,Instrument(AP),A,SUPPORT TUBE SHALL BE INSTALL,PL-60688,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,AP-2266,Instrument(AP),A,CAP TUBE SHALL BE INSTALL,PL-60690,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,AP-2266,Instrument(AP),B,SUPPORT TUBE SHALL BE INSTALL.,PL-60593,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,AP-2380,Instrument(AP),A,SUPPORT SHALL BE INSTALL.,PL-61065,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,AP-2380,Instrument(AP),B,TUBE SHALL BE FIXED BY CLAMP.,PL-61067,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,AP-2383,Instrument(AP),B,TUBE SHALL BE FIXED BY CLAMP.,PL-61068,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,AP-2383,Instrument(AP),A,SUPPORT SHALL BE INSTALL.,PL-61066,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,AP-2480,Instrument(AP),A,CAP TUBE SHALL BE INSTALL,PL-60684,نیرو آرا اندیش,پانچ|هولد کیسون
5000-01,IN,AP-5010,Instrument(AP),B,FITTING SHALL BE TIGHTING.,PL-62336,نیرو آرا اندیش,پانچ|هولد کیسون
5000-01,IN,AP-5010,Instrument(AP),A,CLAMP SHALL BE INSTALL AND FIXED.,PL-62334,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,AP-5382,Instrument(AP),A,CLAMP SHALL BE INSTALL AND FIXED.,PL-62329,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,AP-5382,Instrument(AP),B,FITTING SHALL BE TIGHTING.,PL-62331,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04-1,IN,AP-5431,Instrument(AP),B,FITTING SHALL BE TIGHTING.,PL-62335,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04-1,IN,AP-5431,Instrument(AP),A,CLAMP SHALL BE INSTALL AND FIXED.,PL-62333,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04-1,IN,AP-5431,Instrument(AP),B,CLAMP SHALL BE COMPLETE.,PL-60662,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,AP-6060,Instrument(AP),A,GLASS IS DAMAGE.,PL-61411,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,AP-6060,Instrument(AP),A,SUPPORT SHALL BE FULL WELD.,PL-61412,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,AP-6060,Instrument(AP),B,CLAMP SHALL BE INSTALL.,PL-61413,نیرو آرا اندیش,پانچ|هولد کیسون
4000-04,IN,AP-7100,Instrument(AP),C,CLAMP SHALL BE INSTALL. ( TUBE ),PL-60855,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,AP-7101,Instrument(AP),C,CLAMP SHALL BE INSTALL. ( TUBE ),PL-60854,نیرو آرا اندیش,پانچ|هولد کیسون
4000-04,IN,AP-7126,Instrument(AP),C,CLAMP SHALL BE INSTALL. ( TUBE ),PL-60856,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,AP-8411,Instrument(AP),A,GLASS IS BROKEN SHALL BE REPAIR,PL-60507,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,AP-8411,Instrument(AP),A,GLASS IS BROKE SHALL BE REPAIR.,PL-60455,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,AP-8412,Instrument(AP),A,GLASS IS BROKE SHALL BE REPAIR.,PL-60454,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,AP-8412,Instrument(AP),A,GLASS IS BROKEN SHALL BE REPAIR,PL-60506,نیرو آرا اندیش,پانچ|هولد کیسون
4000-12,IN,AP-8415,Instrument(AP),A,CLAMP SHALL BE INSTALL AND FIXED.,PL-62328,نیرو آرا اندیش,پانچ|هولد کیسون
4000-12,IN,AP-8416,Instrument(AP),B,FITTING SHALL BE TIGHTING.,PL-62332,نیرو آرا اندیش,پانچ|هولد کیسون
4000-12,IN,AP-8416,Instrument(AP),A,CLAMP SHALL BE INSTALL AND FIXED.,PL-62330,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AST-1001A(AST),Instrument(AST),C,TOUCH UP SHALL BE DONE.,PL-61826,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AST-1001A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57578,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61597,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001A(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61604,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AST-1001B(AST),Instrument(AST),C,TOUCH UP SHALL BE DONE.,PL-61824,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AST-1001B(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61603,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AST-1001B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61596,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57579,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57580,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61598,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AST-1001C(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61605,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AT-1035(AT),Instrument(AT),A,سيلندر ناقص,PL-60248,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AT-1035(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61601,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,AT-1035(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61594,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AT-1045(AT),Instrument(AT),A,سيلندر ناقص,PL-60250,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AT-1045(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61593,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,AT-1045(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61600,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,AT-2223-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60865,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,AT-2223-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60864,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,AT-2224(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60866,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,AT-2379(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59655,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,AT-2382(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59978,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,AT-2384(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59946,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,AT-2479(AT),Instrument(AT),A,TUBE SHALL BE COMPLET.,PL-61170,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,AT-2479(AT),Instrument(AT),B,REGULATOR SHALL BE CONNECTED.,PL-61171,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,AT-2479(AT),Instrument(AT),A,SUPPORT SHALL BE INSTALL.,PL-61236,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,AT-2479(AT),Instrument(AT),B,CLAMP SHALL BE INSTALL.,PL-61239,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2531(AT),Instrument(AT),A,SUPPORT SHALL BE INSTALL.,PL-61235,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2531(AT),Instrument(AT),B,CLAMP SHALL BE INSTALL.,PL-61238,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2531(AT),Instrument(AT),A,REGULATOR IS NOT INSTALL.,PL-60816,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,AT-2531(AT),Instrument(AT),A,TUBE SHALL BE COMPLET.,PL-60818,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2531(AT),Instrument(AT),A,CYLINDER SHALL BE INSTALL.,PL-60820,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,AT-2531(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61595,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,AT-2531(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61602,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2532(AT),Instrument(AT),A,SUPPORT SHALL BE INSTALL.,PL-61237,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2532(AT),Instrument(AT),B,CLAMP SHALL BE INSTALL.,PL-61240,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2532(AT),Instrument(AT),A,CYLINDER SHALL BE INSTALL.,PL-60821,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,AT-2532(AT),Instrument(AT),A,TUBE SHALL BE COMPLET.,PL-60819,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2532(AT),Instrument(AT),A,REGULATOR IS NOT INSTALL.,PL-60817,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,AT-2532(NA),CABLE,A,CORE NUMBER SHALL BE INSTALL.,PL-61599,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,AT-2532(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61592,نیرو آرا اندیش,پانچ|هولد مدارک
BLD-01,PI,BLD-01-IG55-02-758,PI_TP,A,"(GENERAL FOR SUB SYSTEM) Final Asbuilt Shall Be Attached Befor Issue Form ""C"".",PL-56352,کیسون,پانچ|هولد مدارک
BLD-01,PI,BLD-01-IG55-03-993,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Format In Test Package Shall Be Signe And Stump By TPA And Owner.,PL-56354,کیسون,پانچ|هولد مدارک
BLD-01,PI,BLD-01-IG55-03-993,PI_TP,C,Isometrics Is In Confilict With P&ID Shall Be Corrected And Attached,PL-24660,کیسون,پانچ|هولد مدارک
BLD-01,PI,BLD-01-IG55-04-1089,PI_TP,C,Iso Metric Is In Conflict With P&ID It Should Be Corrected And Attached,PL-24661,کیسون,پانچ|هولد مدارک
BLD-01,PI,BLD-01-IG55-04-1089,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Doc (DWG|PID) Must Be Reviwe And Invalid Doc Remove.,PL-56353,کیسون,پانچ|هولد مدارک
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,A,"(GENERAL FOR SUB SYSTEM) final Asbuilt Shall Be Attached Be For Issue Form ""C"".",PL-56355,کیسون,پانچ|هولد مدارک
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Doc (DWG|PID) Must Be Reviwe And Invalid Doc Remove.,PL-56356,کیسون,پانچ|هولد مدارک
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Remain Work Shall Be Complated.,PL-56357,کیسون,پانچ|هولد مدارک
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,A,(GENERAL FOR SUB SYSTEM) All Format Shall Be Signe And Stamp By T.P.A,PL-56358,کیسون,پانچ|هولد مدارک
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALLED AND COMPELETED (PSH-001~psh-00) and (ro-007 ~ ro-005),PL-21713,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,C2001-MF-1,Local_Control_Station,A,LCS NOT INSTALL.,PL-48904,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,C2001-MF-2,Local_Control_Station,A,LCS NOT INSTALL.,PL-48905,نیرو آرا اندیش,پانچ|هولد مدارک
LS-04,EL,CR-ELP-01-01-L1-01,Lighting Fixture,C,تکميل مدارک و ازبيلت مدارک,PL-57524,نیرو آرا اندیش,پانچ|هولد مدارک
LS-04,EL,CR-ELP-01-01-L1-01,Lighting Fixture,A,چراغ هاي باطري دار نصب نمي باشد,PL-57525,نیرو آرا اندیش,پانچ|هولد مدارک
LS-04,EL,CR-ELP-01-02-L2-01,Lighting Fixture,A,BATTERY LIGHTING IS NOT INSTALL.,PL-50359,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,CR-ESP-01,PDCS System ,B,ارائه جزئيات نصب PANEL,PL-46461,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,CR-LP-01,PANEL(EL),A,نصب پنل,PL-51348,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-09,EL,CR-SP-03,Paging Device,A,Loud Speaker is not install.,PL-22421,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-09,EL,CR-TJB1,TELECOM DEVICE(A),B,TAG DEVICE SHALL BE INSTALL,PL-54464,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,CR-TJB1,TELECOM DEVICE(A),C,ASBUILT SHALL BE DONE,PL-54467,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-09,EL,CR-TJB2,TELECOM DEVICE(A),C,ASBUILT SHALL BE DONE,PL-54465,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-09,EL,CR-TJB2,TELECOM DEVICE(A),B,TAG DEVICE SHALL BE INSTALL,PL-54462,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,CR-TJB3,TELECOM DEVICE(A),B,TAG DEVICE SHALL BE INSTALL,PL-54463,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,CR-TJB3,TELECOM DEVICE(A),C,ASBUILT SHALL BE DONE,PL-54466,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,CR-UIS-01,UPS & Battery,C,CONNECTION DIAGRAM SHOULD PUT IN DOOR.,PL-24698,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,CR-UPS-01,UPS & Battery,B,Panel cover shall be closed,PL-17197,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,CR-UPS-01,UPS & Battery,B,DAMAGE (CR-UPS-01A),PL-17199,نیرو آرا اندیش,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 57)ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي بر روي سطوح بتني (اسلب ديچ و ديواره ),PL-47025,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 56)ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي بر روي سطوح بتني (اسلب ديچ و ديواره ),PL-47026,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 57)اجراي راه آب ها در ديواره و هم چنين ترميم سطح بتن راه آب هاي اجرا شده,PL-47036,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 64) اجرا و ترميم  راه آب هاي اسلب ديچها,PL-47072,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 61) اجرا و ترميم  راه آب هاي اسلب ديچها,PL-47073,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 66) اجرا و ترميم  راه آب هاي اسلب ديچها,PL-47077,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 57)اصلاح ميلگرد هاي بيرون زده از سازه مطابق روش مشخص شده از طرف کارفرما,PL-47079,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 56)اصلاح ميلگرد هاي بيرون زده از سازه مطابق روش مشخص شده از طرف کارفرما,PL-47080,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 64)اصلاح ميلگرد هاي بيرون زده از سازه مطابق روش مشخص شده از طرف کارفرما,PL-47081,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 61)اصلاح ميلگرد هاي بيرون زده از سازه مطابق روش مشخص شده از طرف کارفرما,PL-47082,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-DITCH,DITCH,B,(AREA 70)اصلاح ميلگرد هاي بيرون رده از سازه مطابق روش مشخص شده از طرف کارفرما,PL-46863,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-EQUIPMENT FOUNDATION,EQUIPMENT FOUNDATION,B,(AREA 64)  ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني,PL-47292,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-EQUIPMENT FOUNDATION,EQUIPMENT FOUNDATION,B,(AREA 63)  ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني,PL-47293,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-FLARE,FLARE,B,DITCH :ترميم بتن ديواره ديچ قوس غربي و شرقي,PL-48804,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-FLARE,FLARE,B,PAVING :پرکردن حفره ي جاي لوله اسکافلد هاي موجود در پيوينگ,PL-48791,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-FLARE,FLARE,B,STONE PITCH :جمع آوري سنگ و ضايعات در ضلع غربي,PL-48796,کیسون,پانچ|هولد کیسون
CVL-01,CV,CV-PAVING,PAVING,B,(AREA 64)ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي بر روي سطوح و در محل درزها,PL-46937,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-UG PIT'S,UG PIT'S,B,(AREA 68) ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني در محل ديواره هاي پيت  VB,PL-47451,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-UG PIT'S,UG PIT'S,B,(AREA 58) EPترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني اسلب و ديواره ي داخلي earth pit,PL-47191,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-UG PIT'S,UG PIT'S,B,(AREA 62) EPترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني اسلب و ديواره ي داخلي earth pit,PL-47210,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-UG PIT'S,UG PIT'S,B,(AREA 67) EPترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني اسلب و ديواره ي داخلي earth pit,PL-47213,کارفرما,پانچ|هولد کارفرما
CVL-01,CV,CV-UG PIT'S,UG PIT'S,B,(AREA 65)ترميم و مرمت لب پريدگي ، شکستگي ،ترک و شن زدگي سطوح بتني اسلب و ديواره ي داخلي Earth Pit,PL-46791,کارفرما,پانچ|هولد کارفرما
1000-01,MES,D-1001,Drum(D),C,No name plate,PL-56379,کیسون,پانچ|هولد کیسون
1000-01,MES,D-1001,Drum(D),C,FIXING LADDER,PL-56374,کیسون,پانچ|هولد کیسون
1000-01,MES,D-1001,Drum(D),C,NAME PLATE NOT INSTALLED,PL-02514,کیسون,پانچ|هولد کیسون
1000-03,MES,D-6001,Drum(D),C,REMOVE SCAFFOLD,PL-12236,کیسون,پانچ|هولد کیسون
FGS-01,IN,DV-9004,Fire Fighting(DV),A,سلونوييد معيوب است,PL-60701,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-05,IN,DY-2001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61666,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,DY-2001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61696,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,DY-2002(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61683,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,DY-2002(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61662,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-2026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60399,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-2026(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60390,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,DY-3001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60541,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,DY-3002B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61663,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,DY-3002B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61681,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,DY-3003(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60543,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5001A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60837,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5001A(NA),CABLE,B,S.S tags shall be install.,PL-60846,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,DY-5001B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60841,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5001B(NA),CABLE,B,S.S tags shall be install.,PL-60850,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,DY-5002C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60384,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5002C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60393,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5002D(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60400,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5002D(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60391,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5004(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60839,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,DY-5004(NA),CABLE,B,S.S tags shall be install.,PL-60848,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-04,IN,DY-5010(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60808,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,DY-5011(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60809,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,DY-9001(NA),CABLE,B,S.S tags shall be install.,PL-60831,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,DY-9001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60824,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,DY-9002(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60823,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,DY-9002(NA),CABLE,B,S.S tags shall be install.,PL-60830,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,DY-9003(NA),CABLE,B,S.S tags shall be install.,PL-60829,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,DY-9003(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60822,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,DY-9004(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60378,نیرو آرا اندیش,پانچ|هولد مدارک
120-18,EL,E_I-MC-SS-02,PANEL(EL),B,CABLE FIX Shall Be Done.PUNCH IS GENERAL FOR 120-18,PL-25416,نیرو آرا اندیش,پانچ|هولد کیسون
120-18,EL,E_I-MC-SS-02,PANEL(EL),B,CABLE ARRangement shall be done.PUNCH IS GENERAL FOR 120-18,PL-25418,نیرو آرا اندیش,پانچ|هولد مدارک
120-18,EL,E_I-MC-SS-02,PANEL(EL),C,تحويل کليد درب تابلو ها PUNCH IS GENERAL FOR 120-18,PL-25421,نیرو آرا اندیش,پانچ|هولد مدارک
120-18,EL,E_I-MC-SS-02,PANEL(EL),A,نصب RACK مربوط به فيبر نوري و نصب تجهيزات باقي مونده تابلو PUNCH IS GENERAL FOR 120-18,PL-25423,نیرو آرا اندیش,پانچ|هولد مدارک
ES-08,EL,E07-01(ES-08),Earthing System,C,HEAT SHRINK SHALL BE HEATED (ALL AREA-04) NOT COMPLETE,PL-54967,نیرو آرا اندیش,پانچ|هولد کیسون
ES-08,EL,E07-01(ES-08),Earthing System,C,تکميل مدارک ازبيلت مدارک,PL-54969,نیرو آرا اندیش,پانچ|هولد مدارک
ES-08,EL,E07-01(ES-08),Earthing System,B,تکميل ارت پيت ها (تميزکاري ارت پيت ها و نصب در),PL-54970,کیسون,پانچ|هولد کیسون
ES-08,EL,E07-01(ES-08),Earthing System,C,جايگزيني مدارک اصل با کپي,PL-54973,نیرو آرا اندیش,پانچ|هولد مدارک
ES-08,EL,E07-01(ES-08),Earthing System,A,پيت ضلع غربي TK-7001-1 مقاومت بالاي 5 اهم مي باشد.,PL-52239,نیرو آرا اندیش,پانچ|هولد مدارک
ES-08,EL,E07-01(ES-08),Earthing System,A,آچارکشي نقطه کانکشن ها جنرال براي تمامي آيتم هاي ارت AREA04 ,PL-52241,نیرو آرا اندیش,پانچ|هولد کیسون
ES-09,EL,E8-07(ES-09),Earthing System,A,MEASVRED GROUNDING RESISTANCE EXCEEDS 52.,PL-62324,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,EAP-SS-NGR1A-01,Power Cable A,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.,PL-12157,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBC-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02772,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBC-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02732,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05284,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05286,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,جايگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو ها,PL-48968,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است(از جمله ارنج کابل ها در ترنچ و لدر,PL-48969,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50977,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50933,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50941,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50969,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04903,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05086,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50972,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50964,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50945,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50937,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-01_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62111,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-01_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62123,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-01_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62138,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-02_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62132,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-02_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62127,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-02_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62115,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-03_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62116,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-03_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62128,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-03_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62140,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-04_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62126,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-04_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62131,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-04_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62114,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-05_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62112,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-05_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62124,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-05_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62129,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-06_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62133,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-06_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62109,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-06_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62121,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-07_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62117,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBC-MAE-2026-07_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62105,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-07_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62130,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-08_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62134,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-08_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62106,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBC-MAE-2026-08_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62118,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-2026-09_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62113,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-09_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62137,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-09_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62125,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-2026-10_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62139,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-10_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62110,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-10_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62122,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-2026-11_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62120,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-2026-11_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62108,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-11_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62136,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-12_VS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62135,نیرو آرا اندیش,پانچ|هولد مدارک
