SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,THE INSTRUMENT ITEM (PG-7111|PG-7115|PG-7119) AND (PST-7112|PST-7116|PST-7120) SHOULD BE ANSTALLED BEFORE PRECOM,PL-00640
4000-04,PI,4000-04-BFW-01-476,PI_TP,C,"ALL PRESSURE SAFTY VALVE (6""*4"" 150*300 LB) (PSV-7130|PSV-7131|PSV-7135) MUST BE INSTALLED AFTER XALIBRATION BEFORE PRECOM",PL-00641
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,ALL ORIGINAL B|N|G MUST BE INSTALEED AFTER TEST,PL-01649
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,DUE TO HEAVY WEIGHT OF SPOOL AND PRESSURE APPLIED TO THE FLANGES AND WELDS THE SUPPORT SHOULD BE ADDED AND INSTALLED AT THE SPECIFIED AT THE SPECIFIED POINTS,PL-01650
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,THE ADDED SUPPORT IN ISO SHOULD BE ASBULITED AND THE HISTORY SHEET MUST BE UPDATED,PL-01651
4000-04,PI,4000-04-BFW-05-700,PI_TP,B,IN ORDER TO RECIVE THE REINSTATE STAGE OF THE LINE | TE END OF SPOOL MUST BE COMPLETELY LEVEL IN THE FUNNEL OF THE UG LINE,PL-01652
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,All Instrument Dvice Shall Be Install,PL-24503
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Strainer Gasket Is Temporary According To Precom Note On P&ID,PL-24507
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Temporary Gasket  Install According To Precom Note On P&ID,PL-24508
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Orifice Flange Didn’t Install Accoding To NIS Report & Owner,PL-24509
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Orifice Flange Tapping Didn’t Install,PL-24510
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Gasket Original Didn’t Install According To Precom Note On P&ID,PL-24511
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Line Shall Be Connected To Equoment (P-7001A),PL-24513
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Line Shall Be Connected Opposite Line,PL-24594
4000-04,PI,4000-04-BFW-06-240,PI_TP,C,Oriffice Plate Didn’t Install,PL-24595
4000-04,PI,4000-04-HZ-01-551,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02401
4000-04,PI,4000-04-LO-01-902,PI_TP,C,This Line need to P.M.I test,PL-16861
4000-04,PI,4000-04-LO-01-902,PI_TP,C,"sight glass ( SG-70148A) 2""-CL-150-RF should be installed with associated gaskets and bolt",PL-16863
4000-04,PI,4000-04-LO-02-903,PI_TP,C,This Line need to P.M.I Test,PL-17071
4000-04,PI,4000-04-LO-03-904,PI_TP,C,SIGHT GLASS SG 701481B SHALL BE INSTALL,PL-28332
4000-04,PI,4000-04-LO-03-904,PI_TP,C,LINE SHALL BE CONNECT TO PUMP 7001 B,PL-28333
4000-04,PI,4000-04-LO-03-904,PI_TP,C,SIGHT GLASS SG 701481B SHALL BE INSTALL,PL-28334
4000-04,PI,4000-04-LO-03-904,PI_TP,C,LINE SHALL BE CONNECT TO PUMP 7001 B,PL-28335
4000-04,PI,4000-04-LO-04-905,PI_TP,C,SIDE GLASS SHALL BE INSTALL AFTER REINSTATE,PL-23536
4000-04,PI,4000-04-LO-05-906,PI_TP,C,SIDE GLASS DIDN’T INSTALL,PL-17213
4000-04,PI,4000-04-LO-09-1018,PI_TP,C,dem water certificate shall be attach,PL-23793
4000-04,PI,4000-04-LO-09-1018,PI_TP,C,all gaskets temporary installed according to precom note on p and id,PL-23794
4000-04,PI,4000-04-LO-10-1019,PI_TP,C,FG 30103 & oriface plate shall be install,PL-17067
4000-04,PI,4000-04-LO-10-1019,PI_TP,C,the approved Water (DEM) analysis should be attached,PL-17068
4000-04,PI,4000-04-LO-11-1020,PI_TP,C,All Gasket Is Temporary Installed Acording To Pre Com Note On P&ID,PL-24188
4000-04,PI,4000-04-LO-11-1020,PI_TP,C,"Spectacle Blind 3""-CL:150-RF-Shall Be Installed",PL-24189
4000-04,PI,4000-04-LO-11-1020,PI_TP,C,All Instrument Devices Shall Be Installed (FO:31101|31102 And FG:31103),PL-24191
4000-04,PI,4000-04-LO-12-1021,PI_TP,C,THE RELATED FLANGES (LINE)MUST BE CONNECTED TO THE OIL TANK NOZZLE (C:3001),PL-23806
4000-04,PI,4000-04-LO-12-1021,PI_TP,C,THE RELATED FLANGES (LINE)MUST BE CONNECTED TO THE OIL TANK NOZZLE (C:3001),PL-23807
4000-04,PI,4000-04-LO-12-1021,PI_TP,C,"ALL SPECTACLE FLANGES 4""AND8""-CL-150AND RELATED GASKETS AND STUD BOLTS SHOULD BE INSTALLED",PL-23809
4000-04,PI,4000-04-LO-12-1021,PI_TP,C,ALL ORIFICE PLATE SHALL BE INSTALL.(FG-30108AND 30116),PL-23810
4000-04,PI,4000-04-LO-12-1021,PI_TP,C,ALL ORIGINAL GASKETS AND STUD BOLTS SHALL BE INSTALLED,PL-23811
4000-04,PI,4000-04-LPS-01-462,PI_TP,C,"The Hose Coupling (Steam) 3/4""-NPT-3000# Must Be Installed Before The Precom",PL-01378
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(PG-7093) SHOULD BE INSTALLED BEFORE PRECOM,PL-00529
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(PT-7094) SHOULD BE INSTALLED BEFORE PRECOM,PL-00530
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(TI-7097) SHOULD BE INSTALLED BEFORE PRECOM,PL-00531
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(LST-7091A|7091B|7091C) SHOULD BE INSTALLED BEFORE PRECOM,PL-00532
4000-04,PI,4000-04-LPS-03-387,PI_TP,C,(LG-7091) SHOULD BE INSTALLED BEFORE PRECOM,PL-00533
4000-04,PI,4000-04-MPC-01-934,PI_TP,C,steam trap didn’t install nis,PL-01890
4000-04,PI,4000-04-PH-01-246,PI_TP,C,LINE SHALL BE CONNECTED TO X-7001,PL-02496
4000-04,PI,4000-04-VA-01-506,PI_TP,C,TEMPORARY  GASKET INSTALL ACCORDING TO PRECOMM NOTE,PL-01878
4000-04,PI,4000-04-VA-01-506,PI_TP,C,TI-7098 MUST BEINSTALLED BEFORE PRECOM,PL-00724
4000-04,PI,4000-04-VA-02-507,PI_TP,C,ALL ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOMM,PL-01937
4000-04,PI,4000-04-VA-08-714,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE PRECOM,PL-00271
4000-04,PI,4000-04-VA-10-756,PI_TP,C,J:1TN AFTER INSTALLING LEVEL GUAGE (LG:7092) MUST BE DONE,PL-24871
4000-04,PI,4000-04-VA-10-756,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24872
4000-05,PI,4000-05-BD-02-176,PI_TP,C,(FE 0002) SHALL BE INSTALLED BEFORE COMM,PL-01972
4000-05,PI,4000-05-BD-02-176,PI_TP,C,(FE 0001) SHALL BE INSTALLED BEFORE COMM,PL-01973
4000-05,PI,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 3""-150# SHOULD BE INSTALLED BEFORE PRECOMM",PL-01974
4000-05,PI,4000-05-BD-02-176,PI_TP,C,"THE INSULATION LIT 4""-150# SHOULD BE INSTALLED BEFORE PRECOMM",PL-01975
4000-05,PI,4000-05-BD-02-176,PI_TP,C,ALL VALVE SHALL BE LUBRICATE,PL-01976
4000-05,PI,4000-05-BD-02-176,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-01977
4000-05,PI,4000-05-BD-03-436,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00864
4000-05,PI,4000-05-BD-04-438,PI_TP,C,INSTRUMENT INDICATOR TG-7259 SHALL BE INSTALL,PL-01971
4000-05,PI,4000-05-BD-06-788,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-28336
4000-05,PI,4000-05-BD-09-791,PI_TP,C,(LG-7257) SHOULD BE INSTALLED BEFORE Precomm,PL-01352
4000-05,PI,4000-05-BD-09-791,PI_TP,C,Data Sheet Of (LG-7257) Shall Be Attached To The Package,PL-01353
4000-05,PI,4000-05-BD-10-794,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24858
4000-05,PI,4000-05-BD-10-794,PI_TP,C,TN JOINT NO:1A SHALL BE WORK AFTER INSALLING LEVEL GAUGE (LG:7257),PL-24859
4000-05,PI,4000-05-BD-10-794,PI_TP,C,THE LINE IN P&ID IS NT CLEAR SHALL BE ASBULIT (1205-70-PR-PID-022-REV:03),PL-24860
4000-05,PI,4000-05-BD-13-799,PI_TP,C,THE INSTRUMENT DEVICE (LG-7255) SHALL BE INSTALL,PL-12185
4000-05,PI,4000-05-VA-02-665,PI_TP,C,ALL ORIFICE PLATE DIDN’T INSTALL DUE TO PRECOMM ORDER,PL-02416
4000-05,PI,4000-05-VA-02-665,PI_TP,C,ALL GASKETS ARE TEMPORARY DUE TO PRECOMM NOTE ON P&ID,PL-02417
4000-06,PI,4000-06-AC-04-1074,PI_TP,C,Orifice Plate & Instrument Indicator Shall Be Install (PG-7508),PL-30024
4000-06,PI,4000-06-AC-04-1074,PI_TP,C,All Installed Valve Shall Be Lubricated,PL-30025
4000-06,PI,4000-06-AC-04-1074,PI_TP,C,All Temporary Gaskets Used Fore The Nozzle Pump And Other Flanges Should Be Replaced With The Original Gasket,PL-30026
4000-06,PI,4000-06-AC-07-1077,PI_TP,C,Installed Valve Shall Be Lubricated,PL-29984
4000-06,PI,4000-06-AC-07-1077,PI_TP,C,"Item No : 10 | 19 | 22 (Spectacle Flange 3/4""-150#|Gaskets 3/4""-150# And Stud Bolt 1/2""x85) Must Be Insttalled",PL-29985
4000-06,PI,4000-06-AC-07-1077,PI_TP,C,"Utem No : 7 (Quik Coupling 2.1/2""-SC) Should Be Installed And Joint 1TN Reported",PL-29986
4000-06,PI,4000-06-AC-07-1077,PI_TP,C,The Temporary Gasket Used For Pump Nozzle Must Be Replaced With Original Gasket,PL-29987
4000-06,PI,4000-06-AC-08-1078,PI_TP,C,LINE SHALL BE CONNECTED TO OPPOSITE LINE (RELATED ORIGINAL GASKET AND STUD BOLTS),PL-28267
4000-06,PI,4000-06-AC-09-1070,PI_TP,C,PACKAGE PH ADJUSMENT DOSING (PK:8005) MUST BE INSTALL AND FLANGES WITH NO TENSION CONNECTED,PL-24007
4000-06,PI,4000-06-AC-09-1070,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24008
4000-06,PI,4000-06-AC-09-1070,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES CONNECTION SHALL BE REPLACED WITH ORIGINAL GASKET,PL-24009
4000-06,PI,4000-06-CS-01-241,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (FT:7504 AND TI:7502),PL-02018
4000-06,PI,4000-06-CS-01-241,PI_TP,C,THE APPROVE WATER DEM ANALYSIS SHALL BE ATTACHE TO PACKAGE,PL-02019
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,ALL ORIGIANAL GASKET AND STUD BOLTS SHALL BE INSTALL,PL-24846
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,ALL SUPPORTS MUST BE ACCORDING TO THE ISO AND SUPPORT DWG INSTALLED AND COMPELETED,PL-24847
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,"ALL SPECTACLE FLANGE 3/4"" CL:150|RF SHALL BE INSTALL",PL-24848
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24849
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24850
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,ALL TEMPOPRARY GASKET USED FOR PUMP NUZZLES MUST BE REPLACED WITH ORIGINAL GASKET,PL-24851
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,ORIGINAL GASKET CONNECTION TO PUMP DIDN’T INSTALL,PL-24852
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,FLANGE SPECTACLE DIDN’T INSTALL,PL-24853
4000-06,PI,4000-06-CS-03-1052,PI_TP,C,SOME SUPPORTS DIDN’T COMPELETE DUE TO PUMP CONNECTION,PL-24854
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,ALL ORIGINAL GASKET AND STUD BOLTS SHALL BE INSTALL,PL-24838
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,ALL ORIINAL SUPPORTS SHALL BE INSTALL AND COMPELETE,PL-24839
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-24840
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24841
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24842
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,SOME CONNECTION TO POLY ETHYLEN LINE DIDN’T INSTALL ORIGINAL GASKET,PL-24843
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,SME SUPPORT CONNECTION TO PUMP DIDN’T COMPELETE,PL-24844
4000-06,PI,4000-06-CS-08-1057,PI_TP,C,FLANGE SPECTACLE DIDN’T INSTALL,PL-24845
4000-06,PI,4000-06-CS-10-1063,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-24866
4000-06,PI,4000-06-CS-10-1063,PI_TP,C,FLOW TRANSMITER SHALL BE INSTALL,PL-24867
4000-06,PI,4000-06-CS-10-1063,PI_TP,C,ALL VALVE SHALL BE LUBRICATE,PL-24868
4000-06,PI,4000-06-CS-10-1063,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24869
4000-06,PI,4000-06-CS-10-1063,PI_TP,C,FLOW TRANSMITTER ORIGINAL N|B|G SHALL BE INSTALL,PL-24870
4000-06,PI,4000-06-CS-11-1064,PI_TP,C,"ALL SPECTACLE FLANGES 3/4"" | CL:150|RF MUST  BE INSTALL",PL-28262
4000-06,PI,4000-06-CS-11-1064,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-28263
4000-06,PI,4000-06-CS-11-1064,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-28264
4000-06,PI,4000-06-CS-11-1064,PI_TP,C,"ALL TEMPORARY GASKET USED FOR NOZZLES PUMP AND FLANGES 3/4"" MUST BE REPLACED WITH ORIGINAL GASKETS AND SPECTACLE BLINDES 3/4""",PL-28265
4000-06,PI,4000-06-CS-11-1064,PI_TP,C,SUPPORT TYPE FS114-ITEM A TO B SHALL BE WELDED COMPELETLY AFTER PUMP ALIGNMENTED,PL-28266
4000-06,PI,4000-06-CS-13-1069,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24011
4000-06,PI,4000-06-CS-13-1069,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL (7503|7504),PL-24012
4000-06,PI,4000-06-DMW-01-177,PI_TP,C,All Insturement Device Must Be Installed Before The Pre Com (TG-0005|PG-0014|FT-7503|FE5383),PL-01412
4000-06,PI,4000-06-DMW-01-177,PI_TP,C,A Water Sample (DEM) Taken Inside Line For Analysis And Certified Certificated Must Be Attached The Package,PL-01413
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,PMI SHALL BE DONE AFTER PRECOM,PL-00404
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,(TG-2456) SHOULD BE INSTALLED BEFORE PRECOME,PL-00406
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (TIC-5427) SHOULD BE INSTALLED BEFORE PRECOM,PL-00408
4000-06,PI,4000-06-DMW-02-229,PI_TP,C,ITEM 7 (FE-7091) SHOULD BE INSTALLED BEFORE PRECOM,PL-00409
4000-06,PI,4000-06-DMW-03-230,PI_TP,C,(PT-2455) AND (PG-2454) SHOULD BE INSTALLED BEFORE PRECOM,PL-00398
4000-06,PI,4000-06-DMW-03-230,PI_TP,C,(TI-2455) AND (TG-2454) SHOULD BE INSTALLED BEFORE PRECOM,PL-00399
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,ITEM NO:17 (PG-7062) MUST BE INSTALLED BEFORE PRECOM,PL-00684
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,(G 13) GASKET SPIRAL WOUND 300# ORIGINAL SHALL BE INSTALLED BEFOR COMM,PL-01050
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPLITED AND GROUTING SHALL BE DONE,PL-01051
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,G13 (GASKET SPIRAL WOUND) SHOULD BE INSTALLED BEFORE COMM,PL-01053
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,WELD AND GROOTING OF SUPPORT (S1) SHALL BE DONE BEFOR COMM,PL-01054
4000-06,PI,4000-06-DMW-06-459,PI_TP,C,FINAL ALIGHNMENET (FLANGE CONNECTION WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01055
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,(AP-7001) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00790
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,(AP-7002) ITEM 17 SHOULD BE INSTALLED BEFORE PRECOM,PL-00792
4000-06,PI,4000-06-DMW-10-607,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00796
4000-06,PI,4000-06-DMW-11-608,PI_TP,C,SOME ORIGINAL GASKETS DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-02413
4000-06,PI,4000-06-DMW-11-608,PI_TP,C,ALL B|N|G SHALL BE INSTALL,PL-17217
4000-06,PI,4000-06-DMW-13-611,PI_TP,C,LINE DIDN’T CONNECT TO OPPOSITE LINE IN DAMAVAND COMPANY,PL-02400
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,CONICAL TYPE STRAINER SHOULD BE AFTER THE HYDRO TEST INSTALLED,PL-00783
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,THE SUPPORT TYPE FS124-10-H MUST BE PMI FROM THE WELDING PLACE TO THE ELBOW,PL-00784
4000-06,PI,4000-06-DMW-14-644,PI_TP,C,STAINLESS STEEL PIPE ISUSED AND SOME WELDS SHOULD BE PMI TO CONFIRM THE MATERIAL,PL-00785
4000-06,PI,4000-06-DMW-15-663,PI_TP,C,The Approved Water (DMW) Analysis Shall Be Installed To The Package,PL-23750
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,PG (7504A) SHALL BE INSTALL AFTER TEST,PL-01757
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,PG (7504B) SHALL BE INSTALL BEFORE TEST,PL-01760
4000-06,PI,4000-06-DMW-16-664,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL AS PRECOMM ORDER,PL-01763
4000-06,PI,4000-06-DMW-17-688,PI_TP,C,ALL INSTRUMENT DEVICES (PG:7503A | 7503B) & (AP:7501) SHALL BE INSTALLED BEFORE PRECOMM,PL-01804
4000-06,PI,4000-06-DMW-22-785,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALLED (LT:7060 AND LT:7061),PL-02423
4000-06,PI,4000-06-DMW-22-785,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02425
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,TIE-IN JOINT SHALL BE COMPELETE AND CONNECT TO OPPOSITE LINE,PL-12188
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,"VALVE SWING CHV-75158A & BALL VALVE 1/2"" BY VENDOR DIDN’T INSTALL",PL-12189
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,"VALVE SWING CHV-75158B & BALL VALVE 1/2"" BY VENDOR DIDN’T INSTALL",PL-12190
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,ALL INSTRUMENT DEVICES SHALL BE INSTALL,PL-12191
4000-06,PI,4000-06-DMW-24-787,PI_TP,C,TIE-IN DIDN’T CONNECT TO  OPPOSITE LINE,PL-12192
4000-06,PI,4000-06-DMW-26-931,PI_TP,C,TIE-IN JOINT SHALL BE COMPELETE,PL-24895
4000-06,PI,4000-06-DMW-27-944,PI_TP,C,THE APPROVED WATER (DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01623
4000-06,PI,4000-06-DMW-28-1065,PI_TP,C,MIXED BED POLISHER PACKAGE (PK:7502) HAS NOT BEEN INSTALL. SHALL BE INSTALLED,PL-24907
4000-06,PI,4000-06-DMW-28-1065,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-24908
4000-15,PI,4000-06-SRW-01-061,PI_TP,C,ITEM 3 (HOSE CUPLING) SHALL BE INSTALL AFTER,PL-01212
4000-15,PI,4000-06-SRW-02-584,PI_TP,C,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00741
4000-15,PI,4000-06-SRW-03-585,PI_TP,C,"THE ITEM HOSE COUPLING 3/4""-3000# MUST BE INSTALLED BEFORE PRECOM",PL-00739
4000-15,PI,4000-06-SRW-04-633,PI_TP,C,ITEM 3 (HOSE CPLG) SHALL BE INSTALL BEFORE COMM,PL-01112
4000-15,PI,4000-06-SRW-05-635,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER,PL-01456
4000-15,PI,4000-06-SRW-05-635,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01608
4000-15,PI,4000-06-SRW-06-669,PI_TP,C,Support Type And Support List Must Be Attached To The Package,PL-30081
4000-15,PI,4000-06-SRW-06-669,PI_TP,C,"J : 12TN Should Be After Installed (HS-006) Hose Coupling (Water) 3/4"" - NPT - CL3000 Reported And History Sheet Updateed And Attached",PL-30082
4000-15,PI,4000-06-SRW-07-670,PI_TP,C,Support Type And Support List Should Be Attached To The Package,PL-30083
4000-15,PI,4000-06-SRW-07-670,PI_TP,C,j : 10TN Must Be After Installed HS-016 Reported And History Sheet Updateed And Attached,PL-30084
4000-15,PI,4000-06-SRW-07-670,PI_TP,C,HOSE CAP PLUG (WATER) SHALL BE INSTALL,PL-02284
4000-15,PI,4000-06-SRW-09-672,PI_TP,C,"J NO : 12TN Must Be After Installed (HS-024) Hose Coupling (Water) 3/4"" - NPT-| Reported And History Sheet Updated And Attached",PL-30101
4000-15,PI,4000-06-SRW-09-672,PI_TP,C,Support Type And Support List Should Be Attached To The Package,PL-30102
4000-15,PI,4000-06-SRW-10-673,PI_TP,C,"HOSE COUPLING 3/4""-NPT-3000#(HS-0023)  MUST BE INSTALLED BEFORE PRECOMM AND FOR THE J:12TN FIT-UP AND WELDING REPORT SHALL BE SET AND DELIVERD. ALSO HISTORY SHEET UPDATE SHOULD BE  ATTACHED TO THE PACKAGE",PL-01621
4000-15,PI,4000-06-SRW-11-698,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00912
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01504
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,HISTORY SHEET SHALL BE CHANGE AFTER,PL-01506
4000-15,PI,4000-06-SRW-12-762,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01611
4000-15,PI,4000-06-SRW-13-763,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01610
4000-15,PI,4000-06-SRW-13-763,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01454
4000-15,PI,4000-06-SRW-14-129,PI_TP,C,ITEM 3 (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01214
4000-15,PI,4000-06-SRW-15-130,PI_TP,C,HOSE CPLG (ITEM 3) SHALL BE INSTALLED AFTER,PL-01170
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,J:11TN (HOSE COUPLING) SHALL BE WORKED BEFORE COMM,PL-01495
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01498
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01613
4000-15,PI,4000-06-SRW-16-823,PI_TP,C,support Type And Support List Must Be Attached To The Package,PL-30077
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,Support Type And Support List Must Be Attached The Package,PL-30020
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,J:12TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01500
4000-15,PI,4000-06-SRW-17-824,PI_TP,C,HISTORY SHEET SHALL BE CHANGED BEFORE COMM,PL-01501
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,J:11TN (HOSE COUPLING) SHOULD BE INSTALLED BEFORE COMM,PL-01514
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01515
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET AND STUD BOLT SHALL BE INSTALL BEFORE PRECOMM,PL-01616
4000-15,PI,4000-06-SRW-18-825,PI_TP,C,Support Type And Support List Must Be Attached To The Package,PL-30106
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,Support Type And List Must Be Attached To The Package,PL-30104
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,J:12TN (HOSE COUPLING) SHALL BE INSTALLED AFTER TEST,PL-01542
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,HISTORT SHEET SHALL BE CHANGED AFTER,PL-01544
4000-15,PI,4000-06-SRW-19-826,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET AND STUD BOLT SHALL BE INSTALL BEFORE PRECOMM,PL-01615
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,J:10 TN (HOSE COUPLING NDT 3000#) SHALL BE INSTALL AFTER,PL-01464
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01465
4000-15,PI,4000-06-SRW-20-827,PI_TP,C,Support Type And Support List Must Be Attached To The Package,PL-30080
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,Support Type And Support List Must Be Attached To The Package,PL-30079
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,J:7 TN (HOSE COUPLING) SHALL BE INSTALED BEFORE COMM,PL-01467
4000-15,PI,4000-06-SRW-21-828,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01468
4000-15,PI,4000-06-SRW-22-829,PI_TP,C,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01356
4000-15,PI,4000-06-SRW-23-830,PI_TP,C,"Hose Coupling (Water) 3/4""-NPT-3000# Item Must Be Installed With J:7TN Welding Before Precom",PL-01354
4000-15,PI,4000-06-SRW-24-831,PI_TP,C,HOSE COUPLING 3/4 SHALL BE INSTALL,PL-01732
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,Tie in joints shall be after installed hose coupling steam (HS-003 & 025) reported . Also |history sheet updated and attached,PL-12165
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,all installed valves should be lubricated,PL-12166
4000-15,PI,4000-06-SRW-25-1050,PI_TP,C,"All insulation kitsb2""-CL:150-RF must be installed",PL-12167
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL INSTRUMENTION DEVICES SHOULD BE INSTALLED AFTER FACE Cleaning AND BEFORE PRECOMM (FI:3016 | PG:0003 | 3015 AND ALL HOSE COUPLINGS,PL-01619
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT BEFORE PRECOME AND THE UPDATED HISTORY SHEET MUST BE ATTACHED TO THE PACKAGE,PL-01620
4000-07,PI,4000-07-PA-01-178,PI_TP,C,ALL TIE-IN WELDS AFTER INSTALLING HOSES COUPLINGS AIR SHOULD BE DONE FITUP AND WELDING REPORT | BEFORE PRECOMM AND HISTORY SHEET UPDATE,PL-01635
4000-07,PI,4000-07-PA-01-178,PI_TP,C,PK8401 NOT INSTALLED AND THE C ONNECTING FLANGES ARE NOT CONNECTED. IF ALL THE STEPS OF THE RELEVANT SPOOLS REJECTED. MUST BE DONE (TEST| DRY| DACE AND REINSTATE) AGAIN,PL-01636
4000-07,PI,4000-07-PA-01-178,PI_TP,A,J:1 TIE-IN NDT STATUS SHALL BE CLEARED,PL-25373
4000-07,PI,4000-07-PA-01-178,PI_TP,A,DESCRIPTION OF REV:0 SHLL BE MODIFIED (J:5-23) CHANGED TO TN,PL-25374
4000-07,PI,4000-07-PA-01-178,PI_TP,A,DESCRIPTION OF REV:0 SHLL BE MODIFIED (J:5-21) CHANGED TO TN,PL-25375
4000-07,PI,4000-07-PA-06-957,PI_TP,C,ITEM NO:4 SHALL BE DONE,PL-01685
4000-07,PI,4000-07-PA-07-963,PI_TP,C,J:21TN SHALL BE WORK AFTER THE INSTALLATION OF HS-0003 AND HISTORY UPDATED,PL-02448
4000-07,PI,4000-07-PA-08-964,PI_TP,C,HOSE CPLG (AIR) SHALL BE INSTALL,PL-02287
4000-07,PI,4000-07-PA-09-992,PI_TP,A,J:249TN IS THD IF SEAL-WELD WAS DONE SHOULD BE APPLY IN HISTORY REMARK,PL-25376
4000-07,PI,4000-07-PA-09-992,PI_TP,C,The instrument device Shall Be Installed ( PG-7150),PL-17252
4000-08,PI,4000-08-CHA-01-513,PI_TP,C,THE APPROVED WATER(DEM) ANALYSIS SHOULD BE ATTACHED TO THE PACKAGE,PL-01782
4000-08,PI,4000-08-CHA-01-513,PI_TP,C,FLANGE IS DISCONNECT FROM PL-8002,PL-01784
4000-08,PI,4000-08-CHA-02-514,PI_TP,C,FLANGE IS DISCONNECTED FROM PK8003-MP-1B,PL-01781
4000-08,PI,4000-08-CHA-03-515,PI_TP,C,LINE SHALL BE CONNECT TO EQUIPMENT (PK 8004/N2),PL-16682
4000-08,PI,4000-08-CWR-02-064,PI_TP,C,"ITEM:5 PSV-5444-1""*3/4"" MUST BE INSTALLED AFTER CALIBATION BEFORE PRECOM",PL-00862
4000-08,PI,4000-08-CWR-02-064,PI_TP,C,"INSULATION KIT 3""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00863
4000-08,PI,4000-08-CWR-03-065,PI_TP,C,ORIGINAL GASKET (G4) SHALL BE INSTALLED AFTER VALVE CALIBRATION,PL-00303
4000-08,PI,4000-08-CWR-04-066,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00302
4000-08,PI,4000-08-CWR-05-067,PI_TP,C,"ITEM INSULLATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00301
4000-08,PI,4000-08-CWR-07-069,PI_TP,C,INSULATION KIT SHALL BE INSTALL NEFORE COMM,PL-01085
4000-08,PI,4000-08-CWR-09-081,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BEFOR PRECOM,PL-01018
4000-08,PI,4000-08-CWR-100-497,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02231
4000-08,PI,4000-08-CWR-104-501,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02237
4000-08,PI,4000-08-CWR-107-516,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES AND EQUIPMENT NUZZLE SHALL BE REPLACED WITH THE ORIGINAL GASKET,PL-24015
4000-08,PI,4000-08-CWR-107-516,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24016
4000-08,PI,4000-08-CWR-107-516,PI_TP,C,THE GROUTING UNDER BASE PLATE SUPPORTS SHALL BE DONE,PL-24017
4000-08,PI,4000-08-CWR-108-517,PI_TP,C,All Temporary Gaskets Used For The Flanges And Equipment Nozzles Should Be Replaced With The Original Gasket,PL-24104
4000-08,PI,4000-08-CWR-108-517,PI_TP,C,All Installed Valves Must Be Lubricated,PL-24105
4000-08,PI,4000-08-CWR-108-517,PI_TP,C,The Grouting Under Base Plate Supports Should Be Done,PL-24106
4000-08,PI,4000-08-CWR-11-115,PI_TP,C,ITEM 19 (TG-5370) SHALL BE INSTALLED AFTER TEST,PL-00343
4000-08,PI,4000-08-CWR-12-132,PI_TP,C,TG (ITEM 21) SHOULD BE INSTALLED BEFORE PRECOM,PL-00327
4000-08,PI,4000-08-CWR-13-134,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01775
4000-08,PI,4000-08-CWR-13-134,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH | MACHIN BOLTS SHALL BE INSTALL BEFORE PRECOMM,PL-01776
4000-08,PI,4000-08-CWR-14-135,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01773
4000-08,PI,4000-08-CWR-14-135,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPOR ATTACH AND BEFORE PRECOMM SHALL INSTALL MACHIN BOLTS,PL-01774
4000-08,PI,4000-08-CWR-15-136,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-01771
4000-08,PI,4000-08-CWR-15-136,PI_TP,C,8 PCS MACHIN BOLT IS NIS | NIS REPORT SHALL BE ATTACH AND INSTALL BEFORE PRECOMM,PL-01772
4000-08,PI,4000-08-CWR-16-137,PI_TP,C,INSULATION KIT SHALL BE INSTALL | ORIGINAL GASKET SHALL BE INSTALL,PL-01769
4000-08,PI,4000-08-CWR-16-137,PI_TP,C,ORIGINAL GASKET AS PRECOMM ORDER CHANGED TO TEMPORARY IN ISO,PL-01770
4000-08,PI,4000-08-CWR-19-164,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-01917
4000-08,PI,4000-08-CWR-19-164,PI_TP,C,TG-7256 SHALL BE INSTALLED BEFOR PRECOM,PL-00891
4000-08,PI,4000-08-CWR-20-165,PI_TP,C,(TG-5339) SHOULD BE INSTALLED BEFORE PRECOM,PL-00371
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00105
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST,PL-00106
4000-08,PI,4000-08-CWR-21-193,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00107
4000-08,PI,4000-08-CWR-22-194,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00112
4000-08,PI,4000-08-CWR-22-194,PI_TP,C,"THE INSULATION KIT (14""-150) SHOULD BE INSTALLED BEFORE PRECOMM",PL-01754
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00116
4000-08,PI,4000-08-CWR-23-195,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00118
4000-08,PI,4000-08-CWR-24-197,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00269
4000-08,PI,4000-08-CWR-25-249,PI_TP,C,ITEM TI-2493 | TG-2494 AND VB-2001 MUST BE INSTALLED BEFORE THE PRECOM,PL-00903
4000-08,PI,4000-08-CWR-25-249,PI_TP,C,ORIGINAL G10 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01266
4000-08,PI,4000-08-CWR-26-266,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01197
4000-08,PI,4000-08-CWR-27-267,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00267
4000-08,PI,4000-08-CWR-29-269,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-00879
4000-08,PI,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-01220
4000-08,PI,4000-08-CWR-30-329,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-01221
4000-08,PI,4000-08-CWR-31-271,PI_TP,C,ORIGINAL GASKET SHALL BE INSTALL IN PRECOMM,PL-01686
4000-08,PI,4000-08-CWR-34-274,PI_TP,C,"ITEM INSULATION KIT-2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00156
4000-08,PI,4000-08-CWR-35-275,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00468
4000-08,PI,4000-08-CWR-36-276,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE ACCORDING ISOMETRIC INSTALLED BEFORE PRECOM",PL-00467
4000-08,PI,4000-08-CWR-37-277,PI_TP,C,"INSULATION KIT 2""-150 # SHALL BE INSTALLED BEFOR PRECOM",PL-01021
4000-08,PI,4000-08-CWR-38-278,PI_TP,C,"THE INSULATION KIT 2""-150 # ITEM SHALL BE INSTALLED BEFOR PRECOM",PL-01019
4000-08,PI,4000-08-CWR-39-279,PI_TP,C,"ITEM NSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00881
4000-08,PI,4000-08-CWR-40-280,PI_TP,C,"THE INSULATION KIT ITEM (2""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00466
4000-08,PI,4000-08-CWR-41-281,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00877
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Instrument Device (TG-5108) SHOULD BE INSTALLED BEFORE The Precom,PL-01402
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,The Installed Psv Must Be Calibrated And Installed With The Original Gasket Before Precom,PL-01403
4000-08,PI,4000-08-CWR-42-282,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM SHOULD BE INSTALL BEFORE PRECOMM",PL-01627
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,GASKET ELECTRICAL MUST BE INSTALL,PL-00082
4000-08,PI,4000-08-CWR-43-283,PI_TP,B,ORIGINAL G/B/N MUST BE INSTALL,PL-00083
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00084
4000-08,PI,4000-08-CWR-44-284,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00085
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00086
4000-08,PI,4000-08-CWR-45-285,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00087
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00074
4000-08,PI,4000-08-CWR-46-286,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00075
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00076
4000-08,PI,4000-08-CWR-47-287,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00077
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00078
4000-08,PI,4000-08-CWR-48-288,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00079
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,GASKET ELECTRICAL MUST BE INSTALL,PL-00080
4000-08,PI,4000-08-CWR-49-289,PI_TP,C,ORIGINAL G/B/N MUST BE INSTALL,PL-00081
4000-08,PI,4000-08-CWR-51-291,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01127
4000-08,PI,4000-08-CWR-52-292,PI_TP,C,Installed Valve Shall Be Lubricated,PL-24669
4000-08,PI,4000-08-CWR-53-293,PI_TP,C,Installed Valve Shall Be Lubricated,PL-24668
4000-08,PI,4000-08-CWR-54-294,PI_TP,C,Installed Valve Shall Be Lubricated,PL-24696
4000-08,PI,4000-08-CWR-57-297,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00165
4000-08,PI,4000-08-CWR-58-298,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00155
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM INSULATION KIT 28""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00463
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ITEM PSV-30159-3""*2"" MUST BE INSTALLED AFTER CALIBRATION BEFORE PRECOM",PL-00464
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,P&ID DRAWING MUST BE CHENGE WITH EVIDENCE PROJECT,PL-00465
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"ALL TEMPORARY GASKET 25""-CL-150# AND 2""-CL-150 SHOULD BE REPLACED WITH ORIGINAL GASKETS.",PL-01946
4000-08,PI,4000-08-CWR-59-299,PI_TP,C,"J:1TN|2TN HAS NOT BEEN WELDED SHOULD BE AFTER INSTALLED EXPANSION JOINT. 28"" TN JOINT WELDED (EXP-3401) NIS",PL-01947
4000-08,PI,4000-08-CWR-60-300,PI_TP,C,ACCORDING TO OWNER NOTE ON P&ID EXPANTION JOINT & BFLY VALVE BOLT|NUT DIDN’T INSTALL DUE TO OUT OF STOCK. IT WILL INSTALL AFTER ARRIVE IN SITE,PL-01899
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,STUD BOLT 1.1/4*340-20PCS SHALL BE INSTALL. NIS,PL-02050
4000-08,PI,4000-08-CWR-61-301,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02051
4000-08,PI,4000-08-CWR-62-302,PI_TP,C,"INSULATION KIT 12""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-21919
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,THE INSTRUMENT ITEM (TG-3026) SHOULD BE INSTALLED BEFORE PRECOM,PL-00523
4000-08,PI,4000-08-CWR-63-303,PI_TP,C,"THE INSULATION KIT ITEM (6""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00524
4000-08,PI,4000-08-CWR-64-304,PI_TP,C,"ITEM: (TG-7009) AND INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00518
4000-08,PI,4000-08-CWR-65-305,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDING TO PRECOMM NOTE ON P&ID,PL-02109
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,INSTRUMENT ITEM (SG70178A) MUST BE ACCORDING OR ISOMETRIC and P&ID INSTALLING AFTER TEST,PL-00064
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00065
4000-08,PI,4000-08-CWR-68-308,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00066
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,(TG 7024) SHALL BE ISTALLED AFTER TEST,PL-00067
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,SG(70178B)SHALL BE INSTALLEDBEFOREPRECOME,PL-00068
4000-08,PI,4000-08-CWR-69-309,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00069
4000-08,PI,4000-08-CWR-70-310,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00513
4000-08,PI,4000-08-CWR-71-311,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00511
4000-08,PI,4000-08-CWR-72-312,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED AFTER,PL-00509
4000-08,PI,4000-08-CWR-73-313,PI_TP,C,INSULATION KIT SHALL BE ANSTALLED BEFORE PRECOM,PL-00507
4000-08,PI,4000-08-CWR-74-314,PI_TP,C,INSULATION KIT SHALL BE INSTALLED BE FORE PRECOM,PL-00505
4000-08,PI,4000-08-CWR-78-318,PI_TP,C,insulation kit SHOULD BE INSTALLED BEFORE comm,PL-01137
4000-08,PI,4000-08-CWR-79-319,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-01119
4000-08,PI,4000-08-CWR-81-323,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02179
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,"THE INSULATION KIT (4""--CL:150) SHALL BE INSTALL",PL-02106
4000-08,PI,4000-08-CWR-82-324,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP,PL-02107
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(TG-8023) SHALL BE INSTAALED BEFORE PRECOM,PL-00501
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,(SG-80192A) SHALL BE INSTAALED BEFORE PRECOM,PL-00502
4000-08,PI,4000-08-CWR-83-325,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00503
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM 13 (SG-80192B) SHOULD BE INSTALLED BEFORE PRECOM,PL-00498
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,ITEM NO:17 (TG-8024) MUST BE INSTALLED BEFORE PRECOM,PL-00499
4000-08,PI,4000-08-CWR-84-326,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00500
4000-08,PI,4000-08-CWR-85-327,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00871
4000-08,PI,4000-08-CWR-86-331,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00154
4000-08,PI,4000-08-CWR-87-404,PI_TP,C,TG-6085 SHOULD BE INSTALL,PL-00873
4000-08,PI,4000-08-CWR-90-420,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00598
4000-08,PI,4000-08-CWR-91-402,PI_TP,C,THE INSULATION KIT MUST BE INSTALL,PL-02152
4000-08,PI,4000-08-CWR-92-422,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM,PL-00867
4000-08,PI,4000-08-CWR-93-423,PI_TP,C,ITEM NO:6|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC ANSTALLED AFTER TEST,PL-00592
4000-08,PI,4000-08-CWR-94-424,PI_TP,C,ORIGINAL GASKET SHOULD BE INSTALLED BEFORE PRECOM,PL-00872
4000-08,PI,4000-08-CWR-99-496,PI_TP,C,"Insulation Kit 2""-150# RF Item Must Be Installed Before The Precom",PL-01363
4000-08,PI,4000-08-CWS-09-091,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00849
4000-08,PI,4000-08-CWS-10-092,PI_TP,C,INSULATON KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00850
4000-08,PI,4000-08-CWS-12-094,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00853
4000-08,PI,4000-08-CWS-13-095,PI_TP,C,"THE INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00854
4000-08,PI,4000-08-CWS-14-096,PI_TP,C,"THE INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00855
4000-08,PI,4000-08-CWS-15-097,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00856
4000-08,PI,4000-08-CWS-16-098,PI_TP,C,(G10) INSULATION KIT SHALL BE INSTALLED AFTER,PL-00857
4000-08,PI,4000-08-CWS-17-099,PI_TP,C,(F8) INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00858
4000-08,PI,4000-08-CWS-18-100,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00859
4000-08,PI,4000-08-CWS-19-101,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00860
4000-08,PI,4000-08-CWS-22-104,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00349
4000-08,PI,4000-08-CWS-23-105,PI_TP,C,"ITEM INSULATION KIT 2""-150# SHOULD BE INSTALLED BEFORE PRECOM",PL-00348
4000-08,PI,4000-08-CWS-24-106,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-01012
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEDORE COMM,PL-01216
4000-08,PI,4000-08-CWS-25-107,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALL AFTER,PL-01217
4000-08,PI,4000-08-CWS-26-116,PI_TP,C,The Insulation Kit Item Must Be Installed Before Precom,PL-00981
4000-08,PI,4000-08-CWS-28-118,PI_TP,C,GASKET OF STRAINER SHALL BE INSTALLED,PL-01223
4000-08,PI,4000-08-CWS-30-145,PI_TP,C,"THE INSULATION KIT 2""-150# ITEMS SHOULD BE INSTALLED BEFORE THE PRECOMM",PL-01096
4000-08,PI,4000-08-CWS-32-191,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00122
4000-08,PI,4000-08-CWS-33-192,PI_TP,C,ORIGINAL BOLT DIMENTION ISNT CORRECT WITH INSTALLATION. NEW BOLT AFTER ARRIVE IN SITE SHALL BE CHANGE,PL-01877
4000-08,PI,4000-08-CWS-34-196,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALLED AFTER TEST,PL-00120
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01957
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE,PL-01958
4000-08,PI,4000-08-CWS-35-200,PI_TP,C,GROUTING SHALL BE COMPLETE,PL-01961
4000-08,PI,4000-08-CWS-36-201,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01950
4000-08,PI,4000-08-CWS-37-202,PI_TP,C,PG 8004 SHALL BE INSTALL,PL-02080
4000-08,PI,4000-08-CWS-38-203,PI_TP,C,THE INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOMM,PL-01511
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-01962
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-01964
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL. PRECOMM NOTE ON P&ID,PL-01965
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,SUPPORT PAVING & GROUTING SHALL BE COMPLETE,PL-01968
4000-08,PI,4000-08-CWS-39-199,PI_TP,C,ACCORDING TO THE INSPECTION DURING THE INSTALLATION OF THE BOLTS | ONE OF THE BOLTS WASN’T APPROVE DUE TO MISMATCH BETWEEN FLANGE & PUMP FLANG. IT IS NECESSARY THAT TQ BE CONDUCTED AND THE RESULT IN WRITING BY MANUFACTURER OR PUNCH B CHANGE TO C BY MR.MON,PL-01969
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,"ITEM:INSULATION KIT 12""-150# AND 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00897
4000-08,PI,4000-08-CWS-40-250,PI_TP,C,ORIGINAL G13 SHALL BE INSTALLED AFTER,PL-01265
4000-08,PI,4000-08-CWS-41-332,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00866
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM",PL-01642
4000-08,PI,4000-08-CWS-43-334,PI_TP,C,"ALL INSULATION KIT 2""-150# RF ITEMS SHALL BE INSTALLED BEFORE THE PRECOMM",PL-01643
4000-08,PI,4000-08-CWS-44-335,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFOR PRECOM",PL-00149
4000-08,PI,4000-08-CWS-45-336,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00497
4000-08,PI,4000-08-CWS-46-337,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00885
4000-08,PI,4000-08-CWS-47-338,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00883
4000-08,PI,4000-08-CWS-48-339,PI_TP,C,"ITEMS INSULATION KIT 2""-150# RF MUST BE INSTALLED BEFORE PRECOM",PL-00496
4000-08,PI,4000-08-CWS-49-371,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00542
4000-08,PI,4000-08-CWS-50-341,PI_TP,C,INSULATION KIT SHALL BE INSTALLED AFTER TEST,PL-00880
4000-08,PI,4000-08-CWS-51-372,PI_TP,C,INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00541
4000-08,PI,4000-08-CWS-54-345,PI_TP,C,"INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00166
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,(EXP-3403) SHALL BE WELDED (J:5TN & J:6TN) AND NDT SHALL BE DONE,PL-00058
4000-08,PI,4000-08-CWS-55-346,PI_TP,C,ACCORDING TO OWNER CONSTRUCTION & PRECOMM GROUP N|B & EXPANSION JOINTTTTT IS OUT OF STOCK AND DIDN’T INSTALL,PL-01941
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE ALL FLANGES MUST BE REPLACED WITH ORIGINAL GASKET,PL-02452
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,"INSULATION KIT 28""-CL:150 SHALL BE INSTALL",PL-02453
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02454
4000-08,PI,4000-08-CWS-56-347,PI_TP,C,AFTER INSTALLTION EXP:3404 AND COMPELETION OF TN JOINTS WORKED AND NDT AND HISTORY UPDATE,PL-02455
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,STUD BOLT 1.1/4*340*20PCS SHOULD BE INSTALL NIS,PL-02160
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-02161
4000-08,PI,4000-08-CWS-57-348,PI_TP,C,THE ORIGINAL BOLTS FOR THE B.FLY VALVE MUST BE INSTALL,PL-02162
4000-08,PI,4000-08-CWS-58-349,PI_TP,C,"THE INSULATION KIT (12""-CL150) SHOULD  BE INSTALLL BEFORE PRECOMM",PL-01765
4000-08,PI,4000-08-CWS-59-350,PI_TP,C,"THE INSULATION KIT (6""-150#) ITEM MUST BE INSTALLED BEFORE PRECOM",PL-00491
4000-08,PI,4000-08-CWS-60-351,PI_TP,C,"The Insulation Kit 4"" - 150# SHOULD BE INSTALLED BEFORE Precom",PL-00971
4000-08,PI,4000-08-CWS-65-356,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00550
4000-08,PI,4000-08-CWS-66-357,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00548
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00053
4000-08,PI,4000-08-CWS-67-358,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00054
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,P&ID DRAWING MUSTBE CHANGE WITH EVIDENCE PROJECT,PL-00055
4000-08,PI,4000-08-CWS-68-359,PI_TP,C,"ITEM INSULATION KIT 4""-ISO# MUST BE INSTALLED BEFORE PRE COM.",PL-00056
4000-08,PI,4000-08-CWS-70-361,PI_TP,C,WRAPPING SHALL BE REPAIR AND ACCEPT BY PAINT GROUP,PL-02104
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,EXP-3901 NIS J:8TN | 9TN SHALL BE WELDED AND NDT AND HISTORY SHEET SHALL BE CHANGED,PL-02053
4000-08,PI,4000-08-CWS-71-362,PI_TP,C,ALL INSTALLED TEMPORARY GASKET SHALL BE REPLACED BY ORIGINAL EFORE PRECOMM,PL-02055
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,J:8TN | 7TN SHALL BE WELDED AND NDT,PL-02076
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,THE WELDING OF FLOOR STAND SUPPORT SHALL BE DONE AFTER INSRALL EXP-3903,PL-02078
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,GROUTING UNDER BASE PLATE OF SUPPORT MUST BE DONE,PL-02079
4000-08,PI,4000-08-CWS-72-363,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL,PL-00038
4000-08,PI,4000-08-CWS-74-365,PI_TP,C,ORIGINAL G/B/N SHALL BE INSTALL,PL-00045
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM",PL-01218
4000-08,PI,4000-08-CWS-77-374,PI_TP,C,"INSULATION KIT 2""-150# RF SHOULD BE INSTALLED BEFORE PRECOMM",PL-01219
4000-08,PI,4000-08-CWS-78-375,PI_TP,C,"ITEM INSULATION KIT 2""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00538
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ITEM NO :5|6 (GAE-150-RF) MUST BE ACCORDING INSTALLED AFTER TEST,PL-00595
4000-08,PI,4000-08-CWS-80-421,PI_TP,C,ORIGINAL GASKET SHALL B INSTAL,PL-01813
4000-08,PI,4000-08-CWS-81-430,PI_TP,C,ITEM NO:5|6 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00585
4000-08,PI,4000-08-CWS-83-432,PI_TP,C,ITEM NO:5|7 (GAE-150-RF) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00579
4000-08,PI,4000-08-CWS-84-523,PI_TP,C,All Temporary Gaskets Used For The Flanges And Equipment Nozzles Should Be Replaced With The Original Gasket,PL-24107
4000-08,PI,4000-08-CWS-84-523,PI_TP,C,All Installed Valves Must Be Lubricated,PL-24108
4000-08,PI,4000-08-CWS-84-523,PI_TP,C,The Grouting Under Base Plate Supports Should Be Done,PL-24109
4000-08,PI,4000-08-CWS-85-524,PI_TP,C,ALL TEMPORARY GASKET USED FOR FLANGES AND EQUIPMENT NUZZLE REPLACED WITH THE ORIGINAL GASKET,PL-24018
4000-08,PI,4000-08-CWS-85-524,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24019
4000-08,PI,4000-08-CWS-85-524,PI_TP,C,THE GROUTING UNDER BASE PLATE SUPPORTS SHALL BE DONE,PL-24020
4000-08,PI,4000-08-LO-04-901,PI_TP,C,THE INSTRUMENT DEVICE (SG:80177B) SHALL BE INSTALLED BEFORE PRECOMM,PL-01997
4000-08,PI,4000-08-LO-05-898,PI_TP,C,INSTRUMENT DEVICE (SG 80177A) SHALL BE INSTALL,PL-01995
4000-08,PI,4000-08-ROW-01-198,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-01935
4000-08,PI,4000-08-ROW-01-198,PI_TP,C,ACCORDING TO PRECOMM NOTE TEMPORART GASKET IS INSTALL,PL-01936
4000-08,PI,4000-08-ROW-03-648,PI_TP,C,TG (8008) AND (PG-0013) SHOULD BE INSTALLED BEFORE PRECOM,PL-00259
4000-08,PI,4000-08-ROW-03-648,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00262
4000-08,PI,4000-08-ROW-04-715,PI_TP,C,ORIFICE PLATE SHALL BE INSTALLED BEFOR PRECOM,PL-01028
4000-08,PI,4000-08-ROW-05-1047,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02672
4000-08,PI,4000-08-VA-02-657,PI_TP,C,BIRD SCREEN SHOULD BE INSTALLED BEFORE COMM,PL-01189
4000-08,PI,4000-08-VA-04-661,PI_TP,C,DUE TO THE FACT THAT THE SITE FLOOR PAVING NOTGG READY. IT IS NOT POSSIBLE TO INSTALL THE BASE PLATE . FLOOR PAVING AND BASE PLATE SHALL BE DONE BEFORE PRECOMM,PL-01325
4000-08,PI,4000-08-VA-04-661,PI_TP,C,"DUE TO THE LOCATION OF THE SPOOL 1"" INSIDE THE FLOOR PAVING . IT IS NECESSARY TO BULID A SUITABLE CHANNEL OR TRENCH BEFORE CONCRETING THE FLOOR",PL-01326
4000-09,PI,4000-09-WWO-01-214,PI_TP,C,(AP-8416) SHALL BE INSTALLED BEFOR PRECOM,PL-00440
4000-09,PI,4000-09-WWO-08-922,PI_TP,C,"ITEM G17 (GASKET) 2""-150# MUST BE INSTALLED AFTER CONNECTION TO (F14 AND L13) FLANGE JOINT NO:94",PL-01305
4000-11,PI,4000-11-IA-01-036,PI_TP,C,INSTRUMENT INDICATOR (PG-0012) SHALL BE INSTALL,PL-21809
4000-11,PI,4000-11-IA-02-612,PI_TP,C,ALL INSTRUMENT DEVICES MUST BE INSTALLED BEFORE PRECOMM (PG-002) | (PCV-008),PL-01450
4000-11,PI,4000-11-IA-04-919,PI_TP,C,THE J:32TN  MUST BE FITUP AND WELDED AND PT AFTER THE INSTALLATION OF THE LABRARORY AQUIPMENT AFTER ALIGNING THE HEIGHT AND LENGTH,PL-01300
4000-11,PI,4000-11-IA-04-919,PI_TP,A,HISTORY SHEET SHOULD BE UPDATE FOR J:32TN (ADDED),PL-27351
4000-11,PI,4000-11-IA-04-919,PI_TP,A,HISTORY SHEET SHOULD BE UPDATE FOR J:27TN (DELETED),PL-27352
4000-11,PI,4000-11-IA-09-1026,PI_TP,C,LINE SHALL BE CONNECT TO EQUIPMENT (PK-7502),PL-23408
4000-11,PI,4000-11-IA-09-1026,PI_TP,C,EQUIPMENT ISNT AVAILABLE ON SITE (PK-7502),PL-23409
4000-11,PI,4000-11-IA-11-1101,PI_TP,A,CONTINUATION OF THE LINE IN THE AREAS MIXED PULISHER & FI 8001 (SAND FILTER) NOT WORK,PL-27349
4000-11,PI,4000-11-IA-12-1103,PI_TP,A,CONTINUATION OF THE LINE IN THE AREAS MIXED PULISHER & FI 8001 (SAND FILTER) NOT WORK,PL-27350
4000-12,PI,4000-12-WWC-04-1100,PI_TP,B,All Temporary Support Shall Be Removed And All Main Supports Must Be Complately Installed And Complated,PL-29990
4000-12,PI,4000-12-WWC-04-1100,PI_TP,C,All Installed Valves Should Be Lubricated,PL-29991
4000-12,PI,4000-12-WWC-04-1100,PI_TP,C,Grouting Under The Base Plate Supports Should Be Done,PL-29992
4000-12,PI,4000-12-WWC-04-1100,PI_TP,C,The Vent Holes Of The Supports Must Be Filled With Mastic,PL-29993
4000-13,PI,4000-13-PMC-01-242,PI_TP,C,"THE INSULATION KIT 4""-CL:150|RF MUST BE INSTALLED",PL-22032
4000-13,PI,4000-13-PMC-03-773,PI_TP,C,J:1TNMUST BE DONE AFTER INSTALLING (LG:5043) AND HISTORY UPDATE,PL-22033
4000-14,PI,4000-14-FOS-01-504,PI_TP,C,"ITEM INSULATION KIT 4""-150# MUST BE INSTALLEDBEFORE PRECOM",PL-00729
4000-14,PI,4000-14-FOS-01-504,PI_TP,C,"ALL SPRAY NOZZEL 1/2"" -SC MUST BE INSTALLED BEFORE PRECOM",PL-00730
4000-14,PI,4000-14-FOS-02-505,PI_TP,C,"ALL SPRAY NOZZEL (1/2"") SHOULD BE INSTALLED BEFORE PRECOM",PL-00725
4000-14,PI,4000-14-FOS-02-505,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER,PL-00726
4000-14,PI,4000-14-FOS-02-505,PI_TP,C,INSULATION KIT SHALL BE INSTALL BEFORE COMM,PL-22968
