SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
120-06,EL,EBC-MAE-2026-12_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62107,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-2026-12_VS,Power Cable B,B,S.S TAG SHALL BE INSTALL.,PL-62119,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-3002_1-01_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62145,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-02_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62146,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-03_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62151,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-04_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62147,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-05_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62142,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-06_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62154,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-07_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62143,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_1-08_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62150,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-01_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62149,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-02_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62148,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-03_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62144,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-04_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62152,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-05_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62153,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-06_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62141,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-3002_2-08_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62155,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-01_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62208,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-02_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62207,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-03_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62209,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-04_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62213,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-05_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62217,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-06_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62216,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-07_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62210,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-08_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62214,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-09_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62215,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,EBC-MAE-5004-10_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62212,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62206,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,Fixing cable shall be done.,PL-16821,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,EBC-MAE-5004-12_VS,Power Cable B,C,CABLE ARRANGE SHALL BE DONE.,PL-62211,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBC-MB-8001B,Power Cable B,B,PROVIDE A CABLE ROUTE.,PL-46319,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBC-MB-8001B,Power Cable B,A,CORE NUMBER OF LCS BE CORRECTED.,PL-46321,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-3001,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50943,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-3001,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50935,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-3001,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50968,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-3001,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50976,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBC-MP-3012A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26208,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03295,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-5012A,Power Cable B,B,مرتب سازي کل مسير,PL-04714,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04702,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBC-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08036,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBC-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08041,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04706,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-7101A,Power Cable B,C,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-57396,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-7101A,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57397,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-7101B,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50973,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-7101B,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50965,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-MP-7101B,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50930,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-MP-7101B,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50938,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBC-MP-8402,Power Cable B,B,Tag No shall be installed.,PL-17157,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-MP-8403A,Power Cable B,B,S.S tags shall be install.,PL-24477,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-MP-8403B,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41754,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04596,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04604,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05514,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26114,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04895,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04877,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04881,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25845,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40422,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,S.S tags shall be install.,PL-04659,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04665,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,S.S tags shall be install.,PL-04666,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBC-SS-TR3-02-PTC,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55696,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBC-SS-TR3-02-PTC,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55687,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-01-EJB1-1,Power Cable B,B,S.S tags shall be install.,PL-46470,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-01-EJB1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46463,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-01-JB1-1,Power Cable B,B,S.S tags shall be install.,PL-46469,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-01-JB1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46462,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-01-SJB1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46435,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-02-EJB1-1,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41469,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-02-EJB1-1,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41454,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-02-EJB2-2,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41447,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-02-EJB2-2,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41462,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-02-JB1-1,Power Cable B,A,کورنامبر اصلاح شود.,PL-48839,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-02-RJB2-2,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41445,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-02-RJB2-2,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41460,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-02-SJB1-2,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42077,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42089,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26223,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26249,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB1_1-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47960,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB1_1-1,Power Cable B,B,S.S tags shall be install.,PL-47950,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB1_1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49881,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB1_2-1,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41448,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB1_2-1,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41463,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49883,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB1-1,Power Cable B,B,S.S tags shall be install.,PL-47944,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB1-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47954,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB2_1-2,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47955,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB2_1-2,Power Cable B,B,S.S tags shall be install.,PL-47945,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB2_1-2,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49884,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB2-2,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49886,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-03-EJB2-2,Power Cable B,B,S.S tags shall be install.,PL-47952,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-03-EJB2-2,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47962,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1_1-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47957,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1_1-1,Power Cable B,B,S.S tags shall be install.,PL-47947,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB1_1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49887,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1_2-1,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41444,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1_2-1,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41459,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49885,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1-1,Power Cable B,C,ASBUILT تغييرات انجام شده روي مدارک,PL-51345,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1-1,Power Cable B,C,جايگزيني  مدارک اصل با کپي,PL-51346,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1-1,Power Cable B,A,کابل کشي کابل هاي باقي مانده مطابق INCOMPLETE | INDEX و تکميل آنها,PL-51353,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB1-1,Power Cable B,A,تست کابل هاي باقي مونده,PL-51355,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB1-1,Power Cable B,B,S.S tags shall be install.,PL-47943,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB1-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47953,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB2_1-2,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47958,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB2_1-2,Power Cable B,B,S.S tags shall be install.,PL-47948,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB2_1-2,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49882,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB2-2,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49879,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-JB2-2,Power Cable B,B,S.S tags shall be install.,PL-47951,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-JB2-2,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47961,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1_1-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47956,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1_1-1,Power Cable B,B,S.S tags shall be install.,PL-47946,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-RJB1_1-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49880,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1_2-1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-49888,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1_2-1,Power Cable B,B,S.S tags shall be install.,PL-47949,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-03-RJB1_2-1,Power Cable B,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47959,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1-1,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41456,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-03-RJB1-1,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41471,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42083,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-03-SJB1-3,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42071,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26224,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04524,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05181,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05179,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,S.S tags shall be install.,PL-05176,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,S.S tags shall be install.,PL-05177,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05180,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-04-SJB1-4,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26225,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-04-SJB1-4,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26251,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-04-SJB1-4,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42072,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-04-SJB1-4,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42084,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB1_1-5,Power Cable B,C,تگ ترمينال JB,PL-48532,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB1_1-5,Power Cable B,B,ارنج واير داخل JB,PL-48481,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB1_1-5,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48307,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB1_1-5,Power Cable B,B,FIX CABLE ,PL-48317,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB1-5,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41449,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB2_2-6,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48310,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB2_2-6,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48300,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB2_2-6,Power Cable B,B,FIX CABLE ,PL-48320,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB2_3-6,Power Cable B,C,تگ ترمينال JB,PL-48538,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB2_3-6,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48313,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-05-EJB2_3-6,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48303,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB2_3-6,Power Cable B,B,FIX CABLE ,PL-48323,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-05-EJB3-7,Power Cable B,B,آچارکشي گلند,PL-52245,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-JB1_1-5,Power Cable B,B,FIX CABLE ,PL-48324,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-JB1_1-5,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48304,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-JB1_1-5,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48314,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-JB1_1-5,Power Cable B,B,ارنج واير داخل JB,PL-48519,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-JB1-5,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41451,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-JB1-5,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41466,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-JB3-7,Power Cable B,B,آچارکشي گلند,PL-52243,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1_1-3,Power Cable B,B,ارنج واير داخل JB,PL-48485,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB1_1-3,Power Cable B,B,FIX CABLE ,PL-48321,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1_1-3,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48311,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB1_1-3,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48301,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1_2-3,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48298,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1_2-3,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48308,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB1_2-3,Power Cable B,B,FIX CABLE ,PL-48318,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1_2-3,Power Cable B,C,تگ ترمينال JB,PL-48502,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB1-3,Power Cable B,B,آچارکشي گلند,PL-52244,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_1-4,Power Cable B,B,ارنج واير داخل JB,PL-48483,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB2_1-4,Power Cable B,C,تگ ترمينال JB,PL-48534,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_1-4,Power Cable B,B,FIX CABLE ,PL-48319,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_1-4,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48309,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB2_1-4,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48299,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_2-4,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48296,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_2-4,Power Cable B,B,FIX CABLE ,PL-48316,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_2-4,Power Cable B,B,ارنج واير داخل JB,PL-48480,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-05-RJB2_3-4,Power Cable B,C,تگ ترمينال JB,PL-48540,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_3-4,Power Cable B,B,FIX CABLE ,PL-48325,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_3-4,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48305,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-05-RJB2_3-4,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48315,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46441,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است,PL-49011,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,C,جايگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو ها,PL-49012,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,A,تست تابلو انجام نشده است,PL-49013,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,A,شارژ و دشارژ باطري انجام نشده است,PL-49014,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,تست کابل(ميگر) از جمله کابل ديزل و SAFETY,PL-49015,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,C,نصب تگ کليد هاي ورودي و خروجي,PL-49017,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ارنج کابل ها انجام شود,PL-05169,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,S.S tags shall be install.,PL-05171,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB1_1-3,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41472,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB1_1-3,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41457,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB1_2-3,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42118,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB1_2-3,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-42125,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB1-3,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41455,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB1-3,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41470,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB2_1-4,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41465,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB2_1-4,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41450,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB2_2-4,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41453,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB2_2-4,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41468,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB2_3-4,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41467,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-06-JB2_3-4,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41452,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB2-4,Power Cable B,B,CABLE ARRANGEMENT FIXED SHALL BE DONE.,PL-41458,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-06-JB2-4,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41473,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42087,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-06-SJB1-6,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42075,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26252,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26226,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-07-EJB1_1-1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40181,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-07-EJB1_1-1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40171,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-07-EJB2_1-2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40169,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBL-07-EJB2_1-2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40179,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-07-EJB2-2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40175,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBL-07-EJB2-2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40165,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-JB1_1-1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40173,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-JB1_1-1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40183,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-JB1-1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40180,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-JB1-1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40170,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-JB2-2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40166,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-JB2-2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40176,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-RJB1_1-1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40172,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-RJB1_1-1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40182,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-RJB1-1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40168,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-RJB1-1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40178,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-RJB2_1-2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40174,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBL-07-RJB2_1-2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40184,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-RJB2-2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40177,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBL-07-RJB2-2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-40167,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-07-SJB1-7,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42079,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42091,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26227,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,S.S tags shall be install.,PL-04617,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-01,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38339,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-01,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-39215,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-39191,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-01,Power Cable B,B,CABLE TAG SHALL BE INSTALL,PL-39203,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-01,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.(JB OR PANEL),PL-38315,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-39213,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-39189,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.(JB OR PANEL),PL-38325,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38349,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02944,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04646,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,S.S tags shall be install.,PL-04672,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38340,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-39219,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-39195,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.(JB OR PANEL),PL-38316,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-00-ELP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02683,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-00-HTP-01,Power Cable B,B,S.S tags shall be install.,PL-05237,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-00-LP-02,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38342,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-00-LP-03,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38343,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-00-RP-02,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38346,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-00-RP-02,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.(JB OR PANEL),PL-38322,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,EBP-00-RP-03,Power Cable B,B,SHRINK SHALL BE INSTALL AND HEATED.,PL-38347,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,S.S tags shall be install.,PL-08220,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-00-WO2-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25910,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04290,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-AH-EDP-01,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46439,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,S.S tags shall be install.,PL-08219,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28192,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02768,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02728,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,S.S tags shall be install.,PL-08214,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02816,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,B,S.S tags shall be install.,PL-04752,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-EDP-01,Power Cable B,C,ARRANGEMENT SHOULD BE DONE.,PL-30286,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,S.S tags shall be install.,PL-30274,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-39260,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-CR-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04759,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-FACP-01,Power Cable B,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-39253,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-FACP-01,Power Cable B,B,S.S tags shall be install.,PL-30275,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-FACP-01,Power Cable B,C,ARRANGEMENT SHOULD BE DONE.,PL-30287,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-FECP-01,Power Cable B,C,ARRANGEMENT SHOULD BE DONE.,PL-30288,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-FECP-01,Power Cable B,B,S.S tags shall be install.,PL-30276,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-FECP-01,Power Cable B,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-39252,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04568,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04572,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,B,S.S tags shall be install.,PL-04749,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-CR-HDP-02,Power Cable B,B,S.S tags shall be install.,PL-04746,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-CR-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04757,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,S.S tags shall be install.,PL-04755,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-62204,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-SIP-01,Power Cable B,C,SHRINK SHALL BE HEATED.,PL-62205,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UBT-01-_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26635,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UBT-01-_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26649,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UBT-01-_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26650,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UBT-01-_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26636,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UBT-01+_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26637,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UBT-01+_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26651,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UBT-01+_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26652,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UBT-01+_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26638,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UIS-01-_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26639,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UIS-01-_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26653,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UIS-01-_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26654,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UIS-01-_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26640,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UIS-01+_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26641,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UIS-01+_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26655,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UIS-01+_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26656,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UIS-01+_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26642,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UPS-01_AS,Power Cable B,B,S.S tags shall be install.,PL-30277,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-CR-UPS-01_AS,Power Cable B,C,ARRANGEMENT SHOULD BE DONE.,PL-30289,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-CR-UPS-01_AS,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41237,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04576,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04580,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,B,S.S tags shall be install.,PL-04753,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,B,S.S tags shall be install.,PL-04754,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-F&G-UCP-01_1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41568,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-F&G-UCP-01_1,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-41570,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-F&G-UCP-01_1,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-43953,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-F&G-UCP-01_2,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-43954,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,EBP-F&G-UCP-01_2,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-41569,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,EBP-F&G-UCP-01_2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41567,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-F&G-UPS-01,Power Cable B,B,S.S tags shall be install.,PL-04750,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03170,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,S.S tags shall be install.,PL-08223,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22456,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,S.S tags shall be install.,PL-24469,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02932,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05238,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05283,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05240,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05285,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP IN CABLE ROOM SHALL BE DONE(GENERAL FOR SUBSYSTEM 120-03),PL-48965,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04902,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05085,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013,Power Cable B,C,HEAT SHRINK SHALL BE INSTALLED AND HEATED.,PL-44013,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-44019,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-H-3013,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP IN CABLE ROOM SHALL BE DONE.,PL-48899,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-H-3013,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-48900,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013-TCP,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-44012,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013-TCP,Power Cable B,C,HEAT SHRINK SHALL BE INSTALLED AND HEATED.,PL-44015,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013-TCP,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-44021,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-H-3013-TCP,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59580,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-H-3013-TCP,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59566,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-LAB-DP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04564,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-LAB-FACP-01,Power Cable B,B,S.S tags shall be install.,PL-04756,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,B,S.S tags shall be install.,PL-07999,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,B,S.S tags shall be install.,PL-08001,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-LAB-LP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04608,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-LP-FL7101-01,Power Cable B,B,CORENUMBER SHALL BE DONE AND HEATED,PL-55713,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-LP-FL7101-01,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55115,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-LP-FL7101-01,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55124,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBP-MAE-5005D-16,Power Cable B,C,جاگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو,PL-48982,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBP-MAE-5005D-16,Power Cable B,C,ارنج کابل سمت تجهيزات,PL-48983,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBP-MAE-5005D-16,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است(از جمله ارنج کابل ها در ترنچ و لدر,PL-48984,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBP-MAE-5005D-16,Power Cable B,A,تست کابل هاي باقي مانده,PL-48985,نیرو آرا اندیش,پانچ|هولد مدارک
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,CABLE TAG (S.S) shall be install(GENERAL FOR SUBSYSTEM 120-05),PL-48979,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP IN CABLE ROOM SHALL BE DONE(GENERAL FOR SUBSYSTEM 120-05),PL-48980,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-MB-8001B,Power Cable B,A,CORE NUMBER OF LCS BE CORRECTED.,PL-46322,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-MB-8001B,Power Cable B,B,PROVIDE A CABLE ROUTE.,PL-46320,نیرو آرا اندیش,پانچ|هولد مدارک
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26521,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30101,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03305,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30101,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50939,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MOV-30101,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50931,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30101,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50963,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MOV-30101,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50971,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30103,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50974,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30103,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50966,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MOV-30103,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50932,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30103,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50940,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MOV-30103,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03310,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30105,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03325,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-30107,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03330,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,S.S tags shall be install.,PL-08222,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03320,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-3001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04331,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-3001,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50942,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-3001,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50934,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-3001,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50962,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-3001,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50970,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-3012A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26211,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-3012B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26212,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03290,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-3015,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03740,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-5012A,Power Cable B,C,SHIRINK SHALL BE INSTALL.,PL-50975,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-5012A,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-50967,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-5012A,Power Cable B,B,CABLE TAG NO ( S.S ) SHALL BE INSTALL BY S.S TIE.,PL-50936,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-5012A,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-50944,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04700,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08035,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08040,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,S.S tags shall be install.,PL-05518,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-7060A,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52125,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7060A,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55120,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-7060A,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55111,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7060B,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55113,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7060B,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55122,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-7060B,Power Cable B,B,CORENUMBER SHALL BE DONE AND HEATED,PL-55712,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-7070A,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55123,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MP-7070A,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55114,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7070A,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52119,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7070B,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52122,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7070B,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55112,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MP-7070B,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55121,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04704,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-7101B,Power Cable B,B,مرتب سازي کل مسير,PL-04708,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-MP-7101B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04427,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-MP-8401,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40432,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-MP-8402,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03265,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04592,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04600,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-MSR-0001,Power Cable B,B,S.S tags shall be install.,PL-08042,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MX-7050,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03240,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MX-7060,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02788,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,EBP-MX-7060,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52121,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,EBP-MX-7070,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52126,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05510,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04874,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04894,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04876,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04878,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04896,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04880,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04882,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04898,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8004-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04884,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,C,ARRANG WIRE IN PANEL SHALL BE DONE.,PL-52123,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04657,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12017,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11714,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-EDP-01,Power Cable B,B,تگ فلزي,PL-52404,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-SS-EMLP-01,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55697,نیرو آرا اندیش,پانچ|هولد مدارک
LS-02,EL,EBP-SS-EMLP-01,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55688,نیرو آرا اندیش,پانچ|هولد کیسون
