SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
4000-14,PI,4000-14-FOS-03-1009,PI_TP,C,Coloring Must Be Done,PL-23842
4000-14,PI,4000-14-FW-01-002,PI_TP,C,ALL  SPRAY NOZZEL SHALL BE INSTALL BEFORE PRECOMM,PL-28343
4000-14,PI,4000-14-FW-02-003,PI_TP,C,ALL SPRAY NOZZELE MUST BE INSTALL,PL-28339
4000-14,PI,4000-14-FW-02-003,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-28340
4000-14,PI,4000-14-FW-03-004,PI_TP,C,The All Spray Nozzle Should Be Installed Before Precom,PL-00958
4000-14,PI,4000-14-FW-04-005,PI_TP,C,"All Spray Nozzel 1/2"" Threaded According To The Isometrics And Meeting Minutes Date 01/03/23 Must Be Completely Installed Before Precom",PL-00966
4000-14,PI,4000-14-FW-05-007,PI_TP,C,ALL SPRAY NUZZELE SHALL BE INSTALL,PL-28344
4000-14,PI,4000-14-FW-06-008,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALL AFTER TEST,PL-01088
4000-14,PI,4000-14-FW-07-009,PI_TP,C,Spray Nozzel Must Be Installed Before Precom,PL-28337
4000-14,PI,4000-14-FW-08-010,PI_TP,C,ALL SPRAY NOZZELE SHALL BE INSTALL,PL-28341
4000-14,PI,4000-14-FW-10-108,PI_TP,C,J:13TN SHALL BE WELDED AFTER TEST,PL-01065
4000-14,PI,4000-14-FW-11-121,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED BEFOR PRECOM,PL-00339
4000-14,PI,4000-14-FW-11-121,PI_TP,C,HISTORY SHEET SHALL BE CHENGED,PL-00340
4000-14,PI,4000-14-FW-12-122,PI_TP,C,J:12TN (THD) AFTER INSTALLING THE EQUIPMENT (HR:9006) SHOULD BE CONNECTED BEFOR PRECOM,PL-01031
4000-14,PI,4000-14-FW-13-139,PI_TP,C,ALL SPRAY NOZZEL SHALL BE INSTALLED AFTER TEST,PL-00937
4000-14,PI,4000-14-FW-13-139,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER TEST,PL-00938
4000-14,PI,4000-14-FW-14-140,PI_TP,C,"ITEM NO:13 (SPRAY NOZZLE 1/2"" SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST",PL-00807
4000-14,PI,4000-14-FW-15-243,PI_TP,C,All Spray Nozzel SHOULD BE INSTALLED BEFORE Comm,PL-01388
4000-14,PI,4000-14-FW-16-253,PI_TP,C,ALL SPRAY NUZZLE SHOULD BE INSTALLED BEFORE PRECOMM,PL-01090
4000-14,PI,4000-14-FW-16-253,PI_TP,C,"INSULATION KIT 8""-150# SHOULD BE INSTALL BEFORE PRECOMM",PL-01091
4000-14,PI,4000-14-FW-17-254,PI_TP,C,ALL SPRAY NUZZLE SC SHOULD BE INSTALLED BEFORE COMM,PL-01194
4000-14,PI,4000-14-FW-18-255,PI_TP,C,ALL SPRRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM,PL-00273
4000-14,PI,4000-14-FW-18-255,PI_TP,C,HISTORY SHEET SHALL BE CHENGED AFTER,PL-00276
4000-14,PI,4000-14-FW-19-256,PI_TP,C,ALL TEMPORARY GASKETS USED FOR FLANGES SHALL BE REPLACED WITH ORIGINAL GASKET ALSO BOLTS,PL-02429
4000-14,PI,4000-14-FW-20-257,PI_TP,C,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST,PL-00482
4000-14,PI,4000-14-FW-21-258,PI_TP,C,ALL SPRAY NOZZEL SHOULD BE INSTALLED BEFORE PRECOM,PL-00480
4000-14,PI,4000-14-FW-22-259,PI_TP,C,"ITEM SPRAY NOZZEL 1/2""-SC MUST BE INSTALLED AFTER HYDRO TEST",PL-00474
4000-14,PI,4000-14-FW-24-261,PI_TP,C,LIN SHALL BE CONNECTEXD TO (HR-9008) BEFORE COMM,PL-01140
4000-14,PI,4000-14-FW-24-261,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-28372
4000-14,PI,4000-14-FW-26-263,PI_TP,C,در صورت وصل نشدن به فلنج VENDOR FIRE WATER بايستي برشکاري و هيدرتست انجام شود,PL-02133
4000-14,PI,4000-14-FW-27-264,PI_TP,C,ALL SPRAY NOZZLES ACCORDING TO THE ISO SHOULD BE INSTALL BEFORE PRECOMM,PL-01658
4000-14,PI,4000-14-FW-28-490,PI_TP,C,ITEM NO : 10|5 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00619
4000-14,PI,4000-14-FW-29-491,PI_TP,C,ITEM NO : 8 (SPRAY NOZZLE-1/2-SC) MUST BE ACCORDING ISOMETRIC INSTALLED AFTER TEST,PL-00150
4000-14,PI,4000-14-FW-30-494,PI_TP,C,"A SPRAY NOZZLES OF 1/2"" THREADED ACCORDING TO THE ISO AND MEETING MINUTES DATE 23/03/1401 MUST BE COMPLETELY INSTALLED BEFORE THE PRECOM",PL-01312
4000-14,PI,4000-14-FW-30-494,PI_TP,C,"THE INSULATION KIT 8""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOM",PL-01313
4000-14,PI,4000-14-FW-31-721,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALLED BEFOR COMM,PL-01042
4000-14,PI,4000-14-FW-32-1067,PI_TP,C,ALL SPRAY NOZZLE SHALL BE INSTALL,PL-24904
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,(J:1 & J:2) TIE IN SHALL BE WORKED AFTER TEST,PL-01315
4000-13,PI,4000-21-PMC-01-175,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01316
4000-13,PI,4000-21-PMC-02-184,PI_TP,C,J:1TN SHALL BE WELDED AFTER TEST,PL-01062
4000-15,PI,4000-21-SRW-01-112,PI_TP,C,ITEM NO:3 MUST BE ACCORDING ISOMETRIC INSTALLED AFTER HYDRO TEST (HASE COUPLING),PL-00346
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,All Instrumentation Device (PG-5082|PG-5078|PT-5083) Should Be Installed Before The Precom,PL-01374
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Aligment Of The Pumps | The Support Type FS121 Is Not Fully Welded They Must Be Fully Welded After Aligning The Pumps And Before Precom,PL-01386
5000-01,PI,5000-01-LPC-01-205,PI_TP,C,Due To The Non Alignment Of The Pumps | Atemporary Gasket Has Beet Used To Connect The Spool Flange To The Pump Nozzle The Original Gasket Must Be Placed After Aligning And Before Precom,PL-01387
5000-01,PI,5000-01-LPC-02-470,PI_TP,C,PG-5075 AND PG-5079 MUST BE INSTALEED BEFORE PRECOM,PL-00669
5000-01,PI,5000-01-LPC-03-477,PI_TP,C,TI-5047 SHALL BE INSTALL,PL-00632
5000-01,PI,5000-01-LPC-03-477,PI_TP,C,ITEM : 15 (TI-5047) MUST BE INSTALL BEFORE PRECOM,PL-00633
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LST-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01364
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LS-5070) SHOULD BE INSTALLED BEFORE Comm,PL-01365
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LG-5072) SHOULD BE INSTALLED BEFORE Comm,PL-01366
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5070) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01367
5000-01,PI,5000-01-LPC-06-583,PI_TP,C,(LT-5701) Item 7 SHOULD BE INSTALLED BEFORE Comm,PL-01368
5000-01,PI,5000-01-LPC-08-378,PI_TP,C,GROUTING FOR SUPPORT SHALL BE COMPELETE,PL-24856
5000-01,PI,5000-01-LPS-01-541,PI_TP,C,(PSV-5073) SHOULD BE INSTALLED AFTER CALIBRATION BEFORE PRECOM,PL-00153
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 4 (HOSE COUPLING) SHALL BE INSTALL BEFORE COMM,PL-01625
4000-01,PI,5000-01-N-02-588,PI_TP,C,ITEM 16 (PG 5046) SHALL BE INSTALL BEFORE COMM,PL-01626
5000-01,PI,5000-01-NS-01-128,PI_TP,C,EWUIOMENT X:5003 IS NOT INSTALL,PL-02485
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-01768
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(PT-5111) AND (PG-5112) SHOULD BE INSTALLED BEFORE PRECOM,PL-00415
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(AP-5112)SHOULD BE INSTALLED BEFORE PRECOM,PL-00416
5000-01,PI,5000-01-PG-01-223,PI_TP,C,(TI-5111) SHOULD BE INSTALLED BEFORE PRECOM,PL-00418
5000-01,PI,5000-01-PG-01-223,PI_TP,C,ITEM 8 (PG-5113) SHOULD BE INSTALLED BEFORE PRECOME,PL-00422
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,INSTRUMENT (LT:5182 & LG:5183) SHOULD BE INSTALLED BEFORE PRECOM,PL-00280
5000-01,PI,5000-01-PMC-01-016,PI_TP,C,ALL BOLT NUT SHALL BE TIGHTENEED,PL-00281
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM,PL-01172
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE COMM,PL-01173
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM,PL-01174
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,F7 & B9 & G ORIGINAL SHOULD BE INSTALLED BEFORE COMM,PL-01176
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,FINAL ALIGHMENT OF FLANGE J:1 SHALL BE DOBE BEFORE COMM,PL-01179
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G12 SHALL BE REPLACED WITH ORIGINAL G BEFORE PRECOMM,PL-01180
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPLETED BEFORE COMM,PL-01181
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE PRECOMM,PL-01182
5000-01,PI,5000-01-PMC-02-109,PI_TP,C,G6 AND B7 SHALL BE INSTALL BEFORE COMM,PL-01184
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,J:12 AND J:13 ARE TIE IN SHALL BE DONE NDT AFTER TEST . J:12 SHALL BE WELDED,PL-00930
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,ITEM 14 (AP) SHALL BE INSTALLED AFTER TEST,PL-00931
5000-01,PI,5000-01-PMC-03-146,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELD,PL-14119
5000-01,PI,5000-01-PMC-05-148,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND CERTEFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01143
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,A WATER SAMPLE (DMW) COLLECTED INSIDE THE LINE FOR ANALYSIS AND A CERTIFIED CERTIFICATE SHOULD BE ATTACHED TO THE PACKAGE,PL-01145
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:7.2 GROUTING SHALL BE DONE BEFORE COMM,PL-01146
5000-01,PI,5000-01-PMC-06-149,PI_TP,C,SUPPORT NO:5.2 GROUTING SHALL BE DONE BEFORE COMM,PL-01147
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ALL LINE SHALL BE DONE PMI BEFORE PRECOM,PL-00172
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,FLANGE J:1 SHALL BE DONE PARALLEL WITH FLANGE OF PUMP,PL-00173
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,PG (5|18) SHALL BE INNSTALLED BEFORE PRECOM,PL-00174
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(AP-5019) SHOULD BE INSTALLED BEFORE PRECOM,PL-00176
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 17 (ORIFICE PLATE) AND ITEM 18 (PT-5022) SHOULD BE INSTALLED BEFORE PRECOM,PL-00177
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,J:1 FLANGE SHALL BE DONE PARRALLEL WITH FLANGE OF PUMP,PL-00179
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,(PG-5014) SHOULD BE INSTALLED BEFORE PRECOM,PL-00180
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,ITEM 8 (ORIFICE PLATE)  SHOULD BE INSTALLED BEFORE PRECOM,PL-00182
5000-01,PI,5000-01-PMC-07-150,PI_TP,C,TAPPING OF THE ORIFICE PLATE SHALL BE SEAL-WELDED,PL-14136
5000-01,PI,5000-01-PMC-08-151,PI_TP,C,TG and PG SHALL BE INSTALLED AFTER TEST,PL-00123
5000-01,PI,5000-01-PMC-12-221,PI_TP,C,INSRUMENTATION DEVICE (TG-5098) MUST BE INSTALLED BEFORE PRECOM,PL-01311
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,INSTRUMENT DEVICE CTRL 5041 SHALL BE INSTALL,PL-02169
5000-01,PI,5000-01-PMC-13-690,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL,PL-02170
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5131) SHOULD BE INSTALLED BEFORE PRECOM,PL-00574
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,(PG-5135) SHOULD BE INSTALLED BEFORE PRECOM,PL-00575
5000-01,PI,5000-01-PMC-14-434,PI_TP,C,ITEM INSULATION KIT MUST BE INSTALLED BEFORE PRECOM,PL-00576
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5056) SHOULD BE INSTALLED BEFORE PRECOM,PL-00939
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM,PL-00940
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5057) SHOULD BE INSTALLED BEFORE PRECOM,PL-00941
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5055) SHOULD BE INSTALLED BEFORE PRECOM,PL-00942
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(AP-5053) SHOULD BE INSTALLED BEFORE PRECOM,PL-00943
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,FLUSH RING (5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00944
5000-01,PI,5000-01-PMC-15-480,PI_TP,C,(LT-5041) SHOULD BE INSTALLED BEFORE PRECOM,PL-00945
5000-01,PI,5000-01-PMC-16-481,PI_TP,C,ALL INSTRUMENT DEVICE (ORIFICE PLATE AND INDICATOR) SHALL BE INSTALL ( FLUSH RING AND LT:5065),PL-25430
5000-01,PI,5000-01-PMC-16-481,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25431
5000-01,PI,5000-01-PMC-16-481,PI_TP,C,ALL TEMPORARY GASKETS USED FOR THE FLANGES CONNECTION AND ALL INSTRUMENT DEVICES NOZZLES MUST BE REPLACED WITH ORIGINAL GASKET,PL-25432
5000-01,PI,5000-01-PMC-17-482,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-25428
5000-01,PI,5000-01-PMC-17-482,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE FLANGES CONNECTION (LEVEL GAUGE NOZZLES) SHALL BE REPLACED WITH ORIGINAL GASKET,PL-25429
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 14 (TI-5097) SHALL BE ISTALLED BEFORE PRECOM,PL-00625
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 15 (AP-5098) SHALL BE ISTALLED BEFORE PRECOM,PL-00626
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5099) SHALL BE ISTALLED BEFORE PRECOM,PL-00627
5000-01,PI,5000-01-PMC-19-484,PI_TP,C,ITEM 16 (PG-5103) SHALL BE ISTALLED BEFORE PRECOM,PL-00628
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,"THE INSULATION KIT 4""-CL-150-RF MUST BE INSTALLED",PL-12195
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND REPORTED,PL-12196
5000-01,PI,5000-01-PMC-20-537,PI_TP,C,ALL TIE-IN JOINTS SHALL BE WORK AND NDT DONE AND REPORTED,PL-12197
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,AFTER COMPLETING THE PACKAGE AND INSTALLING THE SPOOL TO LEVEL GAUGE ISO: 30078 IT SHOULD BE J: 1 TN | FITUP| WELDING AND RT ( IF J: 1TN THREAD WORKING IS DONE | THERE IS NO NEED FOR THE MENETIONED ITEMS. ONLY THE HISTORY SHEET SHOULD BE CHANGED),PL-01043
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,STUD BOLTS 5/8 * 95 SHOULD BE INSTALLED BEFOR THE PRECOM,PL-01045
5000-01,PI,5000-01-PMC-21-538,PI_TP,C,DUE TO NIT INSTALLING THE LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMIT | AFTER INSTALLATION OF THE RELATED DEVICE | THE BRANCHING SHOULD BE DONE WITHOUT MISMATCHING THE WRIST AND FULLY LEVEL TENSION,PL-01046
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,LEVEL GAUGE SHALL BE INSTALL,PL-02254
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02255
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL. INSTRUMENT INDICATOR SHALL BE INSTALL,PL-02256
5000-01,PI,5000-01-PMC-24-587,PI_TP,C,INSTRUMENT INDICAROR SHALL BE INSTALL,PL-02257
5000-01,PI,5000-01-PMC-25-592,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL AFTER HYDRO TEST,PL-01910
5000-01,PI,5000-01-PMC-31-595,PI_TP,C,"The Insulation Kit 4""-150# Should be Installed Before The Precom",PL-01358
5000-01,PI,5000-01-PMP-01-206,PI_TP,C,(PG 3211) AND (AP 3212) SHALL BE INSTALLED AFTER REINSTATMENT,PL-01192
5000-01,PI,5000-01-PMV-02-124,PI_TP,C,ALL INSTRUMENT DEVICE (PT: 5051 | PT: 5091 | TI: 5059) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01292
5000-01,PI,5000-01-PMV-03-235,PI_TP,C,FA3001 SHOULD BE INSTALLED BEFORE COM,PL-01191
5000-01,PI,5000-01-PMV-05-398,PI_TP,C,ITEM 16 (TI) SHALL BE INSTALLED AFTER,PL-00050
5000-01,PI,5000-01-PMV-06-399,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST,PL-00051
5000-01,PI,5000-01-PMV-07-400,PI_TP,C,ITEM 15 (TI) SHALL BE INSTALLED AFTER TEST,PL-00052
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,SUPPORT S3 DIDN’T INSTALL,PL-01802
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-01803
5000-01,PI,5000-01-PMW-01-236,PI_TP,C,ALL INSTRUMENT DEVICES (FV:5020 | FT:5020| TI:5020) MUST BE INSTALLED BEFORE THE PRECOMM,PL-01605
5000-01,PI,5000-01-PMW-02-628,PI_TP,C,Joint 1 | 3 Original Gasket Shall Be Install During Pre Com,PL-29988
5000-01,PI,5000-01-PMW-03-766,PI_TP,C,A WATER SAMPLE (DEM) TAKEN INSIDE THE LINE FOR ALALYSIS AND CERTIFIED CERTIFICATE MUST BE ATTACH TO THE PACKAGE,PL-01886
5000-01,PI,5000-01-PMW-04-401,PI_TP,C,(TI-5369) Shuld Be Installed Befor Com,PL-01373
5000-01,PI,5000-01-VA-01-572,PI_TP,C,VALVE SHALL BE LUBRICATE,PL-27359
5000-01,PI,5000-01-VG-01-127,PI_TP,C,PMI SHALL BE DONE BEFORE PRECOMM,PL-00334
5000-01,PI,5000-01-VG-01-127,PI_TP,C,(AP-5021) SHOULD BE INSTALLED BEFORE PRECOM,PL-00335
4000-01,PI,5000-02-N-01-083,PI_TP,C,ITEM NETROGEN HOSE COUPLING SC MUST BR INSTALLED BEFORE PRECOM,PL-00299
5000-02,PI,5000-02-PMC-01-011,PI_TP,C,TI(5185) SHOULD BE INSTALLED BEFORE PRECOM,PL-00139
5000-02,PI,5000-02-PMC-02-013,PI_TP,C,INSTRUMENT LG:5193 SHOULD BE INSTALLED BEFORE PRECOM,PL-00277
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 18 & 19 (TI) SHALL BE INSTALL BEFORE PRECOMM,PL-01199
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:41 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED BEFORE PRECOM,PL-01200
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ITEM 17 (PG) SHALL BE INSTALL AFTER,PL-01201
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,J:14 (FLANGE) IS MISMATCH AND SHALL BE CORRECTED AFTER (BEFORE PRECOMM),PL-01202
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G14 & B16 SHOULD BE INSTALLED BEFORE PRECOM,PL-01203
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSULATION MESH STRAINER (MIV 191257),PL-01204
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,INSTALL B|G FOR STRAINER (MIV 191257),PL-01205
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S3 | S4 SHALL BE COMPLETED BEFORE PRECOMM,PL-01206
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 8) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01207
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,G12 IS TEMPRORY THE ORIGINAL ONE SHOULD BE INSTALLED BEFORE PRECOMM,PL-01208
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,WELD OF S1 | S2 SHALL BE COMPLETED BEFORE PRECOMM,PL-01209
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL B | G AND MESH OF STRAINER (ITEM 9) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01210
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,ORIGINAL G13 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01211
5000-02,PI,5000-02-PMC-06-070,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14123
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (FT-5161&PT-5139) MUST BE INSTALLED BEFORE PRECOM,PL-00869
5000-02,PI,5000-02-PMC-07-074,PI_TP,C,ITEM (PG-5134) SHOULD BE INSTALLED BEFORE PRECOM,PL-00870
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PG-5234) SHOULD BE INSTALLED BEFORE PRECOM,PL-00933
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 16 (PT-5240) SHOULD BE INSTALLED BEFORE PRECOM,PL-00934
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 17 (PG-5238) SHOULD BE INSTALLED BEFORE PRECOM,PL-00935
5000-02,PI,5000-02-PMC-12-079,PI_TP,C,ITEM 5 (FT-5239) SHALL BE INSTALLED AFTER TEST,PL-00936
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2TN SHALL BE WORKED AFTER,PL-01067
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,J:1TN | 2CMTN SHALL BE WORKED AFTER TEST,PL-01068
5000-02,PI,5000-02-PMC-14-213,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGES OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TO THE SPECIFIED LIMITS| AFTER THE INSULATION OF THE RELATED DEVICE| THE BRANCHING SHOULD BE DONE WITHOUT MISMATCH FULLY TENSION (LG 5091 AND LG-5092),PL-01069
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT5170) SHOULD BE INSTALLED BEFORE COMM,PL-01267
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) & ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM,PL-01268
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(PT 5168) SHOULD BE INSTALLED BEFORE COMM,PL-01270
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 12 (ORIFICE PLATE) AND ITEM 13 (LST 5162) SHOULD BE INSTALLED BEFORE COMM,PL-01271
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM,PL-01272
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,ITEM 11 (ORIFICE PLATE) & ITEM 12 (LTS 5161) & ORIGINAL (G6 | B9) SHOULD BE INSTALLED BEFORE COMM,PL-01273
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5176) SHOULD BE INSTALLED BEFORE COMM,PL-01275
5000-02,PI,5000-02-PMC-16-270,PI_TP,C,(LT 5166) SHOULD BE INSTALLED BEFORE COMM,PL-01276
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5171 SHALL BE INSTALL,PL-01900
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5173 SHALL BE INSTALL,PL-01901
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5174 SHALL BE INSTALL,PL-01902
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5175 SHALL BE INSTALL,PL-01903
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5180 SHALL BE INSTALL,PL-01904
5000-02,PI,5000-02-PMC-18-383,PI_TP,C,ANALIZER POINT AP5167SHALL BE INSTALL,PL-01905
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,(LG 5163) SHOULD BE INSTALLED BEFORE COMM,PL-01520
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,J(1|2)TN SHALL BE WELDED AFTER,PL-01521
5000-02,PI,5000-02-PMC-19-389,PI_TP,C,INSULATION KIT SHALL BE DONE BEFORE COMM,PL-01524
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,J:1TN & 2TN MUST BE WELDED AFTER INSTALLIN LG:5035,PL-02124
5000-02,PI,5000-02-PMC-20-393,PI_TP,C,P&ID-1205-50-PR-013 NEW REV ATTACHED,PL-02125
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,INSULATION KIT SHALL BE INSTALLED,PL-02214
5000-02,PI,5000-02-PMC-21-394,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02215
5000-01,PI,5000-02-PMC-22-397,PI_TP,C,COLD BOLT TIGHTENING SHALL BE DONE BEFORE LEAK TEST,PL-02283
5000-02,PI,5000-02-PMC-30-392,PI_TP,C,INSULATION KIT SHOULD BE INSTALLED BEFORE PRECOM,PL-00527
5000-01,PI,5000-02-PMC-33-395,PI_TP,C,(TI-5060) MUST BE INSTALLED BEFORE PRECOM,PL-00865
5000-02,PI,5000-02-PMP-03-057,PI_TP,C,THE INSULATION LIT ITEM MUST BE INSTALLED BEFORE PRECOM,PL-00307
5000-02,PI,5000-02-PMP-04-058,PI_TP,C,THE GASKET BETWEEN THE TOWER NOZZLE AND THE FLANGE J:52 IS TEMPORARY .  SHOULD BE INSTALLED,PL-01942
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 19 (TI-5209) SHALL BE INSTALLED AFTER PRECOM,PL-00157
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 27 (PG-5214) SHALL BE INSTALLED AFTER PRECOM,PL-00158
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,"ITEM 5|6 (INSULATION KIT 4""-150#) MUST BE INSTALLED BEFORE PRECOM",PL-00159
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,ITEM 25 (PG-5210) SHOULD BE INSTALLED BEFORE PRECOM,PL-00160
5000-02,PI,5000-02-PMP-06-063,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSE DRAIN SHALL BE SEAL-WELD,PL-21699
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207A/B) MUST BE INSTALLED AFTER,PL-00534
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:9|10 (PST-5207C AND PG-5206) MUST BE INSTALLED AFTER,PL-00535
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:6 (LG-5205) MUST BE INSTALLED AFTER,PL-00536
5000-02,PI,5000-02-PMP-08-377,PI_TP,C,ITEM NO:10|11 (LT-5203) MUST BE INSTALLED AFTER,PL-00537
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 19 (PT-5210) SHOULD BE INSTALLED BEFORE PRECOM,PL-00446
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(FT-5203) SHOULD BE INSTALLED BEFORE PRECOM,PL-00449
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 12 (AP-5218) SHOULD BE INSTALLED BEFORE PRECOM,PL-00453
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F8) SHALL BE DONE PARRALLEL BEFORE PRECOME,PL-00454
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,ITEM 18 (TI-5219) AND ITEM 17 (PG-5217) SHOULD BE INSTALLED BEFORE PRECOM,PL-00455
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,FLANGE (F7) SHALL BE DONE PARRALLEL BEFORE PRECOME,PL-00458
5000-02,PI,5000-02-PMP-09-539,PI_TP,C,(PG-5213) SHOULD BE INSTALLED BEFORE PRECOM,PL-00459
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,J:1TN SHALL BE WORKED AFTER,PL-01509
5000-02,PI,5000-02-PMP-12-632,PI_TP,C,HISTORY SHALL BE CHANGED AFTER,PL-01510
5000-02,PI,5000-02-PMV-02-018,PI_TP,C,T.G 5188 SHOULD BE INSTALLED BEFORE PRECOM,PL-00143
5000-02,PI,5000-02-PMV-03-019,PI_TP,C,T.G 5100 SHOULD BE INSTALLED BEFORE PRECOM,PL-00144
5000-02,PI,5000-02-PMV-05-037,PI_TP,C,ITEM 9&10&11(TI&PT&PG) SHALL BE INSTALLED AFTER,PL-00136
5000-02,PI,5000-02-PMV-06-045,PI_TP,C,ITEM 16 (TG) SHALL BE INSTALLED AFTER TEST,PL-00289
5000-02,PI,5000-02-PMV-07-046,PI_TP,C,T.G 5192 SHALL BE INSTALLED,PL-00124
5000-02,PI,5000-02-VA-01-141,PI_TP,C,THE INSTRUMENTION DEVICE (AP :5208) MUST BE INSTALLED BEFORE THE PRECOMM,PL-01198
5000-03,PI,5000-03-LPC-02-180,PI_TP,C,PT 5307 AND PG 5306 AND TI 5307 SHOULD BE INSTALLED BEFORE PRECOMM,PL-01225
4000-01,PI,5000-03-N-01-025,PI_TP,C,THE NITROGEN HOSE COUPLING-SC MUST INSTALLED BEFORE PRECOM,PL-00152
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,ORIFICE PLATE SHALL BE INSTALL (RING LT:5270),PL-02308
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (LT 5270) SHALL BE INSTALL,PL-02309
5000-03,PI,5000-03-PMC-02-160,PI_TP,C,INSTRUMENT INDICATOR (PT 5260) SHALL BE INSTALL,PL-02311
5000-03,PI,5000-03-PMC-03-161,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL (ANALIZER POINT),PL-02359
5000-03,PI,5000-03-PMC-04-701,PI_TP,C,The Instrument Item (PG-3195 and PT-3194) Must Be Installed Before Precom,PL-00950
5000-03,PI,5000-03-PMP-01-012,PI_TP,C,TG-5187 MUST BE INSTALL,PL-00140
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LST-5322 & PG-5324 MUST BE INSTALLED BEFORE PRE COM,PL-00141
5000-03,PI,5000-03-PMP-02-017,PI_TP,C,LG-5223 & LST-5321 MUST BE INSTALLED BEFORE PRECOM,PL-00142
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,ISSUE A NEW JOINT HISTORY,PL-00287
5000-03,PI,5000-03-PMP-03-023,PI_TP,C,J:1 SHALL BE WORKED AFTER,PL-00288
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,BE REMOVED AFTER HAYDRO TEST ITEM(13) TI SHALL BE IN SHULLED AFTER TEST,PL-00161
5000-03,PI,5000-03-PMP-04-051,PI_TP,C,ITEM 6 (AP) SHALL BE INSTALLED AFTER TEST,PL-00162
5000-03,PI,5000-03-PMP-06-053,PI_TP,C,"THE INSULATION KIT 4""-150# ITEM MUST BE INSTALLED BEFORE THE PRECOMM",PL-01056
5000-03,PI,5000-03-PMP-07-054,PI_TP,C,Item 8 (Orifice Plate) Shall Be Installed After Precom,PL-00989
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,ITEM 16 (PG) SHALL BE NSTALLED BEFORE PRECOM,PL-00309
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,WELD OF SUPPORT (S1) SHALL BE COMPELETED BEFORE PRECOM,PL-00316
5000-03,PI,5000-03-PMP-08-055,PI_TP,C,"The Instrument Device ( Orifice Plate 12"" ) CL:300 (FT-5321) Must Be Installed",PL-30135
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,ITEM 21 (PG-5331) SHOULD BE INSTALLED BEFORE PRECOM,PL-00291
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,بولت هاي استرينر به دليل رنگ شدن کامل  TIGHT نشده اند,PL-14131
5000-03,PI,5000-03-PMP-09-085,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO CLOSED DRAIN SHALL BE SEAL-WELD,PL-14132
5000-03,PI,5000-03-PMP-10-086,PI_TP,C,ITEM 19 (PG-5327) SHOUD BE INSTALLED,PL-00290
5000-03,PI,5000-03-PMP-12-181,PI_TP,C,TG-5193 SHALL BE INSTALL,PL-00361
5000-03,PI,5000-03-PMP-13-182,PI_TP,C,TG-5191 SHALL BE INSTALL,PL-00360
5000-03,PI,5000-03-PMP-14-183,PI_TP,C,TG-5189 SHALL BE INSTALLED,PL-00359
5000-03,PI,5000-03-PMP-15-624,PI_TP,C,"THE ITEM NO :6 INSULATION KIT 4|""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00197
5000-03,PI,5000-03-PMP-16-630,PI_TP,C,THE ORIGINAL GASKET FOR THE NOZZLE OF THE TOWER:5003/A2 SHALL BE INSTALL,PL-02360
5000-03,PI,5000-03-PMV-01-014,PI_TP,C,(LG) SHALL BE INSTALLED AFTER TEST,PL-00279
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,ALL (TT AND LG) SHALL BE ANSTALLED,PL-00163
5000-03,PI,5000-03-PMV-03-026,PI_TP,C,BEFOE PRECOM (LT-5278 & LG-5311),PL-00164
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(PT 5252) SHOULD BE INSTALLED BEFORE COMM,PL-01155
5000-03,PI,5000-03-PMV-05-040,PI_TP,C,(TI 5280) SHOULD BE INSTALLED BEFORE COMM,PL-01159
5000-03,PI,5000-03-PMV-09-047,PI_TP,C,ITEM 15 (TG) SHALL BE INSTALLED AFTER TEST,PL-00125
5000-03,PI,5000-03-PMV-10-048,PI_TP,C,ITEM 22 (TG) SHALL BE INSTALLED AFTER TEST,PL-00129
5000-03,PI,5000-03-PMV-11-049,PI_TP,C,T.G 5275 SHALL BE INSTALLED,PL-00132
5000-03,PI,5000-03-PMW-01-120,PI_TP,C,(TG-5312) SHALL BE INSTALLED AFTER,PL-00341
5000-03,PI,5000-03-PMW-02-153,PI_TP,C,(PG-5351 AND PG-5355) MUST BE INSTALLED BEFORE PRECOM,PL-00384
5000-03,PI,5000-03-PMW-03-154,PI_TP,C,ITEM 16 AND ITEM 17 SHALL BE INSTALLED AFTER,PL-00382
5000-03,PI,5000-03-PMW-04-155,PI_TP,C,THE INSULATION KIT ITEM MUST BE INSTALLED BEFORE PRECOM,PL-00381
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,"THE INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL BEFORE PRECOMM",PL-01907
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,GROUTING UNDER BASE PLATE SUPPORTS HAS NOT BEEN DONE SHALL BE DONE BEFORE P[RECOMM,PL-01908
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,DATA SHEET FOR 3WAY VALVE 3*1 1/2 SHALL BE INSTALLED,PL-01909
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,TO ALIGN THE PUPMS THE TEMPORARY GASKET BETWEEN THE FLANGE WAS USED TO INSTALL THE PULLEY. THE ORIGINAL GASKET MUST BE REPLACED BEFORE PRECOMM,PL-01668
5000-03,PI,5000-03-PMW-08-159,PI_TP,C,ALL INSRUMENT DEVICE SHOULD BE INSTALL BEFORE PRECOM (FO5361 | 5365 | FT:5367 | PG:5362 | 5366 | PT:5367),PL-01669
5000-03,PI,5000-03-PMW-10-187,PI_TP,C,DUE TO THE LACK OF INSTALLING OF LEVEL GAUGE OF THE PACKAGE AND RECEVING THE REINSTATMENT ACCORDING TI THE SPECIDIED LIMIT. AFTER THE INSTALLATION OF THE RELATED DEVICE THE BRANCHING SHOULD BE DONE WITHOUT MISSMATCH AND FULLY LEVEL TENSION (LG-5279),PL-01025
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5354|PG-5358 AND FO-5353 | FO-5357 MUST BE INSTALLED BEFORE PRECOM,PL-00389
5000-03,PI,5000-03-PMW-12-234,PI_TP,C,PG-5365 AND FO-5368 SHOULD BE INSTALLED BEFORE PRECOM,PL-00390
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5363) SHOULD BE INSTALLED BEFORE PRECOM,PL-00494
5000-03,PI,5000-03-PMW-13-340,PI_TP,C,ITEM 20 (PG-5359) SHOULD BE INSTALLED BEFORE PRECOM,PL-00495
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,INSTRUMENT DEVICES ITEM:15 AND 16 SHALL BE INSTALL,PL-02405
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,ORIGINAL GASKET DIDN’T INSTALL ACCORDING TO PRECOMM COMMENT,PL-02406
5000-04,PI,5000-04-PMC-01-615,PI_TP,C,FLOW TRANSMITTER DIDN’T INSTALL,PL-02407
5000-04,PI,5000-04-PMP-03-032,PI_TP,C,PG AND TG SHALL BE INSTALLED AFTER TEST,PL-00820
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,ALL ORIGINAL BOLT|NUT|GASKET SHALL BE INSTALLED,PL-00821
5000-04,PI,5000-04-PMP-04-033,PI_TP,B,PT AND PG SHALL BE INSTALLED AFTER TEST,PL-00822
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,INSTRUMENT INDICATOR NO :(PG-5423 And PG-5427) MUST BE INSTALLED BEFORE PRECOM,PL-00354
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,JOINT NO : 12TN | 13TN AND JOINT NO :57TN | 58TN MUST BE WELDING AFTER TEST AND ALSO BECOME RADIOGRAPHY DONE,PL-00355
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ITEMS (USV-5422 AND USV-5420) MUST BE INSTALLED AFTER HYDRO TEST,PL-00357
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,"ITEMS INSULATION KIT 4""-150# MUST BE INSTALLED BEFORE PRECOM",PL-00358
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,USV-5422 به دليل تعميرات نصب نگردد,PL-02041
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL EXPANSION JOINTS (EXP: 4301| 4302) AND (HOSE: 4303| 4304)NIS SHALL BE INSTALLED AND J: 12TN | 13TN | 57TN| 58TN WELDED AND NDT,PL-02042
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,STUD BOLT 1 1/8*150-64PCS AND 1 1/8*160-32PCS SHALL BE INSTALLED BEFORE PRECOMM NIS,PL-02043
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-02044
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,GROUTING UNDER THE BASE PLATE OF TE SUPPORT SHALL BE DONE,PL-02045
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE WELDEING OF FLOOR STAND(SUPPORT) SHALL BE DONE AFTER INSTALLING EXP AND HOSE,PL-02046
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE VENT HOLE OF DUMMY AND FLOOR STAND SUPPORTS SHALL BE FILLED BY MUSTIC AFTER PAINTING,PL-02047
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,قبل از پيش راه اندازي خط 4 اينچ( فلنج هاي متصل به پکيج مقابل) بايستي بدون تنش و اوتي به هم وصل شوند (حين تحويل گيري فلنج ها و ولوها نصب نبودند),PL-02048
5000-04,PI,5000-04-PMP-05-188,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14124
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,P-5012 A/B-PD 3/4 DIDN’T INSTALL,PL-14128
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,THE BRANCH CONNECTION FROM THE STRAINER TO THE CLOSED DRAIN SHALL BE SEAL-WELDED,PL-14129
5000-04,PI,5000-04-PMP-07-186,PI_TP,C,ALL INSTRUMENT INDICATOR SHALL BE INSTALL AFTER REINSTATE,PL-02411
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,"The Insulation Kit 4""-150# Should Be Installed Before The Pre Com",PL-01421
5000-04,PI,5000-04-PMP-08-043,PI_TP,C,The Grouting Of All Support Shall Be Done Before Comm,PL-01422
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 14 (PDT-5385) SHOULD BE INSTALLED BEFORE Com,PL-01381
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,Item 13 (AP-5382) SHOULD BE INSTALLED BEFORE Com,PL-01382
5000-04,PI,5000-04-PMP-10-222,PI_TP,C,All Lock For Hand Wheel Shall Be Installed After,PL-01383
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com,PL-01376
5000-04,PI,5000-04-PMP-11-224,PI_TP,C,Grouting Of Support Shall Be Done Before Com,PL-01377
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:18 And Pump Shall Be Done Before Comm,PL-01426
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 13 (PD-5012A) SHOULD BE INSTALLED BEFORE Comm,PL-01427
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Item 14 (PG-5406-2) SHOULD BE INSTALLED BEFORE Comm,PL-01428
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm,PL-01429
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PG-5406|PD-5012A) SHOULD BE INSTALLED BEFORE Comm,PL-01430
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:30 And Pump Shall Be Done Before Comm,PL-01431
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012B) And (PG-5408-2) SHOULD BE INSTALLED BEFORE Comm,PL-01432
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Final Alignment Of Flange J:1 And Pump Shall Be Done Before Comm,PL-01433
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,(PD-5012A) And (PG-5408-1) SHOULD BE INSTALLED BEFORE Comm,PL-01434
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (PT-5410) SHOULD BE INSTALLED BEFORE Comm,PL-01435
5000-04,PI,5000-04-PMP-14-218,PI_TP,C, (FT-5407) SHOULD BE INSTALLED BEFORE Comm,PL-01436
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To Lack Of Stock And Shortage | Support Type HR-111-3-N Has Not Been Installed In The During Reinstatment Should Be Installed Before Pre Com,PL-01437
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,"Due To Cack Of Stock And Shortage | The Orifices Flange Have Not Been Worked In The Reinstatment Stage Of J:53RWTN And J:60RWT Size 3"" And (J:54|55|56|57|58|59 Size 1/2"" Must Be Orifice Flange Fitup | Welded And RT Before Pre Com",PL-01438
5000-04,PI,5000-04-PMP-14-218,PI_TP,C,Due To The Non Alignment Of The Pumps | A Temporary Gasket Has Been Used For The Spool Flange Connected To The Pump Nozzle The Orginal Gasket Must Be Replaced After Aligning And Before Pre Com,PL-01439
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,Original G12 | B14 SHOULD BE INSTALLED BEFORE Com,PL-01398
5000-04,PI,5000-04-PMP-15-227,PI_TP,C,ALIGNMENT Of Flange With Pump Shall Be Done Before Com,PL-01400
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PG 5426) SHOULD BE INSTALLED BEFORE COMM,PL-01238
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(AP 5431) SHOULD BE INSTALLED BEFORE COMM,PL-01239
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,(PT 5421) SHOULD BE INSTALLED BEFORE COMM,PL-01240
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM,PL-01242
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,WELD OF SUPPORT S1 SHALL BE COMPELETED BEFORE COMM,PL-01245
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,GROUTING OF SUPPORT S1 SHALL BE DONE BEFORE COMM,PL-01250
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S4 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT),PL-01251
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,SUPPORT S5 SHALL BE COMPLETED BEFORE COMM (WELD| GROUTNIG|EXP BOLT),PL-01252
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | B14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPELETED,PL-01253
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORGINAL (G13 ITEM 10 SPECTACLE) SHALL BE INSTALLED AFTER,PL-01255
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL G13 AND FLANGE SPECTACLE ITEM 10 SHALL BE INSTALLED AFTER,PL-01256
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,S4 |  S5 SHALL BE COMPELETED BEFORE COMM (WELD | GROUTING | EXP BOLT),PL-01257
5000-04,PI,5000-04-PMP-17-211,PI_TP,C,ORIGINAL (G12 | G13 | G14) SHALL BE INSTALLED AFTER THE OPPOSITE LINE IS COMPLETED,PL-01258
5000-04,PI,5000-04-PMP-18-216,PI_TP,C,(TI-5340) SHOULD BE INSTALLED BEFORE PRECOM,PL-00840
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ITEM 12 (TI) | 13 (PT) | 14 (PG) SHOULD BE INSTALLED BEFORE PRECOM,PL-00833
5000-04,PI,5000-04-PMP-19-217,PI_TP,C,ORIGINAL G13 & G14 SHALL BE INSTALLED AFTER,PL-01264
5000-04,PI,5000-04-PMP-20-380,PI_TP,C,"INSULATION KIT (4""-CL-150-RF) SHALL BE INSTALL",PL-02297
5000-04,PI,5000-04-PMP-21-433,PI_TP,C,ITEM INSTRUMENT (TT-5221 AND FT-5337) MUST BE INSTALLED BEFORE PRECOM,PL-00814
5000-04,PI,5000-04-PMP-23-636,PI_TP,C,Insulation Kit SHOULD BE INSTALLED BEFORE Com,PL-01375
5000-04,PI,5000-04-PMP-25-638,PI_TP,C,ALL INSULATION KIT AND ORIGINAL GASKET SHALL BE INSTALL BEFORE PRECOMM,PL-01607
5000-05,PI,5000-05-LOS-01-060,PI_TP,C,All Instrument Device Items (FT-5441 And TI-5441 | 5442) Should Be Installed Before The Pre Com,PL-01423
5000-05,PI,5000-05-LOS-02-110,PI_TP,C,THE INSTRUMENT DEVICE (TI:5443) SHOULD BE INSTALED BEFORE PRECOMM,PL-01142
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,FLANGE J:1 SHALL BE INSTALL BEFORE CUMM,PL-01307
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,P-5009A SHOULD BE INSTALLED BEFORE COMM,PL-01308
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(P6)5456 SHOULD BE INSTALLED BEFORE CUMM,PL-01309
5000-05,PI,5000-05-LOS-03-231,PI_TP,C,(FST 6057A) (FST 6057B) (FST 6057C) SHALL BE INSTALLED AFTER,PL-01310
5000-05,PI,5000-05-LOS-05-574,PI_TP,C,AP 5452 SHALL BE INSTALL BEFORE COMM,PL-01597
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,FINAL ALIGHNMENT OF FLANGE J:20 SHALL BE DONE BEFORE PRECOMM,PL-01881
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,ALL INSTRUMENT SHALL BE INSTALL BEFORE PRECOME (PG-5453 AND PD-02),PL-01882
5000-05,PI,5000-05-LOS-06-575,PI_TP,C,TEMPORARY GASKET IS INSTALL ACCORDIMG TO PRECOMM COMMENT,PL-01884
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,ALL GASKETS ARE ORIGINAL EXCEPT PUMP ENTRY ACCORDING TP PRECOMM NOTE,PL-01840
5000-05,PI,5000-05-LOS-07-576,PI_TP,C,INSTRUMENT INDICATORE SHALL BE INSTALL,PL-01841
5000-05,PI,5000-05-LOS-08-381,PI_TP,C,(PG-5449) And (PT-5448) SHOULD BE INSTALLED BEFORE Comm,PL-01362
4000-08,PI,56-CWS-020,PI_TP,B,Line List Attached,PL-23950
4000-08,PI,56-CWS-020,PI_TP,B,P&ID Attached,PL-23951
4000-08,PI,56-CWS-020,PI_TP,B,Iso-56002 Shall Be Attach,PL-23952
4000-08,PI,56-CWS-020,PI_TP,B,به علت صدمه ديدن خط و نياز به جوشکاري و تست مجدد مي بايست تمامي اسناد بروز رساني گردد,PL-23953
4000-14,PI,56-FW-010,PI_TP,B,Between J:23~25 Shall Be Wrapping And Holidy Test,PL-29999
4000-14,PI,56-FW-010,PI_TP,B,Original Gaskets | Nuts | Bolts Shall Be Install,PL-30000
4000-14,PI,56-FW-014,PI_TP,B,All Flange Shall Be Blind,PL-30001
4000-14,PI,56-FW-014,PI_TP,B,Original Bolt | Nuts | Gasket Shall Be Install,PL-30002
4000-14,PI,56-FW-015,PI_TP,B,Original Gaskets | Nuts | Bolts Shall Be Install,PL-30015
4000-14,PI,56-FW-015,PI_TP,B,All Flange Shall Be Blind,PL-30016
4000-14,PI,56-FW-016,PI_TP,C,Original Gaskets | Nuts | Bolts Shall Be Install,PL-30011
4000-14,PI,56-FW-016,PI_TP,B,All Flange Shall Be Blind,PL-30012
4000-14,PI,56-FW-017,PI_TP,B,P&ID Shall Be Atach,PL-30006
4000-14,PI,56-FW-017,PI_TP,B,Line List Shall Be Attach,PL-30007
4000-14,PI,56-FW-017,PI_TP,B,Origal Gaskets | Nuts | Bolt Shall Be Install,PL-30008
4000-14,PI,56-FW-017,PI_TP,B,All Flange Shall Be Blind,PL-30009
4000-14,PI,56-FW-017,PI_TP,B,UDD Shall Be Attach,PL-30010
4000-14,PI,56-FW-033,PI_TP,B,All Valves Are Shortage And Shall Be Test Before Installation,PL-23871
4000-14,PI,56-FW-033,PI_TP,B,All Nuts | Bolts | Gaskets Original Shall Be Install,PL-23872
4000-14,PI,56-FW-033,PI_TP,B,All Instrument Shall Be Install,PL-23873
4000-14,PI,56-FW-033,PI_TP,B,All Flang Shall Be Blind,PL-23875
4000-14,PI,56-FW-UG-220,PI_TP,C,THE INSULATION KIT SHALL BE INSTALL BEFORE PRECOMM,PL-01872
4000-14,PI,56-FW-UG-220,PI_TP,C,ALL MESH & RO & GASKET FOR RO SHALL BE INSTALL DURING PRECOMM,PL-01873
4000-14,PI,56-FW-UG-222,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-02473
4000-14,PI,56-FW-UG-222,PI_TP,C,THE INSTRUMENT DEVICE (FO:9013B) SHALL BE INSTALL,PL-02474
4000-09,PI,56-WWO-001,PI_TP,B,Cathodic Protection Shall Be Done,PL-30089
4000-09,PI,56-WWO-002,PI_TP,B,Cathodic Protection Shall Be Done,PL-30088
4000-09,PI,56-WWO-003,PI_TP,B,Cathodic Protection Shall Be Done,PL-30087
4000-09,PI,56-WWO-004,PI_TP,B,Cathodic Protection Shall Be Done,PL-30086
4000-09,PI,56-WWO-005,PI_TP,B,Cathodic Protection Shall Be Done,PL-30090
4000-09,PI,56-WWO-005,PI_TP,B,Cross To Below Line Shall Be Wrapping And Holiday,PL-30091
4000-09,PI,56-WWO-006,PI_TP,B,Cathodic Protection Shall Be Done,PL-30092
4000-09,PI,56-WWO-008,PI_TP,B,Cathodic Protection Shall Be Done,PL-30085
4000-09,PI,56-WWO-009,PI_TP,B,Cathodic Protection Shall Be Done,PL-30095
4000-09,PI,56-WWO-009,PI_TP,B,Between J : 1F~1 Shall Be Warpping,PL-30096
4000-09,PI,56-WWO-013,PI_TP,B,Cathodic Protection Shall Be Done,PL-30117
4000-09,PI,56-WWO-026,PI_TP,B,Catodic Protection Sall Be Done,PL-30118
4000-09,PI,56-WWO-031,PI_TP,B,Cathodic Protection Shall Be Done,PL-30119
4000-09,PI,56-WWO-034,PI_TP,B,Catodic Protection Shall Be Done,PL-30107
4000-08,PI,57-CWR-UG-098,PI_TP,B,Cathodic Protection Shall Be Done,PL-23970
4000-08,PI,57-CWR-UG-098,PI_TP,B,Tie in Joint Shall Be Done,PL-23971
4000-08,PI,57-CWR-UG-098,PI_TP,B,Tie in Joint Shall Be Sand Fill After RT,PL-23972
4000-08,PI,57-CWR-UG-098,PI_TP,B,J:11~10TN Shall Be Sand Fill And Wrapping After RT,PL-23973
4000-08,PI,57-CWR-UG-098,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Installed,PL-23974
4000-08,PI,57-CWS-029,PI_TP,B,All Nut | Bolt | Gasket Original Shall Be Install After Test,PL-23981
4000-08,PI,57-CWS-041,PI_TP,B,Line Id Wet After Drying,PL-23987
4000-08,PI,57-CWS-041,PI_TP,B,UDD Or P&ID Shall Be Attach,PL-23988
4000-08,PI,57-CWS-041,PI_TP,B,J:37|38 Is Damage And Shall Be Repair (After Test),PL-23990
4000-08,PI,57-CWS-041,PI_TP,B,Wrapping Is Damage,PL-23991
4000-08,PI,57-CWS-041,PI_TP,B,J:5~14 Wrapping Is Damage,PL-23992
4000-08,PI,57-CWS-066,PI_TP,B,Cathodic Protection Shall Be Done,PL-23979
4000-08,PI,57-CWS-UG-101,PI_TP,B,Cathodic Protection Shall Be Done,PL-23966
4000-08,PI,57-CWS-UG-101,PI_TP,B,Iso:57016 J:2 ~ Iso:57101 J:2TN Shall Be Wrapping And Sand Fill After RT,PL-23969
4000-14,PI,57-FW-022,PI_TP,B,All Valve And Instrument Shall Be Install,PL-23853
4000-14,PI,57-FW-022,PI_TP,B,Nut | Bolt | Gasket Original Shall Be Install,PL-23854
4000-14,PI,57-FW-022,PI_TP,B,All Valves Are Shortage And Shall Be Hydro Test Before Install,PL-23855
4000-14,PI,57-FW-022,PI_TP,B,Line List And PID Shall Be Attach,PL-23856
4000-14,PI,57-FW-022,PI_TP,B,All Flange Shall Be Blind,PL-23857
4000-14,PI,57-FW-022,PI_TP,B,All wrapping At Branch Is Damagse After Sand Fill,PL-23858
4000-14,PI,57-FW-022,PI_TP,B,All Original Nut | Bolt | Gasket Original Shall Be Install,PL-23859
4000-14,PI,57-FW-022,PI_TP,B,According To Survey Report Asbuilt Shall Be Draw,PL-23860
4000-14,PI,57-FW-038,PI_TP,B,All Original Gasket | Nut | Bolt Shall Be Install After Test,PL-30003
4000-14,PI,57-FW-038,PI_TP,B,All Instrument Shall Be Attach,PL-30004
4000-14,PI,57-FW-038,PI_TP,B,All Flange Shall Be Blind,PL-30005
4000-14,PI,57-FW-039,PI_TP,B,Original Gaskets | Nuts | Bolts Shall Be Install,PL-30013
4000-14,PI,57-FW-039,PI_TP,B,Between J : 52|53 Warpping Is Damage,PL-30014
4000-14,PI,57-FW-049,PI_TP,B,wrapping Is Damage Between J : 47 | 47A,PL-30017
4000-14,PI,57-FW-049,PI_TP,B,All Flange Shall Be Blind,PL-30018
4000-14,PI,57-FW-049,PI_TP,B,According To Survey Report Asbuilt Shall Be Draw,PL-30019
4000-14,PI,57-FW-053,PI_TP,B,All Gasket | Nuts | Bolts shall Be Install,PL-23884
4000-14,PI,57-FW-053,PI_TP,B,B.Fly Valve Is Shortage (14|15) And Shall Be Test Befor Install,PL-23885
4000-14,PI,57-FW-053,PI_TP,B,All Flang Shall Be Blind,PL-23886
4000-14,PI,57-FW-UG-204,PI_TP,C,"THE INSULATION KIT ITEM 4""-CL:150 MUST BE INSTALL",PL-24004
4000-14,PI,57-FW-UG-204,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24005
4000-14,PI,57-FW-UG-204,PI_TP,C,ORIFICE PLATE 3 & 6 MM 4|150|RF (RO-9002B) SHALL BE INSTALLED,PL-24006
4000-13,PI,57-PMC-035,PI_TP,B,All Nuts |Bolts |Gasket Shall Be Install,PL-23824
4000-13,PI,57-PMC-035,PI_TP,B,Line Shall Be Cleaning,PL-23825
4000-13,PI,57-PMC-035,PI_TP,B,Cathodic Protection Shall Be Done,PL-23826
4000-13,PI,57-PMC-035,PI_TP,B,From J:9~14 Shall Be Wrapping And Holday,PL-23828
4000-09,PI,57-WWO-027,PI_TP,B,Gate Valve Is Shortage,PL-30120
4000-09,PI,57-WWO-027,PI_TP,B,Original Gasket | Nut | Bolt Shall Be Install,PL-30121
4000-09,PI,57-WWO-027,PI_TP,B,Line Shall Be Survey Befor Sand Filling,PL-30122
4000-09,PI,57-WWO-027,PI_TP,B,Cathodic Protection Shall Be Done,PL-30123
4000-09,PI,57-WWO-027,PI_TP,B,All Flange And DF Shall Be Blind,PL-30124
4000-09,PI,57-WWO-027,PI_TP,B,CB TK-5003 To J:1 Shall Be Wrapping And Holiday And Sand Fill,PL-30125
4000-09,PI,57-WWO-027,PI_TP,B,All Flange Blind | Nuts | Bolts Original Shall Be Install,PL-30126
4000-09,PI,57-WWO-027,PI_TP,B,Valve Shall Be Install,PL-30127
4000-09,PI,57-WWO-028,PI_TP,B,Cathodic Protection Shall Be Done,PL-30113
4000-09,PI,57-WWO-028,PI_TP,B,All DF Shall Be Blind,PL-30114
4000-09,PI,57-WWO-030,PI_TP,B,Original Nut | Bolt | Shall Be Done,PL-30108
4000-09,PI,57-WWO-030,PI_TP,B,Catodic Protection Shall Be Done,PL-30109
4000-09,PI,57-WWO-030,PI_TP,B,All Flanfe Shall Be Blind,PL-30110
4000-09,PI,57-WWO-032,PI_TP,B,Channel Shall Be Cleaning Before Sand Fill,PL-30128
4000-09,PI,57-WWO-045,PI_TP,B,Cathodic Protection Shall Be Done,PL-30156
4000-09,PI,57-WWO-045,PI_TP,B,Cleaning Shall Be Done,PL-30157
4000-09,PI,57-WWO-045,PI_TP,B,Line Shall Be Blind,PL-30158
4000-09,PI,57-WWO-045,PI_TP,B,J : 6~6F Shall Be Expose And Wrapping And Holiday,PL-30159
4000-09,PI,57-WWO-047,PI_TP,B,Cathodic Protection Shall Be Done,PL-30129
4000-09,PI,57-WWO-047,PI_TP,B,All DF Shall Be Blind,PL-30130
4000-09,PI,57-WWO-050,PI_TP,B,End Of Line Shall Be Holiday And The Sand Foll,PL-30059
4000-09,PI,57-WWO-050,PI_TP,B,Cathodic Protection Shall Be Done,PL-30060
4000-09,PI,57-WWO-050,PI_TP,B,All DF Shall Be Blind,PL-30061
4000-09,PI,57-WWO-051,PI_TP,B,Holiday Tast Shall Be Done Before Sand File,PL-30062
4000-09,PI,57-WWO-052,PI_TP,B,Cathodic Protection Shall Be Done,PL-30111
4000-09,PI,57-WWO-052,PI_TP,B,All DF Shall Be Blind,PL-30112
4000-09,PI,57-WWO-100,PI_TP,B,Cathodic Shall Be Done,PL-30058
4000-08,PI,58-CWR-076,PI_TP,B,All Flange Shall Be Blind,PL-23956
4000-08,PI,58-CWR-076,PI_TP,B,Tie in Joint Shall Be Wrapping And Sand Fill (J:28TN),PL-23957
4000-08,PI,58-CWR-UG-KC-175,PI_TP,B,All Original B | N | G Shall Be Installed After Hydro Test,PL-24197
4000-08,PI,58-CWS-077,PI_TP,B,Cathodic Protection Shall Be Done,PL-23954
4000-08,PI,58-CWS-077,PI_TP,B,Tie in Joint Shall Be Wrapping And Sand Fill,PL-23955
4000-08,PI,58-CWS-UG-KC-002,PI_TP,B,Blind FLG / B - N - G Shall Be Install,PL-24093
4000-08,PI,58-CWS-UG-KC-003,PI_TP,B,Blind FLG - B / N / G Shall Be Install,PL-24094
4000-08,PI,58-CWS-UG-KC-004,PI_TP,B,Blind FLG - B / N / G Shall Be Install,PL-24095
4000-08,PI,58-CWS-UG-KC-176,PI_TP,B,All Original B olt| Nut | Gasket Shall Be Installed After Hydro Test,PL-24198
4000-14,PI,58-FW-UG-KC-005,PI_TP,C,RO (90238) SHALL BE INSTALL AFTER TEST,PL-23679
4000-14,PI,58-FW-UG-KC-005,PI_TP,C,ALL ORIGINAL HANDWHEEL OF VALVE SHALL BE INSTALLED BEFORE PRECOMM,PL-23680
4000-14,PI,58-FW-UG-KC-006,PI_TP,C,ALL HAND WHEEL SHALL BE INSTALL AFTER,PL-23681
4000-14,PI,58-FW-UG-KC-006,PI_TP,C,ALL STEAM OF VALVE SHALL BE LUBRICATE BEFORE PRECOMM,PL-23682
4000-14,PI,58-FW-UG-KC-006,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23683
4000-14,PI,58-FW-UG-KC-006,PI_TP,C,RO (ITEM:15) SHALL BE IN STALL AFTER,PL-23684
4000-14,PI,58-FW-UG-KC-007,PI_TP,C,ORIGINAL RO SHALL BE INSTALL BEFORE PRECOMM,PL-23685
4000-14,PI,58-FW-UG-KC-007,PI_TP,C,ALL ORIGINAL HAND WHEEL SHALL BE INSTALL AFTER,PL-23686
4000-14,PI,58-FW-UG-KC-009,PI_TP,C,ELECTRICAL GASKET SHALL BE INSTALL (INSULATION KIT),PL-23687
4000-14,PI,58-FW-UG-KC-009,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23688
4000-14,PI,58-FW-UG-KC-010,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23689
4000-14,PI,58-FW-UG-KC-010,PI_TP,C,RO (ITEM:15) SHALL BE INSTALL AFTER TEST,PL-23690
4000-14,PI,58-FW-UG-KC-023,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23691
4000-14,PI,58-FW-UG-KC-023,PI_TP,C,RO (90228) SHALL BE INSTALL AFTER TEST,PL-23692
4000-08,PI,59-CWR-UG-KC-052-2,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Installed After Test,PL-23993
4000-08,PI,59-CWR-UG-KC-052-4,PI_TP,B,All Original B / N / G Shall Be Install After Test,PL-24098
4000-14,PI,59-FW-UG-KC-104-2,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23727
4000-14,PI,59-FW-UG-KC-104-2,PI_TP,C,HAND WHEEL MUST BE INSTALL,PL-23728
4000-14,PI,59-FW-UG-KC-104-2,PI_TP,C,"B.FLY 6"" (PT NO:9) SHALL BE INSTALL",PL-23729
4000-14,PI,59-FW-UG-KC-104-3,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23731
4000-14,PI,59-FW-UG-KC-104-3,PI_TP,C,"B.FLY VALVE 6"" (PT NO:12) SHALL BE INSTALL",PL-23732
4000-14,PI,59-FW-UG-KC-104-3,PI_TP,C,"HANDWHEEL OF B.FLY 8"" SHALL BE INSTALL",PL-23733
4000-14,PI,60-FW-054,PI_TP,B,All Valve Are Shortage And Shall Be Test Befor Install,PL-23849
4000-14,PI,60-FW-054,PI_TP,B,All Nuts | Bolts | Gasket Shall Be Install,PL-23850
4000-14,PI,60-FW-054,PI_TP,B,Line Is Wet Dueto Raining,PL-23851
