SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11711,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11712,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-FACP-01,Power Cable B,B,Tag No shall be installed.,PL-11716,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12019,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12020,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-FECP-01,Power Cable B,B,Tag No shall be installed.,PL-11717,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-HDP-01_1,Power Cable B,B,ALL HVAC CABLES TEST IS NOT DONE(PANEL HVAC SHORTAGE,PL-48967,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12000,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11697,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11698,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12001,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48410,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48397,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48383,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-48384,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59573,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-PDCS-01_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59587,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25002,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24994,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42081,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42069,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42070,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42082,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24995,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25003,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,cable shall be fixed by clamp,PL-12018,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-PRB-01,Power Cable B,B,Tag No shall be installed.,PL-11715,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11699,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11700,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11701,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11703,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11705,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48386,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48399,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59583,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59569,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59572,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59586,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48403,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48390,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48376,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48373,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48387,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48400,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59589,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59575,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11702,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11704,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48396,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48409,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48382,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59571,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59585,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59588,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59574,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,CABLE TAG S.S SHALL BE DONE,PL-48378,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48392,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48405,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48401,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48388,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11710,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59579,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59565,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11683,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11986,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11987,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11684,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11988,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11990,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11992,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48393,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48406,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59576,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59590,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59582,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59568,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48398,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48385,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11994,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11996,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48395,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48408,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59581,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59567,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11998,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11989,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11991,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11993,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48404,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48391,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59577,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59591,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59592,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59578,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48389,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48402,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11995,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11997,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,BUS BAR SHALL BE CORRECTLY,PL-48407,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-48394,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59570,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,CORE NUMBER SHALL BE INSTALL AND HEATED.,PL-59584,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11999,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR3-02,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55686,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-TR3-02,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55695,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3A-01_1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55691,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3A-01_1,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55682,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-TR3A-01_2,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55683,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-TR3A-01_2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55692,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3A-01_3,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55689,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-TR3A-01_3,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55698,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3B-01_1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55693,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3B-01_1,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55684,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-TR3B-01_2,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55685,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,EBP-SS-TR3B-01_2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55694,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3B-01_3,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55690,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,EBP-SS-TR3B-01_3,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55681,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12016,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11713,نیرو آرا اندیش,پانچ|هولد کیسون
LS-02,EL,EBP-YO-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04760,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,EBP-YO-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04758,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-CR-ESP-01_1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46468,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-CR-ESP-01_1,Power Cable B,B,S.S tags shall be install.,PL-46475,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-CR-ESP-01_2,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46465,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-CR-ESP-01_2,Power Cable B,B,S.S tags shall be install.,PL-46472,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25865,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25870,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25875,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41240,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,A,CORENUMBER SHALL BE INSTALL AND HEATED,PL-41242,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECC-CR-UIS-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26643,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECC-CR-UIS-01,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26657,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECC-F&G-UPS-01,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26658,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECC-F&G-UPS-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26644,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECC-FT2001-MP-3_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26645,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECC-FT2001-MP-3_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26659,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECC-FT2002-MP-3_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26660,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECC-FT2002-MP-3_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26646,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-08992,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46476,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,ECC-FT8001A-MP-1B_1,Power Cable B,B,فيکس کابل زير پنل با CLAMP,PL-52413,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-FT8001B-MP-1B_1,Power Cable B,B,تگ فلزي,PL-52405,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-FT8001B-MP-1B_1,Power Cable B,B,فيکس کابل زير پنل با CLAMP,PL-52273,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-FT8001B-MP-1B_1,Power Cable B,C,ارنج کابل,PL-52259,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,ECC-H-3012_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28198,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MF-2001,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16708,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MF-2001,Power Cable B,A,BREAKER SELECTOR SWITH IS BROKEN ( CELL-31 SPARE ),PL-48892,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MF-2001,Power Cable B,C,CELL 20 (BUSVT) DOOR IS BROKEN,PL-48894,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MF-2001,Power Cable B,C,جايگزيني مدارک اصلي باکس,PL-48896,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECC-MF-2001,Power Cable B,C,کسري مدارک تست تابلوها و عمليات کابل,PL-48897,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECC-MF-2001,Power Cable B,C,فرمت اکسپشن مربوط به کابل ساختمان اصلي کشيده شده است.,PL-48898,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECC-MF-2001_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25996,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-0001A_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40438,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,Tag No shall be installed.,PL-08986,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-2001A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28201,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-2001B_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40443,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-2002A_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40440,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,Tag No shall be installed.,PL-08987,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-2003B_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40434,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-3001_1,Power Cable B,B,تگ فلزي,PL-52269,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-3011A_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40204,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-3012A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28204,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-3012B_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40200,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-3013_1,Power Cable B,B,تگ فلزي,PL-52271,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-3013_1,Power Cable B,B,فيکس کابل زير پنل با CLAMP,PL-52278,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-3015_1,Power Cable B,B,تگ فلزي,PL-52270,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-3015_1,Power Cable B,B,فيکس کابل زير پنل با CLAMP,PL-52277,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5001A_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40435,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,Tag No shall be installed.,PL-08988,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5002A_1,Power Cable B,B,Tag No shall be installed.,PL-08978,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,Tag No shall be installed.,PL-08989,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MP-5006B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26005,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5007A_1,Power Cable B,C,جاگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو,PL-48961,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,ECC-MP-5007A_1,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است(از جمله ارنج کابل ها در ترنچ و لدر,PL-48962,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,ECC-MP-5009A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28210,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-MP-5009B_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40196,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MP-6002A_1,Power Cable B,B,Tag No shall be installed.,PL-11673,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-MP-7001C_1,Power Cable B,B,Tag No shall be installed.,PL-11655,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-7101B_1,Power Cable B,B,تگ فلزي,PL-52407,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ECC-MP-7101B_1,Power Cable B,B,فيکس کابل زير پنل با CLAMP,PL-52414,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-P7001C-HE-2_1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46437,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,ECC-P7001C-MP-1A_1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46436,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-CIS-01,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42120,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-CIS-01,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-42127,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECC-SS-CIS-01,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است,PL-49005,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-CIS-01,Power Cable B,B,کسري مدارک تست تابلو,PL-49006,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-CIS-01,Power Cable B,C,تگ گذاري کليد هاي خروجي,PL-49007,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECC-SS-CIS-01,Power Cable B,C,کسري مدارک تست شارژ و دشارژ باطري,PL-49009,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-CIS-01,Power Cable B,C,تميزکاري و تگ گذاري باطري ها (هر سلول يک تگ),PL-49010,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16717,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16718,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-33048,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42085,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42073,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Fixing cable shall be done.,PL-16860,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16740,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Cable arrangment shall be done.,PL-16780,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16719,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,Fixing cable shall be done.,PL-16839,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-2_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE BY S.S TIE.,PL-41728,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-SS-PDCS01-2_1,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41744,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-2_1,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41736,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-PDCS01-2_2,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41742,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-PDCS01-2_2,Power Cable B,B,CABLE TAG (S.S) shall be install(GENERAL FOR SUBSYSTEM 120-06),PL-48986,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-PDCS01-2_2,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP IN CABLE ROOM SHALL BE DONE(GENERAL FOR SUBSYSTEM 120-06),PL-48987,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,ECC-SS-PDCS01-2_3,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41732,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-PDCS01-2_3,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41740,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-SS-PDCS01-2_4,Power Cable B,B,S.S tags shall be install.,PL-30206,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-3_1,Power Cable B,B,S.S tags shall be install.,PL-30209,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-3_1,Power Cable B,C,FIXED THE CABLE.,PL-30227,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,ECC-SS-PDCS01-3_3,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-39699,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28084,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28189,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28224,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28225,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28190,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28085,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECC-SS-PDCS01-4_3,Power Cable B,A,CORE NUMBER SHALL BE INSTALL.,PL-60581,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECC-SS-PDCS01-4_3,Power Cable B,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-60512,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECC-SS-PDCS01-4_3,Power Cable B,C,CABLE tag (S.S) shall be install.,PL-60513,نیرو آرا اندیش,پانچ|هولد کیسون
120-12,EL,ECC-SS-PDCS01-5_1,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46438,نیرو آرا اندیش,پانچ|هولد مدارک
120-12,EL,ECC-SS-PDCS01-7,Power Cable B,C,WIRRING ARRANGEMENT SHOULD BE DONE.,PL-46440,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16840,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16720,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-33050,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Tag No shall be installed.,PL-11659,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16723,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16843,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Fixing cable shall be done.,PL-16844,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,B,Tag No shall be installed.,PL-11740,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16845,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16725,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16726,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16846,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16847,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16727,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16728,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-33052,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16729,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16849,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28226,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,CABLE FIX SHALL BE DONE.,PL-33054,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Tag No shall be installed.,PL-11675,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16851,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16731,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16852,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26036,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3A-05_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26325,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3A-05_4,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41741,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3A-05_4,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41733,نیرو آرا اندیش,پانچ|هولد کیسون
120-04,EL,ECC-SS-SWB3AB-03_1,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP IN CABLE ROOM SHALL BE DONE(GENERAL FOR SUBSYSTEM 120-04),PL-48970,نیرو آرا اندیش,پانچ|هولد مدارک
120-04,EL,ECC-SS-SWB3AB-03_1,Power Cable B,C,جاگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو,PL-48974,نیرو آرا اندیش,پانچ|هولد مدارک
120-04,EL,ECC-SS-SWB3AB-03_1,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است,PL-48975,نیرو آرا اندیش,پانچ|هولد مدارک
120-04,EL,ECC-SS-SWB3AB-03_1,Power Cable B,C,تگ و ارنج کابل ها سمت تجهيز,PL-48976,نیرو آرا اندیش,پانچ|هولد کیسون
120-04,EL,ECC-SS-SWB3AB-03_1,Power Cable B,B,تست کابل هاي باقي مانده,PL-48977,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,ECC-SS-SWB3AB-05_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40297,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3AB-05_2_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40298,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3AB-05_2_2,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40301,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25930,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,ECC-SS-SWB3B-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26326,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,B,CABLE TAG NO S.S SHALL BE INSTALLED.,PL-40300,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,ECC-SS-SWB3B-05_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26329,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECC-SS-UIS-01,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-42126,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECC-SS-UIS-01,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42119,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41239,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25876,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25871,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25866,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25867,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25872,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25877,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41238,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41241,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25878,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25873,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25868,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25869,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25874,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25879,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41236,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-F&G-UBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26647,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-F&G-UBT-01-,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26661,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-F&G-UBT-01+,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26662,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-F&G-UBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26648,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04584,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,S.S tags shall be install.,PL-08089,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,CABLE ARRANGEMENT AND FIXED BY CLAMP SHALL BE DONE.,PL-44020,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,HEAT SHRINK SHALL BE INSTALLED AND HEATED.,PL-44014,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,ازبيلت کليه مدارک که تغييرات داشته است,PL-48997,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,A,عدم تست کابل مربوط به پمپ هاي لوب اويل ريفرمر,PL-48998,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,A,فري ران پمپ هاي ريفرمر,PL-48999,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,کسري مدارک تست تابلو,PL-49000,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,کسري مدارک تست شارژ و دشارژ باطري ها,PL-49001,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,تگ گذاري کليد هاي خروجي,PL-49002,نیرو آرا اندیش,پانچ|هولد کیسون
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,ميگر تست کابل هاي باقي مانده,PL-49003,نیرو آرا اندیش,پانچ|هولد مدارک
120-09,EL,ECP-FT2002-MP-3,Power Cable B,C,جاگزيني مدارک اصلي با کپي,PL-49004,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-CBT-01-,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24993,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-CBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25001,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-CBT-01+,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24999,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-CBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25007,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE BY S.S TIE.,PL-41723,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41739,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,CABLE TAG NO(S.S) SHALL BE INSTALLED.,PL-41731,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE BY S.S TIE.,PL-41722,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,CABLE FIX SHALL BE DONE BY CLAMP.,PL-41738,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,Tag No shall be installed.,PL-11718,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16856,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26502,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26503,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26462,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Fixing cable shall be done.,PL-16853,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16858,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16859,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26464,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26506,نیرو آرا اندیش,پانچ|هولد مدارک
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,tag no S.S shall be installed.,PL-12558,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Heat shrink shall be installed.,PL-12590,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Tag No shall be installed.,PL-11729,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Heat shrink shall be installed.,PL-12592,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,tag no S.S shall be installed.,PL-12562,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Tag No shall be installed.,PL-11733,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,tag no S.S shall be installed.,PL-12559,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Tag No shall be installed.,PL-11730,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,tag no S.S shall be installed.,PL-12563,نیرو آرا اندیش,پانچ|هولد کیسون
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Tag No shall be installed.,PL-11734,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25008,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UBT-01-,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-25000,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UBT-01-,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42078,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UBT-01-,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42090,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UBT-01+,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE(JB OR PANEL OR DEVICE),PL-42088,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UBT-01+,Power Cable B,A,CORENUMBER IS NOT HEATED AND FIXED.,PL-42076,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UBT-01+,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24996,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25004,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Tag No shall be installed.,PL-11736,نیرو آرا اندیش,پانچ|هولد کیسون
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42116,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42117,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-42124,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,A,TAG No shall be installed.,PL-14139,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57267,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-02,EL,ECR-02-SP-10,Comminucation Cable,A,TAG No shall be installed.,PL-14138,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-IS-02,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55175,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-IS-02,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57165,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-IS-02,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57176,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-IS-02,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57187,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-01,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57188,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-01,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57177,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-01,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57166,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-01,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55166,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-02,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55172,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-02,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57167,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-02,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57178,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-02,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57189,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-03,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57190,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-03,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57179,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-03,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57168,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-03,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55168,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-04,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55173,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-04,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57171,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-04,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57160,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-04,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57182,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-07,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57183,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-07,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57161,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-07,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57172,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-07,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55174,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-08,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55167,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-08,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57164,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-08,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57175,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-08,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57186,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-09,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55169,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-09,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57173,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-09,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57162,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-10,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55170,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-10,Comminucation Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55159,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-10,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57181,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-10,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57170,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-10,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57192,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-11,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57191,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-11,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57180,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-11,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55171,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-11,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57169,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-12,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57174,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-12,Comminucation Cable,A,CORE NUMBER SHALL BE INSTALL.,PL-57163,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-03,EL,ECR-03-SP-12,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-55165,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-03,EL,ECR-03-SP-12,Comminucation Cable,C,HEAT SHIRINK SHALL BE INSTALL.,PL-57185,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-04,EL,ECR-04-IS-01,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57269,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,ECR-04-IS-03,Comminucation Cable,B,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57268,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,ECR-04-PJB1,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57251,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,ECR-04-PJB1,Comminucation Cable,B,S.S tags shall be install.,PL-57260,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-04,EL,ECR-04-PJB1,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59542,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,ECR-04-PJB2,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59543,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-04,EL,ECR-04-PJB2,Comminucation Cable,B,S.S tags shall be install.,PL-57261,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-04,EL,ECR-04-PJB2,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57252,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57197,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,B,S.S tags shall be install.,PL-57202,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,C,WIRRING DIAGRAM SHALL PUT IN DOOR JB.,PL-57207,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,B,CABLE TAG SHALL BE INSTALL,PL-55663,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55668,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-02,Comminucation Cable,C,CABLE SHALL BE FIXED BY S.S TIE,PL-55673,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,C,CABLE SHALL BE FIXED BY S.S TIE,PL-55675,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55670,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,B,CABLE TAG SHALL BE INSTALL,PL-55665,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,B,S.S tags shall be install.,PL-57200,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57195,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-IS-03,Comminucation Cable,C,WIRRING DIAGRAM SHALL PUT IN DOOR JB.,PL-57205,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB1,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57254,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB1,Comminucation Cable,B,S.S tags shall be install.,PL-57263,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-PJB1,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59549,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB2,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59544,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB2,Comminucation Cable,B,S.S tags shall be install.,PL-57262,نیرو آرا اندیش,پانچ|هولد کیسون
