SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
4000-14,PI,60-FW-054,PI_TP,B,All Of Flange Shall Be Blind,PL-23852
4000-15,PI,60-PW-UG-KC-281,PI_TP,C,All Installed Valves Should Be Lubricated,PL-24670
4000-15,PI,60-PW-UG-KC-281,PI_TP,C,"All Insulation Kits 2""- CL:150 | RF Shall Be Installed",PL-24671
4000-15,PI,60-PW-UG-KC-281,PI_TP,C,All Manholes Must Be Drying And Cleaning (VB-6001 And VB-6002),PL-24672
4000-15,PI,60-PW-UG-KC-281,PI_TP,C,The Isometeric New Version Attached To The Opposite Package,PL-24673
4000-14,PI,61-FW-074,PI_TP,B,Original Nuts | Bolts And Gasket Shall Be Done,PL-23847
4000-14,PI,61-FW-074,PI_TP,B,Catodic Protection Shall Be Done,PL-23848
4000-14,PI,61-FW-UG-213,PI_TP,C,RO(9014) SHALL BE INSTALL,PL-01868
4000-14,PI,61-FW-UG-213,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-01869
4000-14,PI,61-FW-UG-215,PI_TP,C,"THE INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-01870
4000-14,PI,61-FW-UG-215,PI_TP,C,THE INSTRUMET DEVICE (RO:9016B) SHALL BE INSTALL BEFORE PRECOMM,PL-01871
4000-14,PI,61-FW-UG-KC-233,PI_TP,C,"INSULATION KIT 4""-150# AND RO:9009B MUST BE INSTALLED BEFORE PRECOMM",PL-01845
4000-14,PI,61-FW-UG-KC-250,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23744
4000-14,PI,61-FW-UG-KC-250,PI_TP,B,ALL PLUG SHALL BE INSTALL AFTER TEST,PL-23745
4000-14,PI,61-FW-UG-KC-250,PI_TP,B,TO (ORIFICE PLATE) SHALL BE INSTALL AFTER TEST,PL-23746
4000-14,PI,61-FW-UG-KC-250,PI_TP,C,HAND WHEEL OF ALL B.FLY VALVE SHALL BE INSTALL,PL-23747
4000-14,PI,61-FW-UG-KC-250,PI_TP,C,ELECTRICAL GASKET SHALL BE INSTALL,PL-23748
4000-15,PI,61-PW-UG-KC-234,PI_TP,C,All Installed Valve Shall Be lubricated,PL-30071
4000-15,PI,61-PW-UG-KC-234,PI_TP,C,بعد از برداشتن Blind از انتهاي خط فلنج بدون تنش بايستي به خط دماوند متصل گردد,PL-30072
4000-15,PI,61-SRW-UG-KC-236,PI_TP,C,The J : 1TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30073
4000-15,PI,61-SRW-UG-KC-236,PI_TP,C,بعد از جوشکاري فلنج (j:1TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30074
4000-09,PI,61-WWO-062,PI_TP,B,Cathodic Protection shall Be Done,PL-30048
4000-09,PI,61-WWO-063,PI_TP,B,Cathodic Protection Shall Be Done,PL-30057
4000-09,PI,61-WWO-064,PI_TP,B,Cathodic Protaction Shall Be Complet,PL-30056
4000-09,PI,61-WWO-073,PI_TP,B,Cathodic Protection Shall Be Done,PL-30034
4000-09,PI,61-WWO-087,PI_TP,B,cathodic Protection Shall Be Done,PL-30047
4000-09,PI,61-WWO-088,PI_TP,B,Cathodic Protection Shall Be Done,PL-30133
4000-09,PI,61-WWO-UG-187,PI_TP,C,Shall Be Clean CB-109 & 110,PL-30029
4000-09,PI,61-WWO-UG-187,PI_TP,C,The Line Exposed To Sun UV And refiled By Sand Fill,PL-30030
4000-09,PI,61-WWO-UG-187,PI_TP,C,The Catch Basig Entrance Shall Be Cover,PL-30031
4000-09,PI,61-WWO-UG-197,PI_TP,C,Shall Be Cleaning CB-110 & CB-111,PL-30032
4000-09,PI,61-WWO-UG-197,PI_TP,C,The Cath Basin Entrance Shall Be Caver,PL-30033
4000-09,PI,61-WWO-UG-200,PI_TP,B,Cathodic Protection Shall Be Done,PL-30162
4000-09,PI,61-WWO-UG-201,PI_TP,B,Around Of Joint 2 Wrapping Shall Be Repair,PL-30115
4000-09,PI,61-WWO-UG-201,PI_TP,B,Line Shall Be Blind,PL-30116
4000-09,PI,61-WWO-UG-321,PI_TP,B,Canal Shoud Be Clean Be For Sand Filling,PL-30160
4000-09,PI,61-WWO-UG-321,PI_TP,B,Iso Shall Be Revise For J NO: 2RF (By Owner),PL-30161
4000-09,PI,61-WWO-UG-KC-208,PI_TP,C,Funnel Must Be Blinded (Befor Pre Com Opened),PL-24103
4000-09,PI,61-WWO-UG-KC-209,PI_TP,C,The J : 40TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30075
4000-09,PI,61-WWO-UG-KC-209,PI_TP,C,بعد از جوشکاري فلنج (j:40TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30076
4000-09,PI,61-WWO-UG-KC-241,PI_TP,C,The J : 8TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30069
4000-09,PI,61-WWO-UG-KC-241,PI_TP,C,بعد از جوشکاري فلنج (j:8TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30070
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,INSTRUMENT INDICATOR SHALL BE INSTALL,PL-14680
4000-09,PI,61-WWO-UG-KC-268,PI_TP,C,ORIGINAL B|N|G SHALL BE INSTALL,PL-14683
4000-10,PI,61-WWS-UG-KC-237,PI_TP,C,The J : 19TN Should Be Fitup | Weld And RT . Also | History Sheets Updated Before The Reinstatement,PL-30067
4000-10,PI,61-WWS-UG-KC-237,PI_TP,C,بعد از جوشکاري فلنج (j:19TN) بايستي بدون تنش و اوتي به خط دماوند متصل گردد,PL-30068
4000-08,PI,62-CWR-099,PI_TP,B,Cathodic Protection Shall Be Done,PL-23983
4000-08,PI,62-CWR-099,PI_TP,B,Original Blind | Bolt | Nut | Gasket Shall Be Install,PL-23984
4000-14,PI,62-FW-083,PI_TP,C,Fire Hyderant Is ot Install . & Temporary Blind Is Install,PL-23861
4000-14,PI,62-FW-083,PI_TP,C,Insulation Kit Shall Be Install,PL-23862
4000-14,PI,62-FW-109,PI_TP,B,Cathodic Shall Be Done Protection,PL-23887
4000-14,PI,62-FW-109,PI_TP,B,J:17~21 Shall Be Holidey And Sand Fill And Survey,PL-23888
4000-14,PI,62-FW-UG-KC-242,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23737
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,RO 9008B SHALL BE INSTALL AFTER,PL-23738
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,GROUT SHALL BE CASTES FOR BASEMENT OF (1-FS-515-3-UW),PL-23739
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,"DIRECTION OF HANDWHEEL (ITEM 20 - GATE VALVE 1/2"") SHALL BE ASBULIT",PL-23740
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,HAND WHEEL OF B.FLY VALVE SHALL BE INSTALL,PL-23741
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,ELECTRICAL GASKET SHALL BE INSTALL,PL-23742
4000-14,PI,62-FW-UG-KC-242,PI_TP,C,ALL ISO SHALL BE UPDATE,PL-23743
4000-09,PI,62-MO-14-UG-KC-203,PI_TP,C,Manhol Should Be Final Cleaning (MO-10),PL-24102
4000-13,PI,62-PMP-UG-KC-188,PI_TP,B,All Original B|N|G Shall Be Installed,PL-23730
4000-09,PI,62-WWO-067,PI_TP,B,Cathodic Protection Shall Be Done,PL-30054
4000-09,PI,62-WWO-070,PI_TP,B,All DF Shall Be Blind,PL-30038
4000-09,PI,62-WWO-070,PI_TP,B,Cathodic Protection Shall Be Done,PL-30039
4000-09,PI,62-WWO-070,PI_TP,B,UDD And Iso Mis Match | UDD New Rec Shall Be Attach,PL-30040
4000-09,PI,62-WWO-078,PI_TP,B,Cathodic Protection Shall Be Done,PL-30055
4000-09,PI,62-WWO-079,PI_TP,B,Cathodic Protection Shall Be Done,PL-30044
4000-09,PI,62-WWO-079,PI_TP,B,All DF Shall Be Blind,PL-30045
4000-09,PI,62-WWO-080,PI_TP,B,Cathodic Protecttion Shall Be Done,PL-30063
4000-09,PI,62-WWO-081,PI_TP,B,All DF Shall Be Blind,PL-30042
4000-09,PI,62-WWO-081,PI_TP,B,Cathodic Protection Shall Be Done,PL-30043
4000-09,PI,62-WWO-082,PI_TP,B,Catodic Protection Shall Be Done,PL-30049
4000-09,PI,62-WWO-084,PI_TP,B,All DF Shall Be Blind,PL-30046
4000-09,PI,62-WWO-085,PI_TP,B,Cathodic Protection Shall Be Done,PL-30131
4000-09,PI,62-WWO-085,PI_TP,B,All DF Shall Be Blind,PL-30132
4000-09,PI,62-WWO-089,PI_TP,B,Cathodic Protection Shall Be Done,PL-30099
4000-09,PI,62-WWO-089,PI_TP,B,All DF Shall Be Blind,PL-30100
4000-09,PI,62-WWO-090,PI_TP,B,Cathodic Protection Shall Be Done,PL-30027
4000-09,PI,62-WWO-090,PI_TP,B,All DF Shall Be Blind,PL-30028
4000-09,PI,62-WWO-095,PI_TP,B,Cathodic Protection Shall Be Done,PL-30050
4000-09,PI,62-WWO-095,PI_TP,B,All DF Shall Be Blind,PL-30051
4000-09,PI,62-WWO-103,PI_TP,B,Cathodic Protection Shall Be Done,PL-30052
4000-09,PI,62-WWO-103,PI_TP,B,All DF Shall Be Blind,PL-30053
4000-08,PI,63-CWR-UG-KC-028,PI_TP,B,All Original B / N / G Shall Be Install Befor Precom,PL-24096
4000-08,PI,63-CWR-UG-KC-052,PI_TP,B,All Original B / N / G Shall Be Install After Hydro Test,PL-24099
4000-08,PI,63-CWR-UG-KC-052-1,PI_TP,B,All Original B / N / G Shall Be Install Fter Hydro Test,PL-24097
4000-14,PI,63-FW-UG-KC-058,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23693
4000-14,PI,63-FW-UG-KC-059,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23694
4000-14,PI,63-FW-UG-KC-069,PI_TP,C,ORIGINAL B/N/G SHALL BE INSTALL,PL-23696
4000-14,PI,63-FW-UG-KC-069,PI_TP,C,"B.Fly Valve 4"" (PT NO : 13) Should Be Installed",PL-23814
4000-14,PI,63-FW-UG-KC-072,PI_TP,C,LUBRICATE OF HAND WHEEL SHALL BE DONE BEFORE PRECOMM,PL-23697
4000-14,PI,63-FW-UG-KC-072,PI_TP,C,RO 9006B SHALL BE INSTALL,PL-23698
4000-14,PI,63-FW-UG-KC-072,PI_TP,C,HAND WHEEL OF B.FLY VALVES SHALL BE INSTALL,PL-23699
4000-14,PI,63-FW-UG-KC-072,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-23700
4000-14,PI,63-FW-UG-KC-072,PI_TP,C,"DIRECTION OF HAND WHEEL OF 1/2"" GATE VALVE SHALL BE ASBULIT",PL-23701
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23702
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,"B-FLY 6"" & B-FLY 4"" (PT NO:17 & 18) SHALL BE INSTALL",PL-23703
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23704
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,BLIND FLANGE (PT NO:5) SHALL BE INSATLL,PL-23705
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,"B.FLY 6"" PT NO :8 SHALL BE INSTALL",PL-23706
4000-14,PI,63-FW-UG-KC-074,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-23707
4000-14,PI,63-FW-UG-KC-075,PI_TP,C,RO (ITEM:17) SHALL BE INSTLL AGTER TEST,PL-23708
4000-14,PI,63-FW-UG-KC-075,PI_TP,C,ALL HAND WHEEL SHALL BE INSTALL AFTER,PL-23709
4000-14,PI,63-FW-UG-KC-075,PI_TP,A,J:8|9 SHALL BE WORK,PL-23710
4000-14,PI,63-FW-UG-KC-075,PI_TP,C,FLANGE J:15 SHALL BE FULL BOLTED,PL-23711
4000-14,PI,63-FW-UG-KC-076,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23712
4000-14,PI,63-FW-UG-KC-076,PI_TP,C,J:15 THD SHALL BE WORKED AFTER (CONNECTED TO HR 9002),PL-23713
4000-14,PI,63-FW-UG-KC-076,PI_TP,C,SPOOL (J:11~14) SHALL BE INSTALL,PL-23714
4000-09,PI,63-MO-09-UG-KC-254,PI_TP,C,Manhol Must Be Final Cleaning  (MO-09),PL-24100
4000-09,PI,63-MO-10-UG-KC-196,PI_TP,C,Manhol Should Be Final Cleaning (MO-10),PL-24101
4000-13,PI,63-PMC-UG-KC-031,PI_TP,B,ALL Original B|N|G Shall Be Installed After,PL-23676
4000-13,PI,63-PMC-UG-KC-073,PI_TP,B,All Original Bolt | Gasket And Valve Shall Be Install After Test,PL-23677
4000-13,PI,63-PMP-UG-KC-078,PI_TP,B,Original B/N/G Shall Be Install,PL-23678
4000-09,PI,63-WWO-UG-KC-064,PI_TP,B,All Original B | N | G Shall Be Installed,PL-29980
4000-08,PI,64-CWS-UG-KC-089-1,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Installed After Test,PL-24113
4000-14,PI,64-FW-UG-KC-101,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23716
4000-14,PI,64-FW-UG-KC-101,PI_TP,C,J:17 THD SHALL BE WORK AFTER,PL-23717
4000-14,PI,64-FW-UG-KC-101,PI_TP,C,SPOOL J:13~16 SHALL BE INSTALL,PL-23718
4000-14,PI,64-FW-UG-KC-102,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23719
4000-14,PI,64-FW-UG-KC-102,PI_TP,C,J:20 THD SHALL BE WORKED AFTER,PL-23720
4000-14,PI,64-FW-UG-KC-102,PI_TP,C,SPOOL (16~19) SHALL BE INSTALL,PL-23721
4000-14,PI,64-FW-UG-KC-103,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23723
4000-14,PI,64-FW-UG-KC-103,PI_TP,C,J:13 THD SHALL BE CONNECTED TO HR-9002,PL-23724
4000-14,PI,64-FW-UG-KC-104,PI_TP,B,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23734
4000-14,PI,64-FW-UG-KC-104,PI_TP,C,INSULATION KIT SHALL BE INSTALL,PL-23735
4000-14,PI,64-FW-UG-KC-104,PI_TP,C,"B.FLY 6"" PT NO:11 & B.FLY 4"" PT NO:12 SHALL BE INSTALL",PL-23736
4000-13,PI,64-PMP-UG-KC-088,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Installed After Test,PL-23715
4000-09,PI,64-WWO-UG-KC-085,PI_TP,C,UDD Shall Be Revise,PL-29972
4000-08,PI,65-CWR-043,PI_TP,B,All Original Gasket Sall Be Install After Test,PL-24110
4000-08,PI,65-CWR-043,PI_TP,B,All Flang Shall Be Blind,PL-24111
4000-08,PI,65-CWR-043,PI_TP,B,Line Is Wet Due To Raining After Drying,PL-24112
4000-08,PI,66-CWR-UG-097,PI_TP,B,Cathodic Protrction Shall Be Done,PL-23998
4000-08,PI,66-CWS-UG-122,PI_TP,B,Line Shall Be Align,PL-23999
4000-08,PI,66-CWS-UG-122,PI_TP,B,Cathodic Protection Shall Be Done,PL-24000
4000-14,PI,66-FW-UG-018,PI_TP,B,PT No : 11|12 Is Shortage (B.F.Valve) And Shall Be Test Befor,PL-23878
4000-14,PI,66-FW-UG-018,PI_TP,B,PT No : 11|12 Is Shortage (B.F.Valve) And Shall Be Test Befor Installation For Precom,PL-23879
4000-14,PI,66-FW-UG-018,PI_TP,B,UDD Shall Be Revise ( New Rev. Shall Be Attach),PL-23883
4000-14,PI,66-FW-UG-024,PI_TP,B,BF Valve Shall Be Test Befor Install,PL-23843
4000-14,PI,66-FW-UG-024,PI_TP,B,All Flange Shall Be Blind,PL-23844
4000-14,PI,66-FW-UG-024,PI_TP,B,Original Gasket | Bolt | Nut Shall Be Install,PL-23845
4000-14,PI,66-FW-UG-024,PI_TP,B,Cathodic Protection Shall Be Done,PL-23846
4000-14,PI,66-FW-UG-110,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALL,PL-02114
4000-14,PI,66-FW-UG-110,PI_TP,C,"INSULATION KIT (6""-CL-150) SHALL BE INSTALL",PL-02116
4000-14,PI,66-FW-UG-112,PI_TP,C,Grouting Of The Base Plate Supports and Strainer Bases Must Be Completed,PL-23893
4000-14,PI,66-FW-UG-112,PI_TP,C,"The Instrument Item RO-9028B-6"" CL:150 Should Be Installed",PL-23895
4000-14,PI,66-FW-UG-114,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING TO PRECOMM NOTE,PL-01864
4000-14,PI,66-FW-UG-114,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-01865
4000-14,PI,66-FW-UG-114,PI_TP,C,SUPPORT WELDING SHALL BE DONE AFTER PAVING,PL-01866
4000-14,PI,66-FW-UG-114,PI_TP,C,ALL SUPPORT GROUTING SHALL BE COMPLETE,PL-01867
4000-14,PI,66-FW-UG-116,PI_TP,C,Groting Of The Base Plate Supports And Striner Bases Shall Be Complated,PL-23896
4000-14,PI,66-FW-UG-116,PI_TP,C,"The Instrument Device Item RO-9026B -6""-CL150 Must Be Installed",PL-23898
4000-14,PI,66-FW-UG-138,PI_TP,C,"INSULATION KIT 8""-150# SHALL BE INSTALL BEFORE PRECOMM",PL-02095
4000-14,PI,66-FW-UG-138,PI_TP,C,R.O DIDN’T INSTALL,PL-02096
4000-13,PI,66-PMP-071,PI_TP,B,(Flange) Line Shall Be Aling And Wrapping And Sand Fill,PL-23830
4000-13,PI,66-PMP-071,PI_TP,B,(Flange) Line Shall Be Aling And Wrapping And Sand Fill,PL-23831
4000-13,PI,66-PMP-071,PI_TP,B,All Original B|N|G Shall Be Installed After (Blind Flange),PL-23832
4000-13,PI,66-PMP-071,PI_TP,B,All Flange (Line) Shall Be Done Boxup,PL-23833
4000-13,PI,66-PMP-UG-113,PI_TP,C,"ALL INSULATION KIT 4""-CL:150-RF SHALL BE INSTALL",PL-16688
4000-09,PI,66-WWO-055,PI_TP,B,Survey Report Shall Be Revise,PL-30065
4000-09,PI,66-WWO-055,PI_TP,B,Cathodic Protection Shall Be Done,PL-30066
4000-09,PI,66-WWO-056,PI_TP,B,Cathodic Protection Shall Be Done,PL-30041
4000-09,PI,66-WWO-057,PI_TP,B,Cathodic Protection Shall Be Done,PL-30097
4000-09,PI,66-WWO-058,PI_TP,B,Cathodic Protecttion Shall Be Done,PL-30064
4000-09,PI,66-WWO-059,PI_TP,B,Cathodic Protection Shall Be Done,PL-30093
4000-09,PI,66-WWO-060,PI_TP,B,Cathodic Protection Shall Be Done,PL-30098
4000-09,PI,66-WWO-061,PI_TP,B,Cathodic Protection Shall Be Done,PL-30094
4000-09,PI,66-WWO-UG-323,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24001
4000-08,PI,67-CWR-UG-126,PI_TP,B,B/N/G نصب گردد,PL-23994
4000-08,PI,67-CWR-UG-126,PI_TP,B,Sleeve Erection Shall Be Check By,PL-23995
4000-08,PI,67-CWR-UG-126,PI_TP,B,Cathodic Protection Shall Be Done,PL-23996
4000-08,PI,67-CWR-UG-126,PI_TP,B,All Original B | N | G Shall Be Installed,PL-23997
4000-14,PI,67-FW-023,PI_TP,B,Instrument Shall Be Install,PL-23863
4000-14,PI,67-FW-023,PI_TP,B,BF Valve Is Shortage And Shall Be Test Befor Installtion,PL-23864
4000-14,PI,67-FW-023,PI_TP,B,Piping Plane Shall Be Rev.,PL-23865
4000-14,PI,67-FW-023,PI_TP,B,All Flange Shall Be Blind,PL-23866
4000-14,PI,67-FW-023,PI_TP,B,Line Is Wet Due to Raining,PL-23867
4000-14,PI,67-FW-023,PI_TP,B,Iso Shall Be Rev se As Note In Iso,PL-23868
4000-14,PI,67-FW-023,PI_TP,B,Between J:16~20 Sand Fill Shall Be Redone,PL-23869
4000-14,PI,67-FW-023,PI_TP,B,Original Gasket | Nut | Bolt Shall Be Install,PL-23870
4000-14,PI,67-FW-UG-118,PI_TP,C,TEMPORARY GASKET INSTALL ACCORDING PRECOMM NOTE ON P&ID,PL-01861
4000-14,PI,67-FW-UG-118,PI_TP,C,MESH DIDN’T INSTALL . ORIFICE PLATE DIDN’T INSTALL,PL-01862
4000-14,PI,67-FW-UG-118,PI_TP,C,SUPPORT WELDING SHALL BE COMPELETE AFTER PAVING,PL-01863
4000-14,PI,67-FW-UG-120,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL. SHALL BE INSTALL BEFORE PRECOMM,PL-01856
4000-14,PI,67-FW-UG-120,PI_TP,C,MESH DIDN’T INSTALL. SHALL BE INSTALL JBEFORE PRECOM,PL-01857
4000-14,PI,67-FW-UG-120,PI_TP,C,TEMPORARY GASKET INSTALL BY PRECOMM NOTE,PL-01860
4000-14,PI,67-FW-UG-139,PI_TP,C,"The Instrument Item Ro-9007B 8""-150# Must Be Installed",PL-23889
4000-14,PI,67-FW-UG-139,PI_TP,B,Cathodic Protection Shall Be Done,PL-23890
4000-14,PI,67-FW-UG-332,PI_TP,C,ORIFICE PLATE DIDN’T INSTALL,PL-02094
4000-09,PI,67-WWO-072,PI_TP,B,Cathodic Protection Shall Be Done,PL-30037
4000-09,PI,67-WWO-075,PI_TP,B,Cathodic Protection Shall Be Done,PL-30035
4000-09,PI,67-WWO-075,PI_TP,B,J : 1~3 Shall Be Holiday And Re Survey,PL-30036
4000-09,PI,67-WWO-UG-324,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-24003
4000-09,PI,67-WWO-UG-325,PI_TP,C,INSTALLED VALVE SHALL BE LUBRICATE,PL-24002
4000-05,PI,68-BD-UG-KC-121,PI_TP,C,CONNECTION TO PUMP IS TEMPORARY GASKET (PRECOMM NOTE),PL-15351
4000-05,PI,68-BD-UG-KC-121,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-15352
4000-05,PI,68-BD-UG-KC-124,PI_TP,C,All installed indicator should be install,PL-17077
4000-08,PI,68-CWR-UG-KC-116,PI_TP,C,All Original Bolt | Nut | Gasket Shall Be Install,PL-24114
4000-08,PI,68-CWR-UG-KC-116-1,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Installed,PL-24116
4000-08,PI,68-CWR-UG-KC-123,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Install,PL-24117
4000-08,PI,68-CWR-UG-KC-125,PI_TP,B,All Original Bolt | Nut | Gasket Shall Be Install,PL-24118
4000-08,PI,68-CWS-UG-KC-128,PI_TP,B,Original Bolt And Gasket Shall Be Install,PL-24195
4000-08,PI,68-CWS-UG-KC-135,PI_TP,B,Original Bolt And Gasket Shall Be Install,PL-24196
4000-14,PI,68-FW-UG-KC-138,PI_TP,B,All Original Bolt|Nut|Gasket Shall Be Installed After Test,PL-23949
4000-14,PI,68-FW-UG-KC-138,PI_TP,C,"B.Fly Valve 6"" (PT NO : 16) Should Be Installed",PL-23812
4000-14,PI,68-FW-UG-KC-138,PI_TP,C,"B.Fly Valve 4"" (PT NO : 11) & B.Fly Valve 6"" (PT NO : 10) (Two Pieces) Should Be Installed",PL-23813
4000-14,PI,68-FW-UG-KC-140,PI_TP,C,TEMPORARY GASKET INSTALLED ACCORDING TO PRECOMM NOTE ON ISO,PL-22429
4000-02,PI,68-LPS-UG-KC-118,PI_TP,C,"joint no:30TN should be after installed hose copling  3/4"" - cl3000 NPT|reported also|history sheet updated and attached",PL-21229
4000-01,PI,68-N-UG-KC-119,PI_TP,C,"J:27TN & 35TN MUST BE REPORTED AFTER INSTALLED HOSE COUPLINGS 3/4""-CL:3000",PL-23533
4000-01,PI,68-N-UG-KC-119,PI_TP,C,HOSE COUPLING SHALL BE INSTALL,PL-23535
4000-07,PI,68-PA-UG-KC-120,PI_TP,C,j.no:25TN shall be after installed hose coupling 027 reported Also| history sheet updated and attached,PL-17370
4000-09,PI,68-WWO-UG-KC-062,PI_TP,B,All Original B | N | G Shall Be Installed,PL-29979
4000-09,PI,68-WWO-UG-KC-129,PI_TP,C,all instrument devices must be installed. (ro:84041a|b and pg:8420|8421),PL-23789
4000-09,PI,68-WWO-UG-KC-129,PI_TP,C,"insulation kit 4""-150#rf must be installed",PL-23791
4000-09,PI,68-WWO-UG-KC-129,PI_TP,C,all temporary gaskets used for the pump nozzles should be replaced with the original gaskets,PL-23792
4000-14,PI,69-FW-UG-KC-104-1,PI_TP,C,ALL ORIGINAL B|N|G SHALL BE INSTALL,PL-23725
4000-14,PI,69-FW-UG-KC-104-1,PI_TP,C,"B.FLY 6"" (PT NO:12) SHALL BE INSTALL",PL-23726
4000-14,PI,69-FW-UG-KC-138-1,PI_TP,C,All Original Bolt | Nut | Gasket | Valve Shall Be Installed After Test,PL-23815
4000-14,PI,69-FW-UG-KC-138-1,PI_TP,C,"B.Fly Valve 6"" (PT No : 16) & B.Fly Valve 4"" (PT No : 17) Should Be Installed",PL-23816
4000-14,PI,69-FW-UG-KC-277,PI_TP,C,"THE INSULATION KIT 18""-CL:150# SHALL BE INSTALL BEFORE PRECOMM",PL-23817
4000-14,PI,69-FW-UG-KC-277,PI_TP,B,THE INSULATION (WRAPPING AND PRAIMER) OF THE PIPES AND FITTINGS MUST BE REMOVED BEFORE TEST AND ALL WELDS SHALL BE BRUSHED,PL-01671
4000-09,PI,69-VENT-CB-UG-KC-272,PI_TP,C,ALL SPOOLS INSTALLED TO THE CB SHALL BE SANDBLASTING AND PAINTING,PL-21922
4000-09,PI,69-VENT-CB-UG-KC-272,PI_TP,C,ALL MANHOLES SHALL BE EMPITED AND COMPELETLY DRY (CB-80~CB-87),PL-21923
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,ALL ORIGINAL GASKET AND STUD BOLTS MUST BE INSTALLED AFTER THE HYDRO TEST,PL-01006
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,BEFOR INSTALLING DEVICE (TI : 7150)| FACE Cleaning MUST BE DONE AND DELIVERED BEFOR PRECOM,PL-01008
7000-01,PI,7000-01-FLG-02-207,PI_TP,C,All Weep Hole And Weld Of Support That Is Completed | Shall Be Fill By Mustic,PL-29989
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM",PL-01459
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,"DUE TO THE LACK OF STOUCK AND SHORTAGE THE 16""-150# GASKET HAS BEEN USED IN THE REINSTATE SHOULD BE PLACED ORIGINAL BEFORE COMM",PL-01460
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TP1 IS CUT AND FROM THE OPPOSITE LINE OF THE PACKAGE :946  J:1TN MUST  BE FIT-UP WELD AND RT BEFORE PRECOMM AND HISTORY SHALL BE UPDATE,PL-01461
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2074 SHOULD BE INSTALLED BEFORE COMM,PL-01568
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01570
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01571
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01572
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM,PL-01574
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1TN SHALL BE WORKED BEFORE PRECOMM,PL-01575
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01576
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01577
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01578
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 2407 SHOULD BE INSTALLED BEFORE COMM,PL-01580
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 1047 SHOULD BE INSTALLED BEFORE COMM,PL-01581
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01582
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01583
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01584
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,J:1ATN SHALL BE WORKED BEFORE PRECOMM,PL-01585
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,TI 5110 SHOULD BE INSTALLED BEFORE COMM,PL-01586
7000-01,PI,7000-01-FLG-03-215,PI_TP,C,ALL VALVE HANWHEEL SHALL BE INSTALL,PL-28364
7000-01,PI,7000-01-FLG-06-593,PI_TP,C,ALL TEMPORARY GASKET USED FOR PSV SIDE MUST BE ORIGINAL GASKET REPLACED AFTER CALIBRATED,PL-02264
7000-01,PI,7000-01-FLG-07-759,PI_TP,C,HISTORY SHEET SHALL BE CHANGED AFTER,PL-01590
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(LG-7150) SHALL BE INSTALL,PL-01458
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(PG-7153) SHALL BE INSTALL,PL-24912
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(LST-7151) SHALL BE INSTALL,PL-24913
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(LST-7152) SHALL BE INSTALL,PL-24914
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(LST-7152) SHALL BE INSTALL,PL-24915
7000-01,PI,7000-01-FLG-09-761,PI_TP,C,(LST-7152) SHALL BE INSTALL,PL-24916
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-28368
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,THE VENT LINE COMPELETED TO LEVEL GAUGE IS NOT SPECIFIED IN THE P&ID . IT SHOULD BE ASBULITED AND ATTACH TO THE PACKAGE,PL-28369
7000-01,PI,7000-01-FLG-11-844,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-28370
7000-01,PI,7000-01-FLG-13-878,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-02484
7000-01,PI,7000-01-FLG-15-911,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-28365
7000-01,PI,7000-01-FLG-15-911,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-28366
7000-01,PI,7000-01-FLG-16-913,PI_TP,C,DEM WATER ANALYSIS SHALL BE ATTACH,PL-26932
7000-01,PI,7000-01-FLG-16-913,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-26933
7000-01,PI,7000-01-FLG-16-913,PI_TP,C,THE LEVEL GUAGE AND DRAIN AND VENT LINES ARE NOT SPECIFIED P&ID. SHALL BE CORRECTED,PL-26934
7000-01,PI,7000-01-FLG-17-916,PI_TP,C,Installed Valve Lubrication Shall Be Done,PL-24667
7000-01,PI,7000-01-FLG-18-917,PI_TP,C,THE VALVE SHALL BE LUBRICATE,PL-24905
7000-01,PI,7000-01-FLG-19-924,PI_TP,C,ALL THE IMPLEMENTED SUPPORTS THAT FELL ON THE WELDED WIRE OF PIPE MUST BE FILLED WITH MASTIC,PL-01819
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,THE INSTRUMENT DEVICE (AP2571) SHOULD BE INSTALL BEFORE PRECOMM,PL-01744
7000-01,PI,7000-01-FLG-21-946,PI_TP,C,J:1 SHALL BE CONNECT TO C-2001/N4,PL-28374
7000-01,PI,7000-01-FLG-23-949,PI_TP,C,The Approved Water (DEM) Analysis Must Be Attached,PL-29994
7000-01,PI,7000-01-FLG-23-949,PI_TP,C,All Installed Valves Should Be Lubricated,PL-29995
7000-01,PI,7000-01-FLG-23-949,PI_TP,C,In The Iso No : 45054 The Vent And Drine Of The LG-6052-1|2 At The Connection With The Lines Iso No : 45133 Is Not Specified Should Be Asbuilted P&ID (P&ID NO: 1205-60-PR-PID-012),PL-29996
7000-01,PI,7000-01-FLG-23-949,PI_TP,C,The Vent Lines Connected To The Level Gauges Are Not Be Specifiedin P&ID Should Be Asbuilt,PL-29997
7000-01,PI,7000-01-FLG-24-988,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-28367
7000-01,PI,7000-01-NG-01-841,PI_TP,C,"DUE TO THE FACT THAT IN ALL THE ISOMETRICS HE HAS DETEMINED A 3/4"" S.W CAP. THEY SHOULD BE WELDED AND PT BEFORE TEST",PL-01278
7000-01,PI,7000-01-NG-02-908,PI_TP,C,"Due To The Fact That In All The Isometrics | He Has Determined A 3/4"" S.W - Cap . They hould Be Welded And PT Befor The Test",PL-23840
7000-01,PI,7000-01-NG-04-991,PI_TP,C,All Installed Valves Should Be Lubricated,PL-23841
7000-01,PI,7000-01-NG-12-1038,PI_TP,C,"All Stud Bolts (1/2""*65) Should Be Installed (NIS)",PL-23835
7000-01,PI,7000-01-PMW-01-162,PI_TP,C,(PG 7155) SHOULD BE INSTALLED BEFORE PRECOMM,PL-01226
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:15 WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01295
7000-01,PI,7000-01-PMW-02-765,PI_TP,C,FINAL ALIGHNMENT (FLANGE J:6 WITH PUMP) SHALL BE DONE BEFORE COMM,PL-01296
7000-01,PI,7000-01-PRC-01-887,PI_TP,C,ALL TEMPORARY GASKET USED FOR THE PSV:6021 | PSC:6022 SHALL BE REPLACED WITH ORIGINAL,PL-21908
7000-01,PI,7000-01-PRC-01-887,PI_TP,C,ALL VALVES SHALL BE LUBRICATE,PL-21909
7000-01,PI,7000-01-PRG-04-1034,PI_TP,C,The Installed Valve Should Be Lubricated,PL-23839
7000-01,PI,7000-01-PRG-05-1039,PI_TP,C,"All Stud Bolts (1/2""*65) Should Be Installed (NIS)",PL-23837
7000-01,PI,7000-01-PRG-06-1040,PI_TP,C,"All Stud Bolts (1/2""*65) Should Be Installed (NIS)",PL-23834
7000-01,PI,7000-01-PRG-07-1041,PI_TP,C,"All Stud Bolts (1/2""*65) Should Be Installed (NIS)",PL-23838
7000-01,PI,7000-01-PRG-08-1042,PI_TP,C,"All Stud Bolts (1/2""*65) Should Be Installed (NIS)",PL-23836
7000-01,PI,7000-01-VA-01-439,PI_TP,C,ACCORDING TO PRECOMM MANGMENT ORDER DIRECTION CHANGED FROM NORTH TO WEST AND ASBULITED,PL-02066
4000-14,PI,70-FW-UG-246,PI_TP,C,"THE INSTRUMENT DEVICE (FH-9013) 6""-CL:150 SHALL BE INSTALL",PL-02470
4000-14,PI,70-FW-UG-246,PI_TP,C,"THE INSULATION KIT 2""-CL:150 SHALL BE INSTALL",PL-02471
4000-14,PI,70-FW-UG-KC-285,PI_TP,C,THE TEMPORARY GASKET USED FOR THE FLANGE MUST BE REPLACED WITH ORIGINAL GASKET AFTER INSTALLING INSULATION KIT,PL-02479
4000-14,PI,70-FW-UG-KC-285,PI_TP,C,"INSULATION KIT 2""-CL:150 SHALL BE INSTALL",PL-02480
4000-15,PI,70-PW-UG-KC-282,PI_TP,C,"Insulation Kits 2""150# | RF Must Be Installed",PL-24597
4000-15,PI,70-PW-UG-KC-282,PI_TP,C,All Isometrics Must Be New Revesion Attached To The Opposite Package (TP-70-PW-UG-KC-249),PL-24600
4000-15,PI,70-PW-UG-KC-282,PI_TP,C,All Temporary Gasketes Used For The Flages Connection Should Be Replaced With Original Gaskets,PL-24601
4000-10,PI,70-WWS-UG-KC-243,PI_TP,C,THE INSTRUMENT DEVICE PG:5716 SHALL BE INSTALL,PL-02500
4000-10,PI,70-WWS-UG-KC-247,PI_TP,C,All Manhols Should Be Final Cleaning . (MSS-06 AND SU-8402),PL-24192
LS-14,EL,AH-EDP-01-1-L1-01,Lighting Fixture,B,TAG LIghting shall be installed.PUNCH IS GENERAL FOR LS-14,PL-25393
LS-14,EL,AH-EDP-01-1-L1-01,Lighting Fixture,C,CLEANING SHALL BE DONE.PUNCH IS FOR ALL TAGS OF LS-14,PL-25395
LS-14,EL,AH-EDP-01-1-L1-01,Lighting Fixture,B,SEALکردن OPENING هاي مربوط به کابل برق PUNCH IS FOR ALL TAGS OF LS-14,PL-25396
LS-14,EL,AH-EDP-01-1-L1-01,Lighting Fixture,B,  PUNCH IS FOR ALL TAGS LS-14کمپوند کاندوييت هاي UG,PL-25398
LS-14,EL,AH-EDP-01-1-L1-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21831
LS-14,EL,AH-EDP-01-1-L1-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21832
LS-14,EL,AH-EDP-01-1-L1-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21833
LS-14,EL,AH-EDP-01-1-L1-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21834
LS-14,EL,AH-EDP-01-1-L1-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21835
LS-14,EL,AH-EDP-01-1-L1-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21836
LS-14,EL,AH-EDP-01-2-L2-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21837
LS-14,EL,AH-EDP-01-2-L2-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21838
LS-14,EL,AH-EDP-01-2-L2-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21839
LS-14,EL,AH-EDP-01-2-L2-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21840
LS-14,EL,AH-EDP-01-2-L2-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21841
LS-14,EL,AH-EDP-01-2-L2-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21842
LS-14,EL,AH-EDP-01-3-L3-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21843
LS-14,EL,AH-EDP-01-3-L3-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21844
LS-14,EL,AH-EDP-01-3-L3-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21845
LS-14,EL,AH-EDP-01-3-L3-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21846
LS-14,EL,AH-EDP-01-3-L3-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21847
LS-14,EL,AH-EDP-01-3-L3-06-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21848
LS-14,EL,AH-EDP-01-5-L2-01-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21824
LS-14,EL,AH-EDP-01-5-L2-02-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21825
LS-14,EL,AH-EDP-01-5-L2-03-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21826
LS-14,EL,AH-EDP-01-5-L2-04-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21827
LS-14,EL,AH-EDP-01-5-L2-05-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21828
LS-14,EL,AH-EJB1-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21829
LS-14,EL,AH-EJB2-FJB01,Lighting Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21830
FGS-08,EL,ALS-0301,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22034
FGS-08,EL,ALS-0301,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22098
FGS-08,EL,ALS-0301,FGS Device,C, Cable  S.S Tag Should Be Done.,PL-22215
FGS-08,EL,ALS-0302,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22216
FGS-08,EL,ALS-0302,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22099
FGS-08,EL,ALS-0302,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22035
BLD-07,CV,Beams & Slab(BLD-07),03-Beams & Slab,A,تکميل QC FORM هاي مربوطه,PL-24531
BLD-01,PI,BLD-01-IG55-02-758,PI_TP,C,All PSH Shall Be Install,PL-24835
BLD-01,PI,BLD-01-IG55-03-993,PI_TP,C,Isometrics Is In Confilict With P&ID Shall Be Corrected And Attached,PL-24660
BLD-01,PI,BLD-01-IG55-04-1089,PI_TP,C,Iso Metric Is In Conflict With P&ID It Should Be Corrected And Attached,PL-24661
BLD-02,PI,BLD-02-IG55-01-986,PI_TP,C,ALL INSTRUMENT DEVICE SHALL BE INSTALLED AND COMPELETED (PSH-001~psh-00) and (ro-007 ~ ro-005),PL-21713
120-09,IN,COM-PDP-CR-01,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-15754
120-09,IN,COM-PDP-CR-01,JUNCTION BOX,A,Termination shall be done.,PL-15758
120-09,IN,COM-PDP-CR-02,JUNCTION BOX,A,Termination shall be done.,PL-15759
120-09,IN,COM-PDP-CR-02,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-15755
TEL-09,IN,CR-CEC-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20738
TEL-09,IN,CR-CEC-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20834
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20835
DCS-01,IN,CR-CEC-EH-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20739
TEL-09,EL,CR-SP-03,Paging Device,A,Loud Speaker is not install.,PL-22421
120-15,EL,CR-UBT-01_1,UPS & Battery,C,Cleaning Shall Be Done.,PL-24257
120-15,EL,CR-UBT-01_1,UPS & Battery,B,Tempereture Is High.,PL-24261
120-15,EL,CR-UBT-01_1,UPS & Battery,B,Tag (Dc Charger & Ups) Shall Be Install.,PL-24255
120-15,EL,CR-UBT-01_1,UPS & Battery,A,عدم نصب EYE WASH اتاق کنترل  و ساب استيشن PUNCH IS FOR ALL TAGS OF 120-15,PL-25439
120-15,EL,CR-UBT-01_1,UPS & Battery,A,عدم وجود HVAC جهت دماي مناسب اتاق باطري ها SS|CCR PUNCH IS FOR ALL TAGS OF 120-15,PL-25440
120-15,EL,CR-UBT-01_1,UPS & Battery,A,عدم نصب تجهيزات HVAC  از جمله اگزاست فن (SS|CCR) PUNCH IS FOR ALL TAGS OF 120-15,PL-25441
120-15,EL,CR-UBT-01_1,UPS & Battery,A,عدم شارژ و دشارژ باطري هاي UPS مربوط به ساب استيشنPUNCH IS FOR ALL TAGS OF  120-15,PL-25442
120-15,EL,CR-UBT-01_1,UPS & Battery,A,عدم شارژ و دشارژ باطري هاي UPS مربوط به اتاق کنترلPUNCH IS FOR ALL TAGS OF  120-15,PL-25443
120-15,EL,CR-UBT-01_1,UPS & Battery,B,پر کردن اطراف اکسپنشن بولت ها با ملات ضد اسيد(SS|CCR) PUNCH IS FOR ALL TAGS OF 120-15,PL-25444
120-15,EL,CR-UBT-01_1,UPS & Battery,B,نصب تگ 30*10 که مشخص کند هر رک باطري مربوط به کدام است(SS|CCR)  PUNCH IS GENERAL FOR 120-15,PL-25445
120-15,EL,CR-UBT-01_2,UPS & Battery,B,Tag (Dc Charger & Ups) Shall Be Install.,PL-24256
120-15,EL,CR-UBT-01_2,UPS & Battery,B,Tempereture Is High.,PL-24262
120-09,EL,CR-UIS-01,UPS & Battery,C,CLEANING SHOULD BE DONE.,PL-24697
120-09,EL,CR-UIS-01,UPS & Battery,C,CONNECTION DIAGRAM SHOULD PUT IN DOOR.,PL-24698
120-09,EL,CR-UIS-01,UPS & Battery,C,Touch up support  shall be done.,PL-24699
120-09,EL,CR-UPS-01,UPS & Battery,A,Earth panel shall be installed.,PL-17194
120-09,EL,CR-UPS-01,UPS & Battery,C,Preservation shall be done.,PL-17195
120-09,EL,CR-UPS-01,UPS & Battery,C,Cleaning shall be done.,PL-17196
120-09,EL,CR-UPS-01,UPS & Battery,B,Panel cover shall be closed,PL-17197
120-09,EL,CR-UPS-01,UPS & Battery,B,Nut&Bolt is nor complete.,PL-17198
120-09,EL,CR-UPS-01,UPS & Battery,B,DAMAGE (CR-UPS-01A),PL-17199
1000-01,MES,D-1001,Drum(D),C,Some points need touch up,PL-12219
1000-01,MES,D-1001,Drum(D),C,NAME PLATE NOT INSTALLED,PL-02514
1000-01,MES,D-1001,Drum(D),C,MONTHLY PRESERVATION ,PL-02575
1000-01,MES,D-1001,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02608
1000-01,MES,D-1001,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02627
2000-05,MES,D-2002,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02628
2000-05,MES,D-2002,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02645
2000-05,MES,D-2002,Drum(D),A,EXTERNL ACCESSORY NOT INSTALLED,PL-02609
2000-05,MES,D-2002,Drum(D),C,PRESERVATION NOT DONE,PL-02576
2000-05,MES,D-2002,Drum(D),C,GROUTING CRACK SHALL BE REPAIRED,PL-02515
2000-05,MES,D-2002,Drum(D),C,Some points need touch up,PL-12220
2000-05,MES,D-2002,Drum(D),C,Bolting lubricant is not done,PL-28360
2000-05,MES,D-2002,Drum(D),C,Check the general Cleaning after all activity done,PL-28361
2000-05,MES,D-2002,Drum(D),C, Punch List clear,PL-28362
2000-05,MES,D-2003,Drum(D),C,Check the general Cleaning after all activity done,PL-28357
2000-05,MES,D-2003,Drum(D),C,Bolting lubricant is not done,PL-28358
2000-05,MES,D-2003,Drum(D),C, Punch List clear,PL-28359
2000-05,MES,D-2003,Drum(D),C,Some points need touch up,PL-12221
2000-05,MES,D-2003,Drum(D),C,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-12208
2000-05,MES,D-2003,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-12241
2000-05,MES,D-2003,Drum(D),C,PRESERVATION NOT DONE,PL-12248
2000-05,MES,D-2003,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-12261
2000-05,MES,D-2003,Drum(D),C,Grating completion,PL-12346
2000-05,MES,D-2004,Drum(D),C,Grating completion,PL-12339
2000-05,MES,D-2004,Drum(D),C,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-02517
2000-05,MES,D-2004,Drum(D),C,Some points need touch up,PL-02578
2000-05,MES,D-2004,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02611
2000-05,MES,D-2004,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02647
2000-05,MES,D-2004,Drum(D),C,PRESERVATION NOT DONE,PL-02630
2000-05,MES,D-2004,Drum(D),C,Check the general Cleaning after all activity done,PL-28354
2000-05,MES,D-2004,Drum(D),C,Bolting lubricant is not done,PL-28355
2000-05,MES,D-2004,Drum(D),C, Punch List clear,PL-28356
2000-05,MES,D-2005,Drum(D),C,Check the general Cleaning after all activity done,PL-28346
2000-05,MES,D-2005,Drum(D),C,PRESERVATION NOT DONE,PL-28347
2000-05,MES,D-2005,Drum(D),C,Some points need touch up,PL-28348
2000-05,MES,D-2005,Drum(D),C,Bolting lubricant is not done,PL-28349
2000-05,MES,D-2005,Drum(D),C, Punch List clear,PL-28350
2000-05,MES,D-2005,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02631
2000-05,MES,D-2005,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02648
2000-05,MES,D-2005,Drum(D),C,PRESERVATION NOT DONE,PL-02612
2000-05,MES,D-2005,Drum(D),C,Some points need touch up,PL-02579
2000-05,MES,D-2005,Drum(D),A,BASE PLATE OF SKIRT IN ANCHOR HOLE SHALL FILLED,PL-02518
4000-04,MES,D-2011,Drum(D),C,GENRAL CLEANING,PL-21644
4000-04,MES,D-2011,Drum(D),C,PRESERVATION NOT DONE,PL-21645
4000-04,MES,D-2011,Drum(D),C,Some points need touch up,PL-21646
4000-04,MES,D-2011,Drum(D),C,Bolting lubricant is not done,PL-21647
4000-04,MES,D-2011,Drum(D),C,PUNCH LIST CLEAR,PL-21648
4000-04,MES,D-2011,Drum(D),C,FIX & REPAIR LADDER,PL-21649
3000-04,MES,D-2022-1,Drum(D),C,PRESERVATION NOT DONE,PL-24034
3000-04,MES,D-2022-1,Drum(D),C,Genral Cleaning,PL-24035
3000-04,MES,D-2022-1,Drum(D),C,Some Point Need Touch UP,PL-24036
3000-04,MES,D-2022-1,Drum(D),C,Rrmove Scaffold,PL-24037
3000-04,MES,D-2022-1,Drum(D),C,Grout Sourface,PL-24038
3000-04,MES,D-2022-1,Drum(D),C,Check the genral cleaning after all acticity,PL-24039
3000-04,MES,D-2022-1,Drum(D),C,PRESERVATION NOT DONE,PL-24040
3000-04,MES,D-2022-1,Drum(D),C,Some Point Need Touch UP,PL-24041
3000-04,MES,D-2022-1,Drum(D),C,Bolting lubricant is not done,PL-24042
3000-04,MES,D-2022-1,Drum(D),C,Punch List Clear,PL-24043
3000-04,MES,D-2022-2,Drum(D),C,Check the genral cleaning after all acticity,PL-24044
3000-04,MES,D-2022-2,Drum(D),C,PRESERVATION NOT DONE,PL-24045
3000-04,MES,D-2022-2,Drum(D),C,Some Point Need Touch UP,PL-24046
3000-04,MES,D-2022-2,Drum(D),C,Bolting lubricant is not done,PL-24047
3000-04,MES,D-2022-2,Drum(D),C,Punch List Clear,PL-24048
3000-04,MES,D-2022-2,Drum(D),C,PRESERVATION NOT DONE,PL-24029
3000-04,MES,D-2022-2,Drum(D),C,Genral Cleaning,PL-24030
3000-04,MES,D-2022-2,Drum(D),C,Some Point Need Touch UP,PL-24031
3000-04,MES,D-2022-2,Drum(D),C,Rrmove Scaffold,PL-24032
3000-04,MES,D-2022-2,Drum(D),C,Grout Sourface,PL-24033
3000-03,MES,D-3001,Drum(D),C,PRESERVATION NOT DONE,PL-21650
3000-03,MES,D-3001,Drum(D),C,GENRAL CLEANING,PL-21651
3000-03,MES,D-3001,Drum(D),C,Some points need touch up,PL-21652
3000-03,MES,D-3001,Drum(D),C,REMOVE SCAFFOLD,PL-21653
3000-03,MES,D-3002,Drum(D),C,GENRAL CLEANING,PL-21638
3000-03,MES,D-3002,Drum(D),C,PRESERVATION NOT DONE,PL-21639
3000-03,MES,D-3002,Drum(D),C,Some points need touch up,PL-21640
3000-03,MES,D-3002,Drum(D),C,Bolting lubricant is not done,PL-21641
3000-03,MES,D-3002,Drum(D),C,PUNCH LIST CLEAR,PL-21642
3000-03,MES,D-3002,Drum(D),C,REMOVE SCAFFOLD,PL-21643
5000-01,MES,D-3004,Drum(D),C,GENRAL CLEANING,PL-21632
5000-01,MES,D-3004,Drum(D),C,PUNCH LIST CLEAR,PL-21633
5000-01,MES,D-3004,Drum(D),C,Bolting lubricant is not done,PL-21634
5000-01,MES,D-3004,Drum(D),C,Some points need touch up,PL-21635
5000-01,MES,D-3004,Drum(D),C,FIX LADDER,PL-21636
5000-01,MES,D-3004,Drum(D),C,REMOVE SCAFFOLD,PL-21637
5000-01,MES,D-5001,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-02519
5000-01,MES,D-5001,Drum(D),C,PRESERVATION NOT DONE,PL-02580
5000-01,MES,D-5001,Drum(D),C,REMOVE SCAFFOLD,PL-12262
5000-01,MES,D-5001,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12267
5000-01,MES,D-5001,Drum(D),C,GENERAL Cleaning,PL-12249
5000-01,MES,D-5001,Drum(D),C,Some points need touch up,PL-12223
5000-02,MES,D-5002,Drum(D),C,Some points need touch up,PL-12224
5000-02,MES,D-5002,Drum(D),C,REMOVE SCAFFOLD,PL-12250
5000-02,MES,D-5002,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12268
5000-02,MES,D-5002,Drum(D),C,GENERAL Cleaning,PL-12263
5000-02,MES,D-5002,Drum(D),C,PRESERVATION NOT DONE,PL-02581
5000-02,MES,D-5002,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-02520
5000-03,MES,D-5003,Drum(D),C,Some points need touch up,PL-02521
5000-03,MES,D-5003,Drum(D),C,LADDER WASHER HAVE RUST SHALL BE REPAIRED,PL-02582
5000-03,MES,D-5003,Drum(D),C,THE POINT OF VESSEL BODY WAS DAMAGE AND SHALL BE REPAIRED,PL-02613
5000-03,MES,D-5003,Drum(D),C,GENERAL Cleaning,PL-12264
5000-03,MES,D-5003,Drum(D),C,REMOVE SCAFFOLD,PL-12269
5000-03,MES,D-5003,Drum(D),C,INSTALL THE TOP DAVIT MANHOLE,PL-12274
5000-03,MES,D-5003,Drum(D),A,FIRE FIGHTING WATER LINE  SHALL BE INSTALLED,PL-12272
5000-03,MES,D-5003,Drum(D),C,LADDER SHALL BE FIXED ON GRATING,PL-12225
5000-01,MES,D-5009,Drum(D),C,LADDER SHALL BE FIXED ON PAVING,PL-12226
5000-01,MES,D-5009,Drum(D),C,REMOVE SCAFFOLD,PL-12273
5000-01,MES,D-5009,Drum(D),C,GENERAL Cleaning,PL-12270
5000-01,MES,D-5009,Drum(D),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02614
5000-01,MES,D-5009,Drum(D),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02583
5000-01,MES,D-5009,Drum(D),C,Some points need touch up,PL-02522
5000-01,MES,D-5009,Drum(D),C,PRESERVATION NOT DONE,PL-02633
1000-03,MES,D-6001,Drum(D),C,REPAIR GROUT,PL-12243
1000-03,MES,D-6001,Drum(D),C,REMOVE SCAFFOLD,PL-12236
1000-03,MES,D-6001,Drum(D),C,GENERAL Cleaning,PL-12214
1000-03,MES,D-6001,Drum(D),A,TIGHTEN THE MANHOLE COVER SCREWS WITH HIGH FORCE,PL-12258
1000-03,MES,D-6002,Drum(D),C,GENERAL Cleaning,PL-12215
1000-03,MES,D-6002,Drum(D),C,REMOVE SCAFFOLD,PL-12237
1000-03,MES,D-6002,Drum(D),C,LADDER SHALL BE FIXED,PL-12244
4000-05,MES,D-7002,Drum(D),C,Check the genral cleaning after all acticity,PL-24645
4000-05,MES,D-7002,Drum(D),C,PRESERVATION NOT DONE,PL-24646
4000-05,MES,D-7002,Drum(D),C,Some Point Need Touch UP,PL-24647
4000-05,MES,D-7002,Drum(D),C,Bolting lubricant is not done,PL-24648
4000-05,MES,D-7002,Drum(D),C,Punch List Clear,PL-24649
4000-05,MES,D-7002,Drum(D),C,PRESERVATION NOT DONE,PL-24650
4000-05,MES,D-7002,Drum(D),C,REMOVE SCAFFOLD,PL-24651
4000-05,MES,D-7003,Drum(D),C,REMOVE SCAFFOLD,PL-21654
4000-05,MES,D-7003,Drum(D),C,GENERAL CLEANING,PL-21655
4000-05,MES,D-7003,Drum(D),C,Some points need touch up,PL-21656
4000-05,MES,D-7003,Drum(D),C,PRESERVATION NOT DONE,PL-21712
4000-05,MES,D-7003,Drum(D),C,PRESERVATION NOT DONE,PL-21712
4000-05,MES,D-7003,Drum(D),C,Some points need touch up,PL-24910
4000-05,MES,D-7003,Drum(D),C,CHECK THE GENERAL CLEANING,PL-24911
7000-01,MES,D-7101,Drum(D),C,BOLTING LUBRICANT IS NOT DONE,PL-24642
7000-01,MES,D-7101,Drum(D),C,PUNCH LIST CLEAR,PL-24643
7000-01,MES,D-7101,Drum(D),C,GENERAL Cleaning,PL-12251
7000-01,MES,D-7101,Drum(D),C,REPAIR GROUT,PL-12271
7000-01,MES,D-7101,Drum(D),C,REMOVE SCAFFOLD,PL-12265
7000-01,MES,D-7101,Drum(D),C,Some points need touch up,PL-12227
7000-01,MES,D-7101,Drum(D),C,LADDER SHALL BE FIXED ON PAVING,PL-02523
7000-01,MES,D-7101,Drum(D),C,PRESERVATION NOT DONE,PL-02584
1000-02,PI,DE-RF-FG-005,PI_TP,B,ALL INSTALLED SUPPORTS TYPE FU SHALL BE CHANGED TO TYPE GU,PL-02668
1000-01,PI,DE-RF-PRG-008,PI_TP,C,Two Instrument indicator Shall Be Install (TI-2148|2149),PL-30021
1000-01,PI,DE-RF-PRG-008,PI_TP,C,"Stud Bolts 1""x260 8PCS Shall Be Installed Before Precom",PL-30022
1000-01,PI,DE-RF-PRG-008,PI_TP,C,The Vent Holes Of The Supprts Must Be Filled With Mastic,PL-30023
120-18,EL,E_I-MC-SS-01,PANEL(EL),C,Cleaning Panel shall be done.,PL-16481
120-18,EL,E_I-MC-SS-02,PANEL(EL),C,Cleaning Panel shall be done.,PL-16482
120-18,EL,E_I-MC-SS-02,PANEL(EL),B,CABLE FIX Shall Be Done.PUNCH IS GENERAL FOR 120-18,PL-25416
120-18,EL,E_I-MC-SS-02,PANEL(EL),A,Termination shall be done.PUNCH IS GENERAL FOR 120-18,PL-25417
120-18,EL,E_I-MC-SS-02,PANEL(EL),B,CABLE ARRangement shall be done.PUNCH IS GENERAL FOR 120-18,PL-25418
120-18,EL,E_I-MC-SS-02,PANEL(EL),A,BASE PLATE SHALL BE INSTALL.PUNCH IS GENERAL FOR 120-18,PL-25419
120-18,EL,E_I-MC-SS-02,PANEL(EL),B,نصب پليت و سيل کردن کف تابلوها PUNCH IS GENERAL FOR 120-18,PL-25420
120-18,EL,E_I-MC-SS-02,PANEL(EL),C,تحويل کليد درب تابلو ها PUNCH IS GENERAL FOR 120-18,PL-25421
120-18,EL,E_I-MC-SS-02,PANEL(EL),A,تکميل ارت IE و PE.PUNCH IS GENERAL FOR 120-18,PL-25422
120-18,EL,E_I-MC-SS-02,PANEL(EL),A,نصب RACK مربوط به فيبر نوري و نصب تجهيزات باقي مونده تابلو PUNCH IS GENERAL FOR 120-18,PL-25423
1000-01,MES,E-2009,Exchanger(E),C,PRESERVATION NOT DONE,PL-28375
1000-01,MES,E-2009,Exchanger(E),C,GENRAL CLEANING,PL-28376
1000-01,MES,E-2009,Exchanger(E),C,Some points need touch up,PL-28377
1000-01,MES,E-2009,Exchanger(E),C,Remove Scaffold,PL-28378
1000-01,MES,E-2009,Exchanger(E),C,PUNCH LIST CLEAR,PL-28379
1000-01,MES,E-2009,Exchanger(E),C,Some points need touch up,PL-28380
1000-01,MES,E-2009,Exchanger(E),C,PRESERVATION NOT DONE,PL-28381
1000-01,MES,E-2009,Exchanger(E),C,Bolting lubricant is not done,PL-28382
1000-01,MES,E-2009,Exchanger(E),C,Check the genral cleaning after all activity done,PL-28383
2000-04,MES,E-2022-1,Exchanger(E),B,REMOVE SCAFFOLD,PL-24069
2000-04,MES,E-2022-1,Exchanger(E),C,Some points need touch up,PL-24070
2000-04,MES,E-2022-1,Exchanger(E),C,GENRAL CLEANING,PL-24071
2000-04,MES,E-2022-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-24072
2000-04,MES,E-2022-1,Exchanger(E),C,GENRAL CLEANING,PL-24073
2000-04,MES,E-2022-1,Exchanger(E),C,Some points need touch up,PL-24074
2000-04,MES,E-2022-1,Exchanger(E),C,Bolting lubricant is not done,PL-24075
2000-04,MES,E-2022-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-24076
2000-04,MES,E-2022-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-24077
2000-04,MES,E-2022-1,Exchanger(E),B,Chemical eleaniny should be done,PL-24078
2000-04,MES,E-2022-2,Exchanger(E),B,REMOVE SCAFFOLD,PL-24079
2000-04,MES,E-2022-2,Exchanger(E),C,Some points need touch up,PL-24080
2000-04,MES,E-2022-2,Exchanger(E),C,GENRAL CLEANING,PL-24081
2000-04,MES,E-2022-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-24082
2000-04,MES,E-2022-2,Exchanger(E),C,GENRAL CLEANING,PL-24083
2000-04,MES,E-2022-2,Exchanger(E),C,Some points need touch up,PL-24084
2000-04,MES,E-2022-2,Exchanger(E),C,Bolting lubricant is not done,PL-24085
2000-04,MES,E-2022-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-24086
2000-04,MES,E-2022-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-24087
2000-04,MES,E-2022-2,Exchanger(E),B,Chemical eleaniny should be done,PL-24088
2000-04,MES,E-2022-3,Exchanger(E),B,REMOVE SCAFFOLD,PL-24059
2000-04,MES,E-2022-3,Exchanger(E),C,Some points need touch up,PL-24060
2000-04,MES,E-2022-3,Exchanger(E),C,GENRAL CLEANING,PL-24061
2000-04,MES,E-2022-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-24062
2000-04,MES,E-2022-3,Exchanger(E),C,GENRAL CLEANING,PL-24063
2000-04,MES,E-2022-3,Exchanger(E),C,Some points need touch up,PL-24064
2000-04,MES,E-2022-3,Exchanger(E),C,Bolting lubricant is not done,PL-24065
2000-04,MES,E-2022-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-24066
2000-04,MES,E-2022-3,Exchanger(E),C,PUNCH LIST CLEAR,PL-24067
2000-04,MES,E-2022-3,Exchanger(E),B,Chemical eleaniny should be done,PL-24068
5000-03,MES,E-2023,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12256
5000-03,MES,E-2023,Exchanger(E),C,REMOVE SCAFFOLD,PL-12242
5000-03,MES,E-2023,Exchanger(E),C,Some points need touch up,PL-12209
5000-03,MES,E-2023,Exchanger(E),C,Some points need touch up,PL-12291
5000-03,MES,E-2023,Exchanger(E),C,Bolting lubricant is not done,PL-12309
5000-03,MES,E-2023,Exchanger(E),C, Punch List clear,PL-12327
5000-03,MES,E-2023,Exchanger(E),C,PRESERVATION NOT DONE,PL-02585
5000-01,MES,E-2024-1,Exchanger(E),C,Some points need touch up,PL-02525
5000-01,MES,E-2024-1,Exchanger(E),C,Bolting lubricant is not done,PL-12328
5000-01,MES,E-2024-1,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2) _ (PUNCH A),PL-12310
5000-01,MES,E-2024-1,Exchanger(E),C,Some points need touch up,PL-12292
5000-01,MES,E-2024-1,Exchanger(E),C,GENRAL CLEANING,PL-12257
5000-01,MES,E-2024-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-12347
