SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
TEL-05,EL,ECR-05-PJB2,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57253,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB3,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57256,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB3,Comminucation Cable,B,S.S tags shall be install.,PL-57265,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-PJB3,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59545,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB5,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59546,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-PJB5,Comminucation Cable,B,S.S tags shall be install.,PL-57258,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-PJB5,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57249,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,C,WIRRING DIAGRAM SHALL PUT IN DOOR JB.,PL-57206,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57196,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,B,S.S tags shall be install.,PL-57201,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,B,CABLE TAG SHALL BE INSTALL,PL-55664,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55669,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-02,Comminucation Cable,C,CABLE SHALL BE FIXED BY S.S TIE,PL-55674,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,C,CABLE SHALL BE FIXED BY S.S TIE,PL-55676,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55671,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,B,CABLE TAG SHALL BE INSTALL,PL-55666,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57194,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,B,S.S tags shall be install.,PL-57199,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-08,Comminucation Cable,C,WIRRING DIAGRAM SHALL PUT IN DOOR JB.,PL-57204,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,C,WIRRING DIAGRAM SHALL PUT IN DOOR JB.,PL-57203,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,B,S.S tags shall be install.,PL-57198,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57193,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55667,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,C,CABLE SHALL BE FIXED BY S.S TIE,PL-55672,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-09,Comminucation Cable,B,CABLE TAG SHALL BE INSTALL,PL-55662,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-05,EL,ECR-05-SP-10,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57214,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-10,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57238,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-11,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57219,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-11,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57247,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-13,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57243,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-13,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57216,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-14,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57224,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-14,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57237,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-15,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57217,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-15,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57242,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-16,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57248,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-16,Comminucation Cable,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-57223,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-18,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57244,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-20,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57239,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-21,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57240,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-22,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57245,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-23,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57241,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-05,EL,ECR-05-SP-24,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-57246,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-01,Comminucation Cable,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59397,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-01,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59398,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-02,Comminucation Cable,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59395,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-02,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59401,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-03,Comminucation Cable,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59396,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-03,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59399,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-04,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59400,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-FL-04,Comminucation Cable,B,WIRRING ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59394,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB1,Comminucation Cable,B,SS TAG SHALL BE DONE,PL-55264,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,ECR-06-PJB1,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-55267,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB1,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55261,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB2,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55262,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB2,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-55268,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB2,Comminucation Cable,B,SS TAG SHALL BE DONE,PL-55265,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,ECR-06-PJB3,Comminucation Cable,B,SS TAG SHALL BE DONE,PL-55266,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-06,EL,ECR-06-PJB3,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-55269,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-06,EL,ECR-06-PJB3,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55263,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB1,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57257,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB1,Comminucation Cable,B,S.S tags shall be install.,PL-57266,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-PJB1,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59548,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB2,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59547,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB2,Comminucation Cable,B,S.S tags shall be install.,PL-57259,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-PJB2,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57250,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB3,Comminucation Cable,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57255,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-PJB3,Comminucation Cable,B,S.S tags shall be install.,PL-57264,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-PJB3,Comminucation Cable,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-59550,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-07,EL,ECR-07-SP-06,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14147,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-SP-08,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14148,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-SP-11,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14151,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-07,EL,ECR-07-SP-15,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14155,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-12,EL,ECR-AH-IS-01,Comminucation Cable,A,تست کل تجهيزات بصورت نهايي از تابلو اصلي زمان راه اندازي PUNCH FOR TAGS OF TEL-12,PL-25392,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-12,EL,ECR-AH-TEL1,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22424,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-01,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22338,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-02,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22339,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-03,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22340,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-04,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22341,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-05,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22342,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-06,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22343,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-07,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22344,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-08,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22345,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-09,EL,ECR-CR-SP-09,COMMINUCATION CABLE,B,S.S tags shall be install.,PL-22346,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-LAB-PJB1,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54976,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-LAB-PJB1,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54978,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-LAB-TJB1,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54977,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-LAB-TJB1,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54975,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-IS-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21939,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-IS-02,Comminucation Cable,B,CABLE TAG NO (S.S) SHALL BE INSTALLED.,PL-44116,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-IS-02,Comminucation Cable,B,WIRING ARRANGEMENT SHALL BE DONE.,PL-44118,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-08,EL,ECR-SS-PJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21941,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-PJB2,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21942,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21943,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-02,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21944,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-03,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21945,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-04,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21946,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-05,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21947,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-06,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21948,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-SP-07,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21949,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-TEL-01,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22395,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-TEL-02,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22397,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-TEL-03,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22399,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-08,EL,ECR-SS-TJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21950,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-YO-MTJB1,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54981,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-YO-MTJB1,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54985,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-YO-TEL-01,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54986,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-YO-TEL-01,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54982,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-YO-TJB1,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54980,نیرو آرا اندیش,پانچ|هولد کیسون
TEL-10,EL,ECR-YO-TJB1,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54984,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-YO-TJB2,Comminucation Cable,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-54983,نیرو آرا اندیش,پانچ|هولد مدارک
TEL-10,EL,ECR-YO-TJB2,Comminucation Cable,B,CABLE TAG(S.S) SHALL BE INSTALL,PL-54979,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ESDMD-02-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61767,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ESDMD-02-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61854,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ESDMD-02-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61851,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ESDMD-02-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61765,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,ESWB3A-01,LV Switchgea_EM,B,تگ ندارد CELL2,PL-50658,نیرو آرا اندیش,پانچ|هولد کیسون
120-07,EL,ESWB3A-01,LV Switchgea_EM,B,تيم پليت تابلو,PL-50652,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,ESWB3B-01,LV Switchgea_EM,B,تيم پليت تابلو,PL-50653,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,ESWB3B-01,LV Switchgea_EM,B,تيم پليت تابلو,PL-50894,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,ESWB3B-01,LV Switchgea_EM,B,تگ ندارد CELL2,PL-50659,نیرو آرا اندیش,پانچ|هولد کیسون
120-13,EL,EX_NBB-P-002,CATHODIC PROTECTION(D),C,FINAL TEST SHALL BE DONE.PUNCH IS FOR ALL TAGS OF 120-13,PL-25400,کارفرما,پانچ|هولد کارفرما
120-09,EL,F&G-UPS-01,UPS & Battery,A,Key (Qb1) is broken,PL-17203,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCFA-0001,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61904,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCFA-0001,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61918,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCFA-0001,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62069,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAE-1001,CABLE,B,ALL CABLE IN COTROL ROOM SHALL BE ARAANGEMENT AND FIXED,PL-46569,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIAF-2020,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61075,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAF-2020,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61087,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAF-2511,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61090,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAF-2511,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61072,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAX-F2002-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61088,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAX-F2002-01,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61076,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAX-FT2001-02.1,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48027,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIAX-FT2002-02.1,CABLE,B,CABLE TAG NO(S.S) SHALL BE INSTALL.,PL-46689,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIAX-P7001B-01,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56058,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIAX-P7001B-01,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56188,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIDX-FT2002-01,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61071,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIDX-FT2002-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61086,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIRX-P7001A-01,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56187,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIRX-P7001B-01,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56089,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCIZX-F2001-01,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61073,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCIZX-FT2001-04,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56186,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCLCP-FT3001-01.02,CABLE,B,CORE NUMBER SHOULD BE HEATED.,PL-45427,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCLOP-C3001.2-04,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-46663,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-07,IN,FCMCP-0006,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61833,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-07,IN,FCMCP-0006,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61835,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNAX-PK7502-09,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61879,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNAX-PK7502-09,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61884,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNDE-70005B,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56170,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDE-70005B,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56040,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDF-7110,CABLE,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55059,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDS-0004,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56101,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDS-0004,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56231,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDS-0024,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56233,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDS-0024,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56103,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDX-70001B,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56082,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDX-70001B,CABLE,A,CORENUMBER SHALL BE INSTALL,PL-56212,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDX-70001B,CABLE,B,S.S tags shall be install.,PL-47798,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDX-FT2001.2,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48105,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNDX-FT2002.1,CABLE,C,SHRINK AND CORENUMBER SHALL BE HEATED,PL-56071,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCNDX-FT2002.2,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61074,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNDX-FT2002.2,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61089,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNDX-PK7502-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61875,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61876,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61885,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61886,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61883,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-03,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61882,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNVX-PK7502-03,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61887,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-04,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61888,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-04,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61878,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-05,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61874,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-05,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61889,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-06,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61890,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-06,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61881,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-07,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61891,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-07,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61877,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-08,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61880,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCNXX-PK7502-08,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61892,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20997,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21006,نیرو آرا اندیش,پانچ|هولد کیسون
5000-05,IN,FE-5441,Instrument(FE),C,ازبيلت مدارک,PL-51893,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FE-5441,Instrument(FE),C,جايگزيني مدارک اصل با کپي,PL-51894,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FE-5441,Instrument(FE),A,نصب نيست,PL-51861,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61671,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61697,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0002(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61685,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0002(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61667,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0003(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61672,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0003(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61684,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0008(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61682,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0008(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61664,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0009(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61673,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0009(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61692,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0010(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61687,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FGD-0010(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61668,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,FGD-0014(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60535,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,FGD-0016(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60533,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,FGD-0026(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60813,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,FGD-0026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60807,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,FGD-0027(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60542,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,FGD-0034(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57487,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0042(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60885,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0045(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57405,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0046(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60886,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0048(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60376,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0050(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60887,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0053(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60888,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FGD-0054(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60377,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,FGD-0056(FGD),Fire Alarm,C,DEVICE SHALL BE FIXED.,PL-60857,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,FGD-0056(NA),CABLE,B,S.S tags shall be install.,PL-60895,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,FGD-0056(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60896,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20605A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41664,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20605B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41665,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20606A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41668,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20606B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41669,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20607A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41643,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20607B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41644,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20608A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41648,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FI-20608B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41649,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FI-30201A,Instrument(FI),C,HANGING TAG SHOULD BE INSTALL.,PL-40646,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FI-50201A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41562,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FI-50201B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41563,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FI-50206A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41651,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FI-50206B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41652,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FI-50208A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41627,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FI-50208B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41628,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,IN,FI-5021,Instrument(FI),A,CALIBRATION SHALL BE DONE.,PL-62102,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50212A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41620,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50212B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41621,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50213A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41646,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50213B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41647,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50214A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41650,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50214B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41663,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50215B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41667,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,FI-50216A,Instrument(FI),C,HANGING TAG SHALL BE DONE.,PL-60660,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,FI-50216B,Instrument(FI),C,HANGING TAG SHALL BE DONE.,PL-60661,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50218A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41653,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50218B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41655,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50219A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41656,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50219B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41657,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50220A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41641,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50220B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41645,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50221A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41654,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FI-50221B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41661,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FI-50222A,Instrument(FI),B,HANGING TAG SHOULD BE DONE.,PL-41633,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FI-50222B,Instrument(FI),B,HANGING TAG SHOULD BE DONE.,PL-41622,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FI-50223A,Instrument(FI),B,HANGING TAG SHOULD BE DONE.,PL-41629,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FI-50223B,Instrument(FI),B,HANGING TAG SHOULD BE DONE.,PL-41634,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,IN,FI-5408,Instrument(FI),A,CALIBRATION SHALL BE DONE.,PL-62103,نیرو آرا اندیش,پانچ|هولد مدارک
4000-01,IN,FI-5422,Instrument(FI),A,CALIBRATION SHALL BE DONE.,PL-62104,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FI-60302B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41610,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,FI-71201A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41587,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,FI-71201B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41583,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,FI-71202A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41588,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,FI-71202B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41586,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FI-75201A,Instrument(FI),C,HANGING TAG SHOULD BE INSTALL.,PL-40657,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FI-75201B,Instrument(FI),C,HANGING TAG SHOULD BE INSTALL.,PL-40661,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FI-75203A,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41614,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FI-75203B,Instrument(FI),C,HANGING TAG SHOULD BE DONE.,PL-41615,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FI-75204A,Instrument(FI),C,HANGING TAG SHOULD BE INSTALL.,PL-40817,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,MES,FI-8001B,Filter(X),C,SOME POINT NEED TOUCH UP,PL-44006,کیسون,پانچ|هولد کیسون
3000-01,IN,FIT-30165A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60967,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FIT-30165A(NA),CABLE,C,S.S tags shall be install.,PL-60972,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,FIT-30165B(NA),CABLE,C,S.S tags shall be install.,PL-60973,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-03,IN,FLD-0003(FLD),Fire Alarm,A,DEVICE IS DAMAGE,PL-55877,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-05,IN,FLD-0016(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61665,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0016(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61694,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0017(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61688,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0017(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61674,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0018(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61689,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0018(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61669,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0020(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61693,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,FLD-0020(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61675,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FLD-0021(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57402,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FLD-0022(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60828,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FLD-0022(NA),CABLE,B,S.S tags shall be install.,PL-60835,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,FLD-0023(NA),CABLE,C,CABLE ARRANG SHALL BE DONE.,PL-60801,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,FLD-0023(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60803,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FST-2040A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60596,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FST-2040B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60599,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FST-2040C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60601,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FST-2061A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41370,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FST-2061B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41371,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FST-2061C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41358,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FST-2072A(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41364,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FST-2072B(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41359,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FST-2072C(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41368,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233A(FST),Instrument(FST),A,VALVE SHALL BE REPAIR.,PL-61268,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233A(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30533,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233B(FST),Instrument(FST),A,VALVE SHALL BE REPAIR.,PL-61269,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233B(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30534,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233C(FST),Instrument(FST),A,VALVE SHALL BE REPAIR.,PL-61270,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FST-2233C(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30535,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FST-6057B(FST),Instrument(FST),B,HANGING TAG SHALL BE INSTALL.,PL-61731,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FST-6057C(FST),Instrument(FST),B,HANGING TAG SHALL BE INSTALL.,PL-61732,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FT-1006(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59646,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FT-2009(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60602,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,FT-2079(FT),Instrument(FT),B,تگ فلزي,PL-54875,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,FT-2079(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53430,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FT-2091(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57619,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,FT-2111(FT),Instrument(FT),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61109,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,FT-2111(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44209,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,FT-2115(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53154,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,FT-2165(NA),CABLE,C,ارنج کابل,PL-49593,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,FT-2372(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59917,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,FT-2417(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61801,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,FT-2476(NA),CABLE,C,S.S tags shall be install.,PL-60974,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,FT-2476(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60969,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FT-2531-1(NA),CABLE,C,ارنج کابل,PL-49588,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FT-2531-2(NA),CABLE,C,ارنج کابل,PL-49591,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FT-2536(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58231,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-2607(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61948,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-2607(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61980,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FT-3020(FT),Instrument(FT),B,تيوب کشي,PL-54813,نیرو آرا اندیش,پانچ|هولد کیسون
3000-02,IN,FT-3041(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50510,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3167(FT),Instrument(FT),A,ادوات ابزار دقيق نصب گردد,PL-54784,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3167(FT),Instrument(FT),B,تگ فلزي,PL-54779,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3169(FT),Instrument(FT),B,تگ فلزي,PL-54770,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3169(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61988,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3169(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61937,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3171(FT),Instrument(FT),B,يک هندويل شکسته است,PL-54774,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,FT-3171(FT),Instrument(FT),B,سوييچ وصل نيست,PL-54767,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FT-3171(FT),Instrument(FT),B,تگ فلزي سلونوييد,PL-54769,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FT-5020(FT),Instrument(FT),A,تيوب ابزار دقيق کانکت شود,PL-60117,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,IN,FT-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17241,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FT-5301(FT),Instrument(FT),B,طبق نقشه هوک آپ بايد سيل پات نصب شود,PL-56915,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FT-5336(FT),Instrument(FT),B,HANGING TAG SHALL BE INSTALL.,PL-61730,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FT-5337(FT),Instrument(FT),B,HANGING TAG SHALL BE INSTALL.,PL-61729,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FT-5421(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59942,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FT-5494(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59941,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6031(FT),Instrument(FT),A,VALVE SHALL BE REPAIR.,PL-61271,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6031(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61798,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6059(FT),Instrument(FT),A,ISOLATION VALVE SHALL BE REPAIR.,PL-61720,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6059(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58223,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6059-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61033,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6059-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61036,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FT-6060(FT),Instrument(FT),A,VALVE SHALL BE REPAIR.,PL-61272,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FT-6060(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48101,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6068(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61341,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6086(FT),Instrument(FT),A,VALVE SHALL BE REPAIR.,PL-61273,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-6086(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59985,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FT-7001(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42143,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FT-7029(FT),Instrument(FT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24977,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,FT-7091(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60564,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FT-7091(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61924,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FT-7101(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59468,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,FT-7129(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59688,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FT-7141(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59947,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FT-7503(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61431,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,FT-7503(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61493,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8002(FT),Instrument(FT),C,تگ تجهيز اشتباه است يا جابجا نصب شده؛اصلاح شود,PL-57032,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8002(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59522,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8003(FT),Instrument(FT),A,تيوب ناقص,PL-60295,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,FT-8003(FT),Instrument(FT),A,تيوب کاري انجام نشده,PL-57031,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,FT-8003(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59690,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8006(FT),Instrument(FT),B,کابل داخل سيني ارنج شود,PL-57030,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8013(FT),Instrument(FT),C,تگ فلزي ندارد,PL-57025,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FT-8014(FT),Instrument(FT),A,آيزوله ولو بررسي و تعويض شود,PL-60317,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,IN,FT-8415(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60563,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,IN,FT-8415(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61925,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FUSY-2061-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57624,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FUSY-2061-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57618,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FUSY-2091(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57620,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FUSY-2150(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57625,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FUSY-2536(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41374,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FUSY-3171(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62021,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FUSY-3171(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62037,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FUSY-6081(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59990,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FUSY-6086(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61791,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FUY-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17242,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FUY-6082(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59992,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,FV-2007(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE.,PL-60460,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,FV-2007(FV),Instrument(FV),B,CLAMP SHALL BE INSTALL.,PL-61204,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,FV-2007(FV),Instrument(FV),A,TUBE SHALL BE INSTALL.,PL-61172,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,FV-2007(FV),Instrument(FV),C,TOUCH UP SHALL BE DONE.,PL-61180,کیسون,پانچ|هولد کیسون
2000-03-1,IN,FV-2007(FV),Instrument(FV),A,SUPPORT SHALL BE INSTALL.,PL-61192,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,FV-2007(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61520,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FV-2007(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61571,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,FV-2009(FV),Instrument(FV),A,SUPPORT SHALL BE INSTALL.,PL-61195,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,FV-2009(FV),Instrument(FV),C,TOUCH UP SHALL BE DONE.,PL-61183,کیسون,پانچ|هولد کیسون
2000-03-1,IN,FV-2009(FV),Instrument(FV),B,CLAMP SHALL BE INSTALL.,PL-61207,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,FV-2009(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61564,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FV-2009(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61498,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,FV-20103,Instrument(FV),C,Cleaning FOR ALL ITEM (FT-2002) SHALL BE DONE,PL-28973,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FV-2040(FV),Instrument(FV),A,DEVICE IS DAMAGE,PL-61154,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,FV-2040(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61506,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FV-2040(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61572,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2061(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE.,PL-59427,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2061(FV),Instrument(FV),A,TUBING SHALL BE COMPLETED. ( OWNER ),PL-59430,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,FV-2061(FV),Instrument(FV),A,LINK AND LEVER SHALL BE INSTALL. ( OWNER ),PL-59433,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FV-2072(FV),Instrument(FV),A,HOOK OF VALVE IS MISS.,PL-49435,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,FV-2072(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61804,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,FV-2079(FV),Instrument(FV),B,(FZSL-2079) تگ فلزي سوييچ,PL-54872,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,FV-2079(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61016,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2091(FV),Instrument(FV),A,TUBING SHALL BE COMPLETED. ( OWNER ),PL-59429,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,FV-2091(FV),Instrument(FV),A,LINK AND LEVER SHALL BE INSTALL. ( OWNER ),PL-59432,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2091(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE.,PL-59426,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2150(FV),Instrument(FV),A,LINK AND LEVER SHALL BE INSTALL. ( OWNER ),PL-59434,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FV-2150(FV),Instrument(FV),A,TUBING SHALL BE COMPLETED. ( OWNER ),PL-59431,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,FV-2150(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE.,PL-59428,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FV-2233-1(FV),Instrument(FV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-51967,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FV-2233-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42148,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FV-2233-2(FV),Instrument(FV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60523,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FV-2233-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42149,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,FV-2417(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30523,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FV-2531-1(FV),Instrument(FV),A,FILTER SHALL BE INSTALL,PL-59907,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FV-2531-1(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46504,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FV-2531-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53159,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FV-2536(FV),Instrument(FV),A,CAP ACTUATOR SHALL BE INSTALL,PL-59906,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,FV-30111(FV),Instrument(FV),A,FILTER SHALL BE INSTALL.,PL-62056,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30111(FV),Instrument(FV),B,تگ فلزي,PL-54839,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30111(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62025,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30111(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62033,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30114(FV),Instrument(FV),A,FILTER SHALL BE INSTALL.,PL-62055,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30114(FV),Instrument(FV),B,JB درب ندارد,PL-54836,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,FV-30114(FV),Instrument(FV),B,تگ فلزي,PL-54837,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30117(FV),Instrument(FV),B,تگ فلزي,PL-54833,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30117(FV),Instrument(FV),A,FILTER SHALL BE INSTALL.,PL-62054,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30118(FV),Instrument(FV),A,FILTER SHALL BE INSTALL.,PL-62053,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FV-30118(FV),Instrument(FV),B,تگ فلزي,PL-54831,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,FV-3041(FV),Instrument(FV),B,FILTER FOR REGULATOR SHOULD BE DONE.,PL-49677,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,FV-3041(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51568,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,FV-3171(FV),Instrument(FV),B,ادوات ابزار دقيق نصب گردد,PL-54782,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FV-5041(FV),Instrument(FV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49442,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FV-5093(FV),Instrument(FV),A,LINK & LAVER IS DAMAGE.,PL-49495,نیرو آرا اندیش,پانچ|هولد کیسون
5000-01,IN,FV-5093(FV),Instrument(FV),A,سلونوييد,PL-51208,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FV-5093(FV),Instrument(FV),A,رگلاتور,PL-51209,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,FV-5107(FV),Instrument(FV),A,اگزاست,PL-51227,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FV-5161(FV),Instrument(FV),A,نشتي اکچويتور,PL-51099,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,IN,FV-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17243,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FV-5239(FV),Instrument(FV),A,FILTER SHALL BE INSTALL ( REGULATOR ).,PL-62252,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,FV-5239(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE.,PL-62255,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FV-5301(FV),Instrument(FV),A,نصب نيست,PL-51158,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5336(FV),Instrument(FV),B,فيلتر رگلاتور ,PL-52489,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5336(FV),Instrument(FV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49443,نیرو آرا اندیش,پانچ|هولد مدارک
