SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
5000-01,MES,E-2024-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12356
5000-01,MES,E-2024-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12228
5000-01,MES,E-2024-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12229
5000-01,MES,E-2024-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12357
5000-01,MES,E-2024-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-12348
5000-01,MES,E-2024-2,Exchanger(E),C,Some points need touch up,PL-12293
5000-01,MES,E-2024-2,Exchanger(E),C,GENRAL CLEANING,PL-12275
5000-01,MES,E-2024-2,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2 L1 & L2) _ (PUNCH A),PL-12311
5000-01,MES,E-2024-2,Exchanger(E),C,Bolting lubricant is not done,PL-12329
5000-01,MES,E-2024-2,Exchanger(E),C,Some points need touch up,PL-02526
2000-05,MES,E-2025,Exchanger(E),C,GENERAL CLEANING,PL-15678
2000-05,MES,E-2025,Exchanger(E),C,Some points need touch up,PL-15679
2000-05,MES,E-2025,Exchanger(E),C,Bolting lubricant is not done,PL-15680
2000-05,MES,E-2025,Exchanger(E),C,PRESERVATION NOT DONE,PL-15681
2000-05,MES,E-2025,Exchanger(E),C,PUNCH LIST CLEAR,PL-15682
2000-05,MES,E-2027,Exchanger(E),C,Some points need touch up,PL-25815
2000-05,MES,E-2027,Exchanger(E),C,GENRAL CLEANING,PL-25816
2000-05,MES,E-2027,Exchanger(E),C,PRESERVATION NOT DONE,PL-25817
2000-05,MES,E-2027,Exchanger(E),C,Some points need touch up,PL-25818
2000-05,MES,E-2027,Exchanger(E),C,Remove Scaffold,PL-25819
2000-05,MES,E-2027,Exchanger(E),C,Some points need touch up,PL-25820
2000-05,MES,E-2027,Exchanger(E),C,PRESERVATION NOT DONE,PL-25821
2000-05,MES,E-2027,Exchanger(E),C,Punch List Clear,PL-25822
2000-05,MES,E-2027,Exchanger(E),C,Bolting Lubricant is not done,PL-25823
2000-05,MES,E-2027,Exchanger(E),C,Check the general  cleaning after activity done,PL-25824
3000-02,MES,E-3001-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-15650
3000-02,MES,E-3001-1,Exchanger(E),C,Bolting lubricant is not done,PL-15651
3000-02,MES,E-3001-1,Exchanger(E),C,GENRAL CLEANING,PL-15652
3000-02,MES,E-3001-1,Exchanger(E),C,Some points need touch up,PL-12230
3000-02,MES,E-3001-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02527
3000-02,MES,E-3001-1,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02588
3000-02,MES,E-3001-2,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02589
3000-02,MES,E-3001-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02528
3000-02,MES,E-3001-2,Exchanger(E),C,Some points need touch up,PL-12231
3000-02,MES,E-3001-2,Exchanger(E),C,Some points need touch up,PL-15653
3000-02,MES,E-3001-2,Exchanger(E),C,GENRAL CLEANING,PL-15688
3000-02,MES,E-3001-2,Exchanger(E),C,Bolting lubricant is not done,PL-15689
3000-02,MES,E-3001-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-15690
3000-02,MES,E-3001-3,Exchanger(E),C,GENRAL CLEANING,PL-15691
3000-02,MES,E-3001-3,Exchanger(E),C,Bolting lubricant is not done,PL-15692
3000-02,MES,E-3001-3,Exchanger(E),C,PUNCH LIST CLEAR,PL-15693
3000-02,MES,E-3001-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-02529
3000-02,MES,E-3001-3,Exchanger(E),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02590
3000-02,MES,E-3001-3,Exchanger(E),C,Some points need touch up,PL-02552
3000-03,MES,E-3003-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02553
3000-03,MES,E-3003-1,Exchanger(E),C,Some points need touch up,PL-02530
3000-03,MES,E-3003-1,Exchanger(E),C,Bolting lubricant is not done,PL-12330
3000-03,MES,E-3003-1,Exchanger(E),C,Full bolting,PL-12312
3000-03,MES,E-3003-1,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12276
3000-03,MES,E-3003-1,Exchanger(E),C,Some points need touch up,PL-12294
3000-03,MES,E-3003-1,Exchanger(E),C, Punch List clear,PL-12349
3000-03,MES,E-3003-2,Exchanger(E),C, Punch List clear,PL-12350
3000-03,MES,E-3003-2,Exchanger(E),C,Some points need touch up,PL-12295
3000-03,MES,E-3003-2,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12277
3000-03,MES,E-3003-2,Exchanger(E),C,Full bolting,PL-12313
3000-03,MES,E-3003-2,Exchanger(E),C,Bolting lubricant is not done,PL-12331
3000-03,MES,E-3003-2,Exchanger(E),C,Some points need touch up,PL-02531
3000-03,MES,E-3003-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02554
3000-03,MES,E-3003-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-02555
3000-03,MES,E-3003-3,Exchanger(E),C,Some points need touch up,PL-02532
3000-03,MES,E-3003-3,Exchanger(E),C,Bolting lubricant is not done,PL-12314
3000-03,MES,E-3003-3,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12278
3000-03,MES,E-3003-3,Exchanger(E),C,Some points need touch up,PL-12296
3000-03,MES,E-3003-3,Exchanger(E),C, Punch List clear,PL-12342
5000-01,MES,E-5001,Exchanger(E),C,PUNCH LIST CLEAR,PL-12351
5000-01,MES,E-5001,Exchanger(E),C,Some points need touch up,PL-12297
5000-01,MES,E-5001,Exchanger(E),C,GENRAL CLEANING,PL-12279
5000-01,MES,E-5001,Exchanger(E),A,TEST & REINSTATE NOT DONE N(G1 & G2) _ (PUNCH A),PL-12315
5000-01,MES,E-5001,Exchanger(E),C,Bolting lubricant is not done,PL-12332
5000-01,MES,E-5001,Exchanger(E),C,Some points need touch up,PL-02533
5000-01,MES,E-5001,Exchanger(E),C,PRESERVATION NOT DONE,PL-02556
5000-02,MES,E-5002-1,Exchanger(E),C,Bolting lubricant is not done,PL-12316
5000-02,MES,E-5002-1,Exchanger(E),C,GENRAL CLEANING,PL-12280
5000-02,MES,E-5002-1,Exchanger(E),C,Some points need touch up,PL-12298
5000-02,MES,E-5002-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12210
5000-02,MES,E-5002-1,Exchanger(E),C,PUNCH LIST CLEAR,PL-12343
5000-02,MES,E-5002-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-12354
5000-02,MES,E-5002-1,Exchanger(E),C,Some points need touch up,PL-12232
5000-02,MES,E-5002-2,Exchanger(E),C,Some points need touch up,PL-12233
5000-02,MES,E-5002-2,Exchanger(E),C,PUNCH LIST CLEAR,PL-12352
5000-02,MES,E-5002-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12358
5000-02,MES,E-5002-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-12211
5000-02,MES,E-5002-2,Exchanger(E),C,NAME PLATE,PL-12299
5000-02,MES,E-5002-2,Exchanger(E),C,GENRAL CLEANING,PL-12281
5000-02,MES,E-5002-2,Exchanger(E),C,Some points need touch up,PL-12317
5000-02,MES,E-5002-2,Exchanger(E),C,Bolting lubricant is not done,PL-12333
5000-02,MES,E-5002-3,Exchanger(E),C,Bolting lubricant is not done,PL-12318
5000-02,MES,E-5002-3,Exchanger(E),C,GENRAL CLEANING,PL-12282
5000-02,MES,E-5002-3,Exchanger(E),C,Some points need touch up,PL-12300
5000-02,MES,E-5002-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-12212
5000-02,MES,E-5002-3,Exchanger(E),C,PUNCH LIST CLEAR,PL-12344
5000-02,MES,E-5002-3,Exchanger(E),C,PRESERVATION NOT DONE,PL-12355
5000-02,MES,E-5002-3,Exchanger(E),C,Some points need touch up,PL-12234
5000-02,MES,E-5002-4,Exchanger(E),C,Some points need touch up,PL-12235
5000-02,MES,E-5002-4,Exchanger(E),C,PUNCH LIST CLEAR,PL-12353
5000-02,MES,E-5002-4,Exchanger(E),C,PRESERVATION NOT DONE,PL-12359
5000-02,MES,E-5002-4,Exchanger(E),C,PRESERVATION NOT DONE,PL-12213
5000-02,MES,E-5002-4,Exchanger(E),C,NAME PLATE,PL-12301
5000-02,MES,E-5002-4,Exchanger(E),C,GENRAL CLEANING,PL-12283
5000-02,MES,E-5002-4,Exchanger(E),C,Some points need touch up,PL-12319
5000-02,MES,E-5002-4,Exchanger(E),C,Bolting lubricant is not done,PL-12334
5000-03,MES,E-5003-1,Exchanger(E),C, Punch List clear,PL-12335
5000-03,MES,E-5003-1,Exchanger(E),C,Bolting lubricant is not done,PL-12320
5000-03,MES,E-5003-1,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12284
5000-03,MES,E-5003-1,Exchanger(E),C,Some points need touch up,PL-12302
5000-03,MES,E-5003-1,Exchanger(E),C,Some points need touch up,PL-02561
5000-03,MES,E-5003-1,Exchanger(E),C,PRESERVATION NOT DONE,PL-02596
5000-03,MES,E-5003-2,Exchanger(E),C,PRESERVATION NOT DONE,PL-02597
5000-03,MES,E-5003-2,Exchanger(E),C,Some points need touch up,PL-02562
5000-03,MES,E-5003-2,Exchanger(E),C,Some points need touch up,PL-12303
5000-03,MES,E-5003-2,Exchanger(E),C,Check the general Cleaning after all activity done,PL-12285
5000-03,MES,E-5003-2,Exchanger(E),C,Bolting lubricant is not done,PL-12321
5000-03,MES,E-5003-2,Exchanger(E),C, Punch List clear,PL-12336
5000-04,MES,E-5008,Exchanger(E),A,FULL BOLT SUPPORT LEG(FOOT),PL-12239
5000-04,MES,E-5008,Exchanger(E),A,FULL BOLTING NOT DONE,PL-12217
5000-04,MES,E-5008,Exchanger(E),C,Some points need touch up,PL-12246
5000-04,MES,E-5008,Exchanger(E),C,SORFACE GROUT,PL-12266
5000-04,MES,E-5008,Exchanger(E),C,MONTHLY PRESERVATION ,PL-12260
5000-01,MES,E-5010,Exchanger(E),C,GENERAL CLEANING,PL-15683
5000-01,MES,E-5010,Exchanger(E),C,Some points need touch up,PL-15684
5000-01,MES,E-5010,Exchanger(E),C,Bolting lubricant is not done,PL-15685
5000-01,MES,E-5010,Exchanger(E),C,PRESERVATION NOT DONE,PL-15686
5000-01,MES,E-5010,Exchanger(E),C,PUNCH LIST CLEAR,PL-15687
5000-04,MES,E-5012,Exchanger(E),C,SORFACE GROUT,PL-12247
5000-04,MES,E-5012,Exchanger(E),C,Some points need touch up,PL-12218
5000-04,MES,E-5012,Exchanger(E),C,MONTHLY PRESERVATION ,PL-12240
5000-04,MES,E-5012,Exchanger(E),C,PRESERVATION NOT DONE,PL-12337
5000-04,MES,E-5012,Exchanger(E),C,Bolting lubricant is not done,PL-12322
5000-04,MES,E-5012,Exchanger(E),C,GENRAL CLEANING,PL-12286
5000-04,MES,E-5012,Exchanger(E),C,Some points need touch up,PL-12304
5000-04,MES,E-5012,Exchanger(E),C,PUNCH LIST CLEAR,PL-12345
ES-03,EL,E58-LAB-01,Earthing System,A,EARTHING / LIGHTNING IS NOT COMPLETE.(PUNCH IS FOR ALL TAGS OF  ES-03),PL-25385
ES-03,EL,E58-LAB-01,Earthing System,A,عدم اجراي کابل ارت براي تابلو هاي داخلي ساختمان (ارت MAIN) PUNCH IS FOR ALL TAGS OF ES-03,PL-25386
ES-03,EL,E58-LAB-01,Earthing System,A,عدم اجراي کابل ارت براي پنل هاي HVAC (ارت MAIN) PUNCH IS FOR ALL TAGS OF ES-03,PL-25387
ES-03,EL,E58-LAB-01,Earthing System,A,عدم اجراي کابل ارت براي تجهيزات HVAC (ارت MAIN) PUNCH IS FOR ALL TAGS OF ES-03,PL-25388
ES-03,EL,E58-LAB-01,Earthing System,A,عدم اجراي کابل ارت براي تجهيزات برقي و کنترلي داخل ساختمان در صور نياز نصب ديسپچر (ارت MAIN) PUNCH IS FOR ALL TAGS OF ES-03,PL-25389
1000-03,MES,E-6001,Exchanger(E),C,GENRAL CLEANING,PL-17218
1000-03,MES,E-6001,Exchanger(E),C,PRESERVATION NOT DONE,PL-17219
1000-03,MES,E-6001,Exchanger(E),C,REMOVE SCAFFOLD,PL-17220
1000-03,MES,E-6001,Exchanger(E),C,Some points need touch up,PL-17221
1000-03,MES,E-6002,Exchanger(E),C,GENRAL CLEANING,PL-17222
1000-03,MES,E-6002,Exchanger(E),C,PRESERVATION NOT DONE,PL-17223
1000-03,MES,E-6002,Exchanger(E),C,GROUT SURFACE,PL-17224
1000-03,MES,E-6002,Exchanger(E),C,Some points need touch up,PL-17225
1000-03,MES,E-6003,Exchanger(E),C,GENRAL CLEANING,PL-17226
1000-03,MES,E-6003,Exchanger(E),C,PRESERVATION NOT DONE,PL-17227
1000-03,MES,E-6003,Exchanger(E),C,GROUT SURFACE,PL-17228
1000-03,MES,E-6003,Exchanger(E),C,Some points need touch up,PL-17229
1000-03,MES,E-6004,Exchanger(E),C,GENRAL CLEANING,PL-17230
1000-03,MES,E-6004,Exchanger(E),C,PRESERVATION NOT DONE,PL-17231
1000-03,MES,E-6004,Exchanger(E),C,REMOVE SCAFFOLD,PL-17232
1000-03,MES,E-6004,Exchanger(E),C,Some points need touch up,PL-17233
ES-01,EL,E8-26(ES-01),Earthing System,A,Earth(HVAC|LIGHTING PANEL|DRY TRANS|…)are incomplete  (Shortage)ALL TAG IN ES-01,PL-25365
120-01,EL,EAP-MC-2001,Power Cable A,B,Tag no(s.s) shall be install.,PL-06199
120-01,EL,EAP-MC-2002,Power Cable A,B,Tag no(s.s) shall be install.,PL-06399
120-01,EL,EAP-MF-2001_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06231
120-01,EL,EAP-MF-2001_1,Power Cable A,B,S.S tags shall be install.,PL-08176
120-01,EL,EAP-MF-2001_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06263
120-01,EL,EAP-MF-2002_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06183
120-01,EL,EAP-MF-2002_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06215
120-01,EL,EAP-MP-5004A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06247
120-01,EL,EAP-MP-5004B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06295
120-01,EL,EAP-MP-5006A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06279
120-01,EL,EAP-MP-5006B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06327
120-01,EL,EAP-MP-5008A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06359
120-01,EL,EAP-MP-5008B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06311
120-01,EL,EAP-MP-6002A,Power Cable A,B,Tag no(s.s) shall be install.,PL-06391
120-01,EL,EAP-MP-6002B,Power Cable A,B,Tag no(s.s) shall be install.,PL-06343
120-01,EL,EAP-MP-6002C,Power Cable A,B,Tag no(s.s) shall be install.,PL-06375
120-01,EL,EAP-MP-7001C_1,Power Cable A,B,Tag no(s.s) shall be install.,PL-06407
120-01,EL,EAP-MP-7001C_2,Power Cable A,B,Tag no(s.s) shall be install.,PL-06191
120-01,EL,EAP-MP-8001C,Power Cable A,B,Tag no(s.s) shall be install.,PL-06223
120-01,EL,EAP-MP-8001D,Power Cable A,B,Tag no(s.s) shall be install.,PL-06423
120-01,EL,EAP-SS-TR2A-01,Power Cable A,B,Tag no(s.s) shall be install.,PL-06255
120-01,EL,EAP-SS-TR2A-02,Power Cable A,B,Tag no(s.s) shall be install.,PL-06287
120-01,EL,EAP-SS-TR2A-03,Power Cable A,B,Tag no(s.s) shall be install.,PL-06319
120-01,EL,EAP-SS-TR2A-04,Power Cable A,B,Tag no(s.s) shall be install.,PL-06351
120-01,EL,EAP-SS-TR2A-05,Power Cable A,B,Tag no(s.s) shall be install.,PL-06383
120-01,EL,EAP-SS-TR2A-06,Power Cable A,B,Tag no(s.s) shall be install.,PL-06415
120-01,EL,EAP-SS-TR2B-01,Power Cable A,B,Tag no(s.s) shall be install.,PL-06207
120-01,EL,EAP-SS-TR2B-02,Power Cable A,B,Tag no(s.s) shall be install.,PL-06239
120-01,EL,EAP-SS-TR2B-03,Power Cable A,B,Tag no(s.s) shall be install.,PL-06271
120-01,EL,EAP-SS-TR2B-04,Power Cable A,B,Tag no(s.s) shall be install.,PL-06303
120-01,EL,EAP-SS-TR2B-05,Power Cable A,B,Tag no(s.s) shall be install.,PL-06335
120-01,EL,EAP-SS-TR2B-06,Power Cable A,B,Tag no(s.s) shall be install.,PL-06367
120-02,EL,EBC-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02772
120-02,EL,EBC-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02732
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03760
120-02,EL,EBC-C2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08084
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,S.S tags shall be install.,PL-08087
120-02,EL,EBC-C2002-HE-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03772
120-02,EL,EBC-FT2001-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08200
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08186
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02748
120-02,EL,EBC-FT2002-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22454
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21175
120-02,EL,EBC-FT7001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05202
120-02,EL,EBC-FT7001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05210
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05200
120-02,EL,EBC-FT7001A-MF-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21176
120-02,EL,EBC-FT7001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05208
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05239
120-07,EL,EBC-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05284
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05204
120-02,EL,EBC-FT7001B-HE-1,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21177
120-02,EL,EBC-FT7001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05216
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05214
120-02,EL,EBC-FT7001B-MF-1,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21122
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21123
120-02,EL,EBC-FT7001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05212
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05286
120-07,EL,EBC-FT7001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05241
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04889
120-03,EL,EBC-FT8001A-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22464
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22465
120-03,EL,EBC-FT8001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05084
120-03,EL,EBC-FT8001A-HE-3,Power Cable B,B,S.S tags shall be install.,PL-05074
120-03,EL,EBC-FT8001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04869
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04867
120-02,EL,EBC-FT8001A-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21124
120-07,EL,EBC-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04903
120-03,EL,EBC-FT8001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04871
120-03,EL,EBC-FT8001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-04873
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,B,S.S tags shall be install.,PL-04893
120-03,EL,EBC-FT8001B-HE-3,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22466
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22467
120-03,EL,EBC-FT8001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04891
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05064
120-02,EL,EBC-FT8001B-MP-1A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21125
120-07,EL,EBC-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05086
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03552
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,S.S tags shall be install.,PL-07639
120-05,EL,EBC-MAE-2026-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15098
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15118
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,S.S tags shall be install.,PL-07640
120-05,EL,EBC-MAE-2026-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02820
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03556
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,S.S tags shall be install.,PL-07641
120-05,EL,EBC-MAE-2026-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15099
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15119
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,S.S tags shall be install.,PL-07642
120-05,EL,EBC-MAE-2026-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02824
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03560
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,S.S tags shall be install.,PL-07643
120-05,EL,EBC-MAE-2026-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15100
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15120
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,S.S tags shall be install.,PL-07644
120-05,EL,EBC-MAE-2026-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02828
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03564
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,S.S tags shall be install.,PL-07645
120-05,EL,EBC-MAE-2026-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15101
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15121
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,S.S tags shall be install.,PL-07646
120-05,EL,EBC-MAE-2026-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02832
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03584
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,S.S tags shall be install.,PL-07647
120-06,EL,EBC-MAE-2026-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15138
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15158
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,S.S tags shall be install.,PL-07660
120-06,EL,EBC-MAE-2026-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02872
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03596
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,S.S tags shall be install.,PL-07658
120-06,EL,EBC-MAE-2026-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15139
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15159
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,S.S tags shall be install.,PL-07662
120-06,EL,EBC-MAE-2026-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02880
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03652
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,S.S tags shall be install.,PL-07868
120-06,EL,EBC-MAE-3002_1-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15160
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15140
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,S.S tags shall be install.,PL-07844
120-06,EL,EBC-MAE-3002_1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03604
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03660
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,S.S tags shall be install.,PL-07870
120-06,EL,EBC-MAE-3002_1-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15161
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15141
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,S.S tags shall be install.,PL-07846
120-06,EL,EBC-MAE-3002_1-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03612
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03668
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,S.S tags shall be install.,PL-07872
120-06,EL,EBC-MAE-3002_1-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15162
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15142
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,S.S tags shall be install.,PL-07848
120-06,EL,EBC-MAE-3002_1-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03620
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03676
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,S.S tags shall be install.,PL-07874
120-06,EL,EBC-MAE-3002_1-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15163
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15143
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,S.S tags shall be install.,PL-07850
120-06,EL,EBC-MAE-3002_1-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03628
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03684
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,S.S tags shall be install.,PL-07876
120-06,EL,EBC-MAE-3002_2-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15164
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15144
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,S.S tags shall be install.,PL-07852
120-06,EL,EBC-MAE-3002_2-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03636
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03692
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,S.S tags shall be install.,PL-07878
120-06,EL,EBC-MAE-3002_2-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15165
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15145
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,S.S tags shall be install.,PL-07854
120-06,EL,EBC-MAE-3002_2-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03644
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02888
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,S.S tags shall be install.,PL-07880
120-06,EL,EBC-MAE-3002_2-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15166
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15146
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,S.S tags shall be install.,PL-07856
120-06,EL,EBC-MAE-3002_2-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02856
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02896
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,S.S tags shall be install.,PL-07882
120-06,EL,EBC-MAE-3002_2-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15167
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15147
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,S.S tags shall be install.,PL-07858
120-06,EL,EBC-MAE-3002_2-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02968
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02904
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,S.S tags shall be install.,PL-07884
120-06,EL,EBC-MAE-3002_3-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15168
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15148
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,S.S tags shall be install.,PL-07860
120-06,EL,EBC-MAE-3002_3-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02976
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02912
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,S.S tags shall be install.,PL-07886
120-06,EL,EBC-MAE-3002_3-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15169
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15149
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,S.S tags shall be install.,PL-07862
120-06,EL,EBC-MAE-3002_3-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02984
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02920
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,S.S tags shall be install.,PL-07888
120-06,EL,EBC-MAE-3002_3-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15170
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15150
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,S.S tags shall be install.,PL-07864
120-06,EL,EBC-MAE-3002_3-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02992
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02928
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,S.S tags shall be install.,PL-07890
120-06,EL,EBC-MAE-3002_3-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15171
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15151
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,S.S tags shall be install.,PL-07866
120-06,EL,EBC-MAE-3002_3-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02864
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04215
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,S.S tags shall be install.,PL-07807
120-06,EL,EBC-MAE-5004-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15152
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15172
120-06,EL,EBC-MAE-5004-02,Power Cable B,B,S.S tags shall be install.,PL-07592
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,S.S tags shall be install.,PL-07809
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15153
120-06,EL,EBC-MAE-5004-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04225
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15173
120-06,EL,EBC-MAE-5004-04,Power Cable B,B,S.S tags shall be install.,PL-07594
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,S.S tags shall be install.,PL-07811
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15154
120-06,EL,EBC-MAE-5004-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04235
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15174
120-06,EL,EBC-MAE-5004-06,Power Cable B,B,S.S tags shall be install.,PL-07596
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,S.S tags shall be install.,PL-07813
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15155
120-06,EL,EBC-MAE-5004-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04245
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15175
120-06,EL,EBC-MAE-5004-08,Power Cable B,B,S.S tags shall be install.,PL-07598
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,S.S tags shall be install.,PL-07815
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15156
120-06,EL,EBC-MAE-5004-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04255
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15176
120-06,EL,EBC-MAE-5004-10,Power Cable B,B,S.S tags shall be install.,PL-07600
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,S.S tags shall be install.,PL-07817
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15157
120-06,EL,EBC-MAE-5004-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04265
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,Fixing cable shall be done.,PL-16821
120-01,EL,EBC-MAE-5004-11_VS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16701
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15177
120-06,EL,EBC-MAE-5004-12,Power Cable B,B,S.S tags shall be install.,PL-07602
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,S.S tags shall be install.,PL-07296
120-04,EL,EBC-MAE-5005A-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15067
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15088
120-04,EL,EBC-MAE-5005A-02,Power Cable B,B,S.S tags shall be install.,PL-07318
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,S.S tags shall be install.,PL-07298
120-04,EL,EBC-MAE-5005A-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15068
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15089
120-04,EL,EBC-MAE-5005A-04,Power Cable B,B,S.S tags shall be install.,PL-07320
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,S.S tags shall be install.,PL-07300
120-04,EL,EBC-MAE-5005A-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15069
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15090
120-04,EL,EBC-MAE-5005A-06,Power Cable B,B,S.S tags shall be install.,PL-07322
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,S.S tags shall be install.,PL-07302
120-04,EL,EBC-MAE-5005A-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15070
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15091
120-04,EL,EBC-MAE-5005A-08,Power Cable B,B,S.S tags shall be install.,PL-07324
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,S.S tags shall be install.,PL-07304
120-04,EL,EBC-MAE-5005A-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15071
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15092
120-04,EL,EBC-MAE-5005A-10,Power Cable B,B,S.S tags shall be install.,PL-07326
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,S.S tags shall be install.,PL-07306
120-04,EL,EBC-MAE-5005A-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15072
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15093
120-04,EL,EBC-MAE-5005A-12,Power Cable B,B,S.S tags shall be install.,PL-07328
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,S.S tags shall be install.,PL-07308
120-04,EL,EBC-MAE-5005A-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15073
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15094
120-04,EL,EBC-MAE-5005A-14,Power Cable B,B,S.S tags shall be install.,PL-07330
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,S.S tags shall be install.,PL-07310
120-04,EL,EBC-MAE-5005A-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15074
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15095
120-04,EL,EBC-MAE-5005A-16,Power Cable B,B,S.S tags shall be install.,PL-07332
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,S.S tags shall be install.,PL-07312
120-04,EL,EBC-MAE-5005A-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15075
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15096
120-04,EL,EBC-MAE-5005A-18,Power Cable B,B,S.S tags shall be install.,PL-07334
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,S.S tags shall be install.,PL-07712
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15058
120-04,EL,EBC-MAE-5005B-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03780
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03888
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15079
120-04,EL,EBC-MAE-5005B-02,Power Cable B,B,S.S tags shall be install.,PL-07730
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,S.S tags shall be install.,PL-07714
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15059
120-04,EL,EBC-MAE-5005B-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03792
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03900
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15080
120-04,EL,EBC-MAE-5005B-04,Power Cable B,B,S.S tags shall be install.,PL-07732
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,S.S tags shall be install.,PL-07716
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15060
120-04,EL,EBC-MAE-5005B-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03804
120-04,EL,EBC-MAE-5005B-05,Power Cable B,A,ارت تجهيز نصب شود,PL-05588
120-04,EL,EBC-MAE-5005B-05,Power Cable B,C,Preservation  تجهيز انجام شود,PL-05590
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03912
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15081
120-04,EL,EBC-MAE-5005B-06,Power Cable B,B,S.S tags shall be install.,PL-07734
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,S.S tags shall be install.,PL-07718
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15061
120-04,EL,EBC-MAE-5005B-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03816
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03924
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15082
120-04,EL,EBC-MAE-5005B-08,Power Cable B,B,S.S tags shall be install.,PL-07736
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,S.S tags shall be install.,PL-07720
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15062
120-04,EL,EBC-MAE-5005B-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03828
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03936
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15083
120-04,EL,EBC-MAE-5005B-10,Power Cable B,B,S.S tags shall be install.,PL-07738
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,S.S tags shall be install.,PL-07722
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15063
120-04,EL,EBC-MAE-5005B-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03840
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03948
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15084
120-04,EL,EBC-MAE-5005B-12,Power Cable B,B,S.S tags shall be install.,PL-07740
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,S.S tags shall be install.,PL-07724
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15064
120-04,EL,EBC-MAE-5005B-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03852
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03960
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15085
120-04,EL,EBC-MAE-5005B-14,Power Cable B,B,S.S tags shall be install.,PL-07742
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,S.S tags shall be install.,PL-07726
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15065
120-04,EL,EBC-MAE-5005B-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03864
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03972
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15086
120-04,EL,EBC-MAE-5005B-16,Power Cable B,B,S.S tags shall be install.,PL-07744
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,S.S tags shall be install.,PL-07728
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15066
120-04,EL,EBC-MAE-5005B-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03876
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03984
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15087
120-04,EL,EBC-MAE-5005B-18,Power Cable B,B,S.S tags shall be install.,PL-07746
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,S.S tags shall be install.,PL-07291
120-05,EL,EBC-MAE-5005C-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15111
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15131
120-05,EL,EBC-MAE-5005C-02,Power Cable B,B,S.S tags shall be install.,PL-07292
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,S.S tags shall be install.,PL-07293
120-05,EL,EBC-MAE-5005C-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15112
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15132
120-05,EL,EBC-MAE-5005C-04,Power Cable B,B,S.S tags shall be install.,PL-07294
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,S.S tags shall be install.,PL-07313
120-05,EL,EBC-MAE-5005C-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15113
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15133
120-05,EL,EBC-MAE-5005C-06,Power Cable B,B,S.S tags shall be install.,PL-07314
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,S.S tags shall be install.,PL-07315
120-05,EL,EBC-MAE-5005C-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15114
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15134
120-05,EL,EBC-MAE-5005C-08,Power Cable B,B,S.S tags shall be install.,PL-07316
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,S.S tags shall be install.,PL-07335
120-05,EL,EBC-MAE-5005C-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15115
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15135
120-05,EL,EBC-MAE-5005C-10,Power Cable B,B,S.S tags shall be install.,PL-07336
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,S.S tags shall be install.,PL-07337
120-05,EL,EBC-MAE-5005C-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15116
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15136
120-05,EL,EBC-MAE-5005C-12,Power Cable B,B,S.S tags shall be install.,PL-07338
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,S.S tags shall be install.,PL-07348
120-05,EL,EBC-MAE-5005C-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15117
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15137
120-05,EL,EBC-MAE-5005C-14,Power Cable B,B,S.S tags shall be install.,PL-07339
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,S.S tags shall be install.,PL-07340
120-04,EL,EBC-MAE-5005C-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15056
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15077
120-04,EL,EBC-MAE-5005C-16,Power Cable B,B,S.S tags shall be install.,PL-07341
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,S.S tags shall be install.,PL-07342
120-04,EL,EBC-MAE-5005C-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15057
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15078
120-04,EL,EBC-MAE-5005C-18,Power Cable B,B,S.S tags shall be install.,PL-07343
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,S.S tags shall be install.,PL-07748
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15102
120-05,EL,EBC-MAE-5005D-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03996
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04104
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15122
120-05,EL,EBC-MAE-5005D-02,Power Cable B,B,S.S tags shall be install.,PL-07766
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,S.S tags shall be install.,PL-07750
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15103
120-05,EL,EBC-MAE-5005D-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04008
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04116
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15123
120-05,EL,EBC-MAE-5005D-04,Power Cable B,B,S.S tags shall be install.,PL-07768
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,S.S tags shall be install.,PL-07752
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15104
120-05,EL,EBC-MAE-5005D-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04020
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04128
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15124
120-05,EL,EBC-MAE-5005D-06,Power Cable B,B,S.S tags shall be install.,PL-07770
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,S.S tags shall be install.,PL-07754
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15105
120-05,EL,EBC-MAE-5005D-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04032
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04140
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15125
120-05,EL,EBC-MAE-5005D-08,Power Cable B,B,S.S tags shall be install.,PL-07772
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,S.S tags shall be install.,PL-07756
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15106
120-05,EL,EBC-MAE-5005D-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04044
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04152
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15126
120-05,EL,EBC-MAE-5005D-10,Power Cable B,B,S.S tags shall be install.,PL-07774
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,S.S tags shall be install.,PL-07758
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15107
120-05,EL,EBC-MAE-5005D-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04056
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04164
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15127
120-05,EL,EBC-MAE-5005D-12,Power Cable B,B,S.S tags shall be install.,PL-07776
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,S.S tags shall be install.,PL-07760
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15108
120-05,EL,EBC-MAE-5005D-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04068
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04176
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15128
120-05,EL,EBC-MAE-5005D-14,Power Cable B,B,S.S tags shall be install.,PL-07778
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,S.S tags shall be install.,PL-07762
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15109
120-05,EL,EBC-MAE-5005D-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04080
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04188
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15129
120-05,EL,EBC-MAE-5005D-16,Power Cable B,B,S.S tags shall be install.,PL-07780
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,S.S tags shall be install.,PL-07764
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15110
120-05,EL,EBC-MAE-5005D-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04092
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04200
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15130
120-05,EL,EBC-MAE-5005D-18,Power Cable B,B,S.S tags shall be install.,PL-07782
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15076
120-04,EL,EBC-MAE-5006-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04508
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04516
120-04,EL,EBC-MAE-5006-02,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15097
120-03,EL,EBC-MB-8001A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05545
120-03,EL,EBC-MB-8001A,Power Cable B,B,Tag No shall be installed.,PL-17152
120-03,EL,EBC-MB-8001B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05537
120-03,EL,EBC-MF-8001A,Power Cable B,B,S.S tags shall be install.,PL-05067
120-03,EL,EBC-MF-8001B,Power Cable B,B,S.S tags shall be install.,PL-05077
120-03,EL,EBC-MF-8001B,Power Cable B,B,Tag No shall be installed.,PL-17153
120-03,EL,EBC-MF-8001C,Power Cable B,B,Tag No shall be installed.,PL-17176
120-03,EL,EBC-MF-8001C,Power Cable B,B,S.S tags shall be install.,PL-05081
120-03,EL,EBC-MF-8001D,Power Cable B,B,S.S tags shall be install.,PL-05071
120-02,EL,EBC-MP-0001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03100
120-02,EL,EBC-MP-0001A,Power Cable B,B,S.S tags shall be install.,PL-08188
120-02,EL,EBC-MP-0001A,Power Cable B,B,Tag No shall be installed.,PL-08412
120-02,EL,EBC-MP-0001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21178
120-02,EL,EBC-MP-0001B,Power Cable B,B,Tag No shall be installed.,PL-08414
120-02,EL,EBC-MP-0001B,Power Cable B,B,S.S tags shall be install.,PL-08202
120-02,EL,EBC-MP-0001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03185
120-02,EL,EBC-MP-2001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03195
120-02,EL,EBC-MP-2001A,Power Cable B,B,S.S tags shall be install.,PL-08204
120-02,EL,EBC-MP-2001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21179
120-02,EL,EBC-MP-2001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21180
120-02,EL,EBC-MP-2001B,Power Cable B,B,S.S tags shall be install.,PL-08190
120-02,EL,EBC-MP-2001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03110
120-02,EL,EBC-MP-2002A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04307
120-02,EL,EBC-MP-2002A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21181
120-02,EL,EBC-MP-2002B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21182
120-02,EL,EBC-MP-2002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04325
120-02,EL,EBC-MP-2003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03716
120-02,EL,EBC-MP-2003A,Power Cable B,B,S.S tags shall be install.,PL-08207
120-02,EL,EBC-MP-2003B,Power Cable B,B,S.S tags shall be install.,PL-08193
120-02,EL,EBC-MP-2003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03704
120-02,EL,EBC-MP-2003B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21126
120-07,EL,EBC-MP-3001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04337
120-07,EL,EBC-MP-3001,Power Cable B,B,مرتب سازي کل مسير,PL-04718
120-07,EL,EBC-MP-3001,Power Cable B,B,S.S tags shall be install.,PL-04719
120-02,EL,EBC-MP-3011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03724
120-02,EL,EBC-MP-3011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03732
120-02,EL,EBC-MP-3012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03165
120-02,EL,EBC-MP-3012A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26201
120-02,EL,EBC-MP-3012A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26208
120-02,EL,EBC-MP-3012B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26222
120-02,EL,EBC-MP-3012B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26248
120-02,EL,EBC-MP-3012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03085
120-07,EL,EBC-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03295
120-02,EL,EBC-MP-5001A,Power Cable B,B,S.S tags shall be install.,PL-08034
120-02,EL,EBC-MP-5001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21183
120-02,EL,EBC-MP-5001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21184
120-02,EL,EBC-MP-5001B,Power Cable B,B,S.S tags shall be install.,PL-08039
120-02,EL,EBC-MP-5002A,Power Cable B,C,Tag فلزي کابل ها نصب شود,PL-04552
120-02,EL,EBC-MP-5002A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21185
120-02,EL,EBC-MP-5002B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21186
120-02,EL,EBC-MP-5002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04560
120-02,EL,EBC-MP-5003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04285
120-02,EL,EBC-MP-5003A,Power Cable B,B,S.S tags shall be install.,PL-07805
120-02,EL,EBC-MP-5003A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21187
120-02,EL,EBC-MP-5003B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21188
120-02,EL,EBC-MP-5003B,Power Cable B,B,S.S tags shall be install.,PL-07803
120-02,EL,EBC-MP-5003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04275
120-02,EL,EBC-MP-5005A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04464
120-02,EL,EBC-MP-5005A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21127
120-02,EL,EBC-MP-5005B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21128
120-02,EL,EBC-MP-5005B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04449
120-02,EL,EBC-MP-5007A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04474
