SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
5000-04,IN,FV-5337(FV),Instrument(FV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49446,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5337(FV),Instrument(FV),B,فيلتر رگلاتور ,PL-52490,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5337(FV),Instrument(FV),B,رطوبت گير رگلاتور,PL-52467,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5337(FV),Instrument(FV),B,فيلتر رگلاتور ,PL-52632,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,FV-5367(FV),Instrument(FV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49449,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,FV-5407A(FV),Instrument(FV),B,تغيير جهت پوزيشنر,PL-52451,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FV-5441(FV),Instrument(FV),A,اگزاست اکچويتور نصب شود,PL-51865,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FV-5441(FV),Instrument(FV),B,رگولاتور فيلتر ندارد,PL-51866,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FV-5441(FV),Instrument(FV),A,ولو نصب نيست,PL-51892,نیرو آرا اندیش,پانچ|هولد مدارک
5000-05,IN,FV-5441(FV),Instrument(FV),C,PRESERVATION SHALL BE DONE,PL-32436,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FV-6031(FV),Instrument(FV),A,BOSSTER IS DAMAGE.,PL-51989,نیرو آرا اندیش,پانچ|هولد کیسون
4000-04,IN,FV-6059-2(FV),Instrument(FV),A,CALIBRATION SHALL BE DONE,PL-60435,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6070(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55827,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6081(FV),Instrument(FV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60524,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6081(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59981,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6082(FV),Instrument(FV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60525,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6082(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59993,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6086(FV),Instrument(FV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60526,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,FV-6086(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59982,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FV-7141(FV),Instrument(FV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-51976,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,FV-7141(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25571,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,FV-8003(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59693,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSH-30111(FZSH),Instrument(X),B,تگ فلزي,PL-54828,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSH-30117(FZSH),Instrument(X),B,تگ فلزي,PL-54826,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSH-30117(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62035,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSH-30117(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62027,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSH-30118(FZSH),Instrument(X),B,تگ فلزي,PL-54827,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FZSL-2007(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61565,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FZSL-2007(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61507,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FZSL-2009(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61505,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,FZSL-2009(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61547,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FZSL-2061(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57626,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,FZSL-2072(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61811,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,FZSL-2079(NA),CABLE,B,ارنج کابل,PL-49589,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,FZSL-2150(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57621,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,FZSL-2536(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53411,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSL-30111(FZSL),Instrument(X),B,تگ فلزي,PL-54825,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSL-30114(FZSL),Instrument(X),B,تگ فلزي,PL-54823,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSL-30118(FZSL),Instrument(X),B,تگ فلزي,PL-54824,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,FZSL-30118(NA),CABLE,B,CABLE TAG NO (S.S) SHALL BE INSTALL,PL-55813,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,FZT-30111(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61930,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G1_ALM_09,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48274,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G1_ALM_10,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48253,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G3_ALM_09,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48278,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G3_ALM_10,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48254,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G4_ALM_11,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48255,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,G4_ALM_12,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48290,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,H-3013-TCP,PANEL(EL),B,FULL BOLT SHALL BE DONE.,PL-41597,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,HV-2031(HV),Instrument(HV),A,کابل تکميل نيست,PL-59730,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,HV-2031(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61501,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,HV-2031(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61585,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,HV-2097(HV),Instrument(HV),C,TOUCH UP SHALL BE DONE.,PL-61825,کیسون,پانچ|هولد کیسون
2000-01,IN,HV-2097(HV),Instrument(HV),B,CLAMP SHALL BE INSTALL.,PL-61828,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,HV-2097(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53151,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HV-2101(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53158,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HV-2225-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60647,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HV-2225-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60651,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,HV-2371(HV),Instrument(HV),B,FILTER FOR REGULATOR SHOULD BE DONE.,PL-49680,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,HV-3011(NA),CABLE,C,ارنج کابل,PL-48575,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,HY-5454(NA),CABLE,A,تکميل کابل کشي تجهيزات مطابق فايل HOS و INCOMPLETE,PL-52432,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,HY-5454(NA),CABLE,A,کاليبراسيون تجهيزات باقيمانده و صدور مدارک آن,PL-52435,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,HY-5454(NA),CABLE,A,تکميل تيوب مربوط به تجهيزات ابزار دقيق و ولو ها و تست تيوب,PL-52436,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,HY-5454(NA),CABLE,C,جايگزيني مدارک اصلي با کپي و ازبيلت مدارک تغيير کرده,PL-52438,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,HY-5454(NA),CABLE,C,اضافه کردن ليست تجهيزات که نياز به کاليبره و تيوب دارد در ليست ITEM INDEX,PL-52439,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,HY-5454(NA),CABLE,C,EXCEPTION تجهيزات برقي,PL-52441,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,HZSC-30101(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61932,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HZSH-2225-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60652,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HZSH-2225-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60656,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HZSL-2225-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60650,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,HZSL-2225-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60659,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNAF-C3001.C3002-01,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-45296,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-C2001-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61848,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-C2001-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61761,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-MCC-01,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46487,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-MCC-02,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46486,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-MCC-03,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46485,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-MCC-04,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46488,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-MCC-05,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46483,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-P7001A-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61764,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-P7001A-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61841,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-PK7502-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61842,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDE-PK7502-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61763,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDF-C2001-01,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61757,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDF-C2001-01,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61839,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDF-C2002-01,CABLE,B,CORE NUMBER SHALL BE HEATED.,PL-45162,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDF-C2002-01,CABLE,B,CABLE TAG NO ( S.S ) SHALL BE INSTALLED.,PL-45217,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDF-C3001.C3002-02,CABLE,B,CABLE TAG NO ( S.S ) SHALL BE INSTALLED.,PL-45214,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2001-HE-1,CABLE,B,S.S tags shall be install.,PL-44687,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2001-HE-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47826,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2001-P-1B,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47804,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2002-HE-1,CABLE,B,S.S tags shall be install.,PL-47935,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2002-HE-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47840,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2002-HE-2,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47827,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2002-P-1B,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47803,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-C2002-P-1B,CABLE,B,S.S tags shall be install.,PL-44685,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT-2001.2002-1,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61230,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDX-FT-2001.2002-2,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61229,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDX-FT2001-HE-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47832,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2001-MP-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47833,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2001-MP-1,CABLE,B,CABLE TAG NO ( S.S ) SHALL BE INSTALLED.,PL-44591,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2001-MP-2,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47835,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2001-MP-2,CABLE,B,S.S tags shall be install.,PL-47930,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2001-MP-3,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61754,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDX-FT2001-MP-3,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61840,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNDX-FT2002-HE-1,CABLE,B,S.S tags shall be install.,PL-47929,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2002-HE-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47834,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2002-MP-1,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47821,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-FT2002-MP-2,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47828,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-H3012,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47817,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MC-2001-01,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47805,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MC-2001-01,CABLE,B,S.S tags shall be install.,PL-44686,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MC-2002-01,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47837,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MF2001-02,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47822,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MF2002-01,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47829,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MF2002-01,CABLE,B,CABLE TAG NO ( S.S ) SHALL BE INSTALLED.,PL-44588,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3011A,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47824,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3011B,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47825,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3012A,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47818,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3012B,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47819,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3013,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47820,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNDX-MP3014,CABLE,C,CORENUMBER SHOULD BE HEATED.,PL-47816,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-C2001-01 ,CABLE,B,CABLE TAG NO (S.S) SHALL BE DONE.,PL-42321,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-C2002-01.02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61849,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-C2002-01.02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61756,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-C3001|C3002-01.02,CABLE,B,S.S tags shall be install.,PL-45501,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-DMPC-01.02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61850,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-DMPC-01.02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61755,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-DMPC-01.02-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61752,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-DMPC-01.02-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61852,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-F&G-01.02,CABLE,B,S.S tags shall be install.,PL-52159,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-F&G-01.02-02,CABLE,B,S.S tags shall be install.,PL-52157,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-F2001|F2002-01,CABLE,B,TAG,PL-50802,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-F2001|F2002-01.02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61843,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-F2001|F2002-01.02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61760,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-F2001|F2002-01.02-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61766,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-F2001|F2002-01.02-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61845,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-F2001|F2002-02,CABLE,B,S.S tags shall be install.,PL-49926,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-P7001ABC|8001ABCD-01.02,CABLE,B,S.S tags shall be install.,PL-44383,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-PDCS-01.02,CABLE,B,S.S tags shall be install.,PL-47582,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-PDCS-01.02,CABLE,A,CORENUMBER SHOULD BE INSTALL.,PL-47597,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-PDCS-01.02-02,CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46484,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-PDCS-01.02-02,CABLE,B,S.S tags shall be install.,PL-46490,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,ICNLF-PK7502-01.02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61846,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-PK7502-01.02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61762,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-PK7502-01.02-02,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61759,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,ICNLF-PK7502-01.02-02,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61853,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JIAE-3001,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14086,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JIAF-5093,JUNCTION BOX,B,WIRRING DIAGRAM PUT IN THE JB.,PL-62327,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JIAF-5211,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14083,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JIAX-25102,JUNCTION BOX,A,FULL BOLT SHOULD BE DONE,PL-27368,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06839,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JNFF-2001.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-32188,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.2,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42146,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.3,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48059,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.4,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48062,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.5,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48060,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.6,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48065,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.7,CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48058,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2001.9,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE. BY S.S TIE.,PL-41880,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2002.2,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61922,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JNFF-2002.2,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61908,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2002.2,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62067,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2002.3,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30990,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2002.4,CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-31839,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2003.1,CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53161,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2003.2,CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53157,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-2003.3,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42142,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-3001.2,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30991,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-3001.4,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30992,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-3001.5,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61232,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-3001.6,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61233,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-3001.7,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61231,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-5001.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30993,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-5001.6,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30994,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-5001.7,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30995,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-5001.8,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30996,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-5002.3,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30997,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30998,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.2,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-30999,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.3,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31000,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.4,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-32231,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.5,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31001,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.6,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31002,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-6001.7,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31003,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-7001.1,CABLE,B,درب JB دميج مي باشد,PL-49403,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,JNFF-7001.5,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41365,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-7001.6,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41361,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-7001.7,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41367,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-7001.8,CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59685,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,JNFF-7001.9,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31004,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,KE-20104,Instrument(KE),B,ARRANGE PROB SHALL BE DONE (CAPILARY),PL-60704,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,KE-70233,Instrument(KE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60920,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,LAB-LP-01,PANEL(EL),A,نصب پنل,PL-51349,نیرو آرا اندیش,پانچ|هولد مدارک
ES-03,EL,LAB-L-PRO(ES-03),Lightning Protection,C,ايرفن ها نصب نشده و محل کانکشن ايرفن ها مستقيم به همديگر کانکشن نشده.,PL-51912,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LG-30203A,Instrument(LG),C,HANGING TAG SHOULD BE INSTALL.,PL-40644,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,LG-3193,Instrument(LG),C,TIGHTENING BOLTS & NUTS,PL-26753,نیرو آرا اندیش,پانچ|هولد کیسون
5000-01,IN,LG-50203A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41558,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LG-50203B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41553,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,LG-50212A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41658,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,LG-50212B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41671,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,LG-50215A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41635,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,LG-50215B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41630,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,LG-50221A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41662,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,LG-50221B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41642,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,LG-50224A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41550,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,LG-50224B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41559,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,LG-71203A,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41581,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,LG-71203B,Instrument(LG),C,HANGING TAG SHOULD BE DONE.,PL-41582,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LG-7162,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-60929,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LG-7192,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-60927,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LG-7212,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-60928,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LG-75202A,Instrument(LG),C,HANGING TAG SHOULD BE INSTALL.,PL-40660,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LG-75202B,Instrument(LG),C,HANGING TAG SHOULD BE INSTALL.,PL-40656,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LG-8006,Instrument(LG),B,HANGING TAG SHALL BE INSTALL.,PL-62086,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LG-8006,Instrument(LG),B,OIL SHALL BE FULLED.,PL-62089,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LG-8006,Instrument(LG),A,GAUGE IS DAMAGE.,PL-62092,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-05,IN,LHD-9005A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61695,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9005A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61676,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9005B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61686,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9005B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61678,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9006(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60579,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-03,IN,LHD-9009(LHD),Fire Fighting,B,ACCESSORY OF DEVICE SHALL BE INSTALL.,PL-51784,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9018C(LHD),Fire Fighting,B,ACCESSORY OF DEVICE SHALL BE INSTALL.,PL-51684,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9018E(LHD),Fire Fighting,B,ACCESSORY OF DEVICE SHALL BE INSTALL.,PL-51683,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9018F(LHD),Fire Fighting,B,ACCESSORY OF DEVICE SHALL BE INSTALL.,PL-51681,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9020B(LHD),Fire Fighting,B,ACCESSORY OF DEVICE SHALL BE INSTALL.,PL-51679,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-04,IN,LHD-9020C(NA),CABLE,C,تکميل مدارک و ازبيلت مدارک,PL-59845,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9022A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61690,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9022A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61677,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9022B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61691,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,LHD-9022B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61670,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,LHD-9051A(NA),CABLE,B,S.S tags shall be install.,PL-60894,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,LHD-9051A(NA),CABLE,C,تکميل مدارک و ازبيلت مدارک,PL-59823,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,LHD-9051B(NA),CABLE,B,S.S tags shall be install.,PL-60893,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,LHD-9053B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57500,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,LI1-2373,Instrument(LI1),A,DEVICE IS DAMAGE,PL-61050,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,LI1-5413(NA),CABLE,B,WIRRING ARRANGEMENT AND FIXED IN JB SHALL BE DONE.,PL-44954,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7001-1(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61046,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7001-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61628,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7002-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61629,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7002-1(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61045,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LI-7101-1(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61497,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LI-7101-1(NA),CABLE,C,WIRRING ARANGEMENT SHALL BE DONE,PL-61401,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7502-1,CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61630,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LI-7502-1,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61631,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,LIT-30101(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62029,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,LIT-30101(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62023,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LSH-50201B(LSH),Instrument(LSH),C,تگ اشتباه,PL-51237,نیرو آرا اندیش,پانچ|هولد مدارک
4000-10,IN,LSH-8415(NA),CABLE,C,تکميل مدارک و ازبيلت مدارک,PL-60670,نیرو آرا اندیش,پانچ|هولد مدارک
4000-10,IN,LSH-8415(NA),CABLE,A,عدم تکميل و تحويل دهي JB هاي ابزار دقيق,PL-60671,نیرو آرا اندیش,پانچ|هولد مدارک
4000-10,IN,LSH-8415(NA),CABLE,B,عدم تحويل دهي ساپورت،سيني،کابل،JB…,PL-60672,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LSL-50202A(LSL),Instrument(LSL),C,تگ اشتباه,PL-51236,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LSL-80202(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61769,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LSL-80202(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61771,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,LSL-80202(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61772,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LSL-80203(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61773,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LSL-80203(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61770,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,LSL-80203(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61768,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,LST-2372C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59660,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LST-2404(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59653,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LST-2474A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59920,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LST-2474C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53358,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,LST-3161A(LST),Instrument(LST),A,نصب نيست,PL-54786,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,LST-3161B(LST),Instrument(LST),A,نصب نيست,PL-54787,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,LST-3161C(LST),Instrument(LST),A,نصب نيست,PL-54788,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LST-5002(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59934,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,LST-5397(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59936,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,LST-5414(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60575,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,LST-5414(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61822,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6022-1(LST),Instrument(LST),A,SUPPORT SHALL BE FULL WELD.,PL-61215,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LST-6022-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59991,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6022-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58230,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6051A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61405,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6051A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61340,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6051B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61789,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6051C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61339,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6051C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61409,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LST-6083(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61347,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LST-7091A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41260,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LST-7091B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41262,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LST-7091C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41261,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,LST-7152(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59940,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LST-8001A(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59521,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LST-8001B(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59523,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LST-8001C(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59520,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,LT-2373(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59661,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LT-2403(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59654,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LT-2419(LT),Instrument(LT),C,CAPILLARY SHALL BE ARRANGE.,PL-61787,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,LT-30108B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62028,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LT-5001(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59935,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,LT-5308(LT),Instrument(LT),B,کپيلاري,PL-51166,نیرو آرا اندیش,پانچ|هولد کیسون
5000-04,IN,LT-5396(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59937,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,LT-5413(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61821,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LT-5511(LT),Instrument(LT),A,نصب نيست,PL-51196,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6021(LT),Instrument(LT),A,SUPPORT SHALL BE FULL WELD.,PL-61211,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LT-6021(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59987,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6033-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61636,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6033-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61163,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6034-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61027,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6034-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61028,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-6082(NA),CABLE,C,ARRANGEMENT SHOULD BE DONE.,PL-31666,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7001(LT),Instrument(LT),B,HANGING TAG SHALL BE INSTALL.,PL-61734,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61429,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7001(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61494,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7002(LT),Instrument(LT),B,HANGING TAG SHALL BE INSTALL.,PL-61733,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7002(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61495,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7002(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61428,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LT-70120A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60630,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LT-70120B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60631,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LT-70252(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60632,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-7101(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59469,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LT-7102(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59470,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7501(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59691,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7502(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59695,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7503(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61626,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7503(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61044,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7504(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61041,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7504(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61624,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7505(LT),Instrument(LT),B,نصب نيست,PL-57068,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-7506(LT),Instrument(LT),B,نصب نيست,PL-57069,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,LT-80134A,Instrument(LT),C,HANGING TAG SHALL BE DONE.,PL-28872,نیرو آرا اندیش,پانچ|هولد مدارک
4000-09,IN,LT-8413(LT),Instrument(LT),C,INSTALLATION DOCUMENT SHOULD BE PROVIDED,PL-51420,نیرو آرا اندیش,پانچ|هولد مدارک
4000-09,IN,LT-8413(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-62250,نیرو آرا اندیش,پانچ|هولد مدارک
4000-09,IN,LT-8413(NA),CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-62251,نیرو آرا اندیش,پانچ|هولد کیسون
4000-06,IN,LT-8418(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61625,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-8418(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61042,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-8419(NA),CABLE,C,ARRANGE CABLE SHALL BE DONE.,PL-61043,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LT-8419(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61627,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,IN,LT-8425(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61903,نیرو آرا اندیش,پانچ|هولد مدارک
4000-12,IN,LT-8425(NA),CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61917,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,LUSY-2403(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-45181,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LUSY-2474(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-55831,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,LUSY-5070(NA),CABLE,B,مدارک تست کابل وجود ندارد(جنرال),PL-50827,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LUSY-6021B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59492,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LUY-6082(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61788,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,LV-2016(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59659,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,LV-2372(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32189,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2403(LV),Instrument(LV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-62052,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2403(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-45180,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2419(LV),Instrument(LV),A,FILTER FOR REGULATOR SHALL BE INSTALL,PL-60673,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2419(LV),Instrument(LV),C,CLAMP SHALL BE INSTALL,PL-60961,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,LV-2441(LV),Instrument(LV),B,FILTER OF REGULATOR SHALL BE INSTALL,PL-61400,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2474(LV),Instrument(LV),B,FILTER OF REGULATOR SHALL BE INSTALL,PL-61399,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LV-2474(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53363,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,LV-30108(LV),Instrument(LV),A,گيج شکسته است,PL-54816,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,LV-30108(LV),Instrument(LV),B,تيوب کانکت نيست,PL-54817,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LV-6021A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61345,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LV-6021B(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30668,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LV-6051(LV),Instrument(LV),A,EXHAWST IS DAMAGE.,PL-49745,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LV-6051(LV),Instrument(LV),A,LINK & LIVER IS DAMAGE.,PL-49746,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LV-6051(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61403,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LV-6051(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61344,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LV-6082(LV),Instrument(LV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60527,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,LV-6082(LV),Instrument(LV),C,يکي از گيج هاي پوزيشن معيوب است,PL-56984,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,LV-6082(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61793,نیرو آرا اندیش,پانچ|هولد مدارک
4000-05,IN,LV-7251(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61863,نیرو آرا اندیش,پانچ|هولد مدارک
4000-05,IN,LV-7251(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62238,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,LV-7501(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59694,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LZSL-2403(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59918,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,LZSL-2474(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE. BY S.S TIE.,PL-41887,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,EL,MAE-2026-01_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61321,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-02_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61322,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-03_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61323,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-04_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61320,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-05_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61324,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-09_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61327,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-11_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61328,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,EL,MAE-2026-12_VS,VIBRATION_SWITCH,B,TIGHTING SHALL  BE DONE,PL-61330,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,A,ALL VIBRATION SWITCH IS NOT INSTALL,PL-48988,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,B,MISSING ONE CONTACTOR IS MISSING (CAPACITOR BANK B/05),PL-48989,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,C,تکميل امضاي TPA,PL-48990,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,C,جاگزيني مدارک اصلي با کپي و کسري مدارک تست تابلو,PL-48991,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,C,ازبيلت کليه مدارک که تغييرات داشته است(از جمله ارنج کابل ها در ترنچ و لدر,PL-48992,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,A,تست کابل هاي باقي مانده,PL-48995,نیرو آرا اندیش,پانچ|هولد مدارک
120-06,EL,MAE-5004-01_VS,VIBRATION_SWITCH_B,C,ارنج کابل و فيکس سمت تجهيزات,PL-48996,نیرو آرا اندیش,پانچ|هولد مدارک
120-04,EL,MAE-5005A-01_VS,VIBRATION_SWITCH_B,A,ALL VIBRATION SWITCH IS NOT INSTALL,PL-48972,نیرو آرا اندیش,پانچ|هولد مدارک
120-04,EL,MAE-5005A-13,Local_Control_Station,B,Micro switch is DAMAGE.,PL-48973,نیرو آرا اندیش,پانچ|هولد کیسون
120-05,EL,MAE-5005C-01_VS,VIBRATION_SWITCH_B,A,ALL VIBRATION SWITCH IS NOT INSTALL,PL-48981,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,MC-2001,Local_Control_Panel,A,BREAKER SELECTOR SWITH IS BROKEN.,PL-48891,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,MC-2001,Local_Control_Panel,A,HEAT SHRINK CABLE TERMINATION REJECT.,PL-48893,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,MCP-0001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60394,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60385,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0002(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60386,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0002(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60395,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0003(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60396,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0003(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60387,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,MCP-0004(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51528,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,MCP-0005(NA),CABLE,B,S.S tags shall be install.,PL-60832,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,MCP-0005(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60825,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-07,IN,MCP-0009,Fire Alarm,C,ACCESSORY NOT COMPLETE,PL-59955,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-06,IN,MCP-0010(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61894,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-06,IN,MCP-0011(MCP),Fire Alarm,C,ACCESSORY NOT COMPLETE,PL-59951,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-06,IN,MCP-0012(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61895,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0019(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60392,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,MCP-0019(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60401,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,MCP-0023(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51525,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-07,IN,MCP-0024,Fire Alarm,C,ACCESSORY NOT COMPLETE,PL-59954,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-05,IN,MCP-0025(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61830,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,MCP-0025(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61831,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-05,IN,MCP-0025(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61832,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,MCP-0029(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61823,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,MCP-0029(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61926,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,MF-8001B_VS,VIBRATION_SWITCH_B,A,ALL VIBRATION SWITCH IS NOT INSTALL,PL-48966,نیرو آرا اندیش,پانچ|هولد مدارک
120-01,EL,MP-5004B,Local_Control_Station,A,BREAKER SELECTOR SWITH IS BROKEN.,PL-48890,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,MP-5008B,Local_Control_Station,A,BREAKER SELECTOR SWITH IS BROKEN.,PL-48889,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,MP-5070A,Local_Control_Station,A,LCS NOT INSTALL.,PL-48906,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MP-5070B,Local_Control_Station,A,LCS NOT INSTALL.,PL-48907,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,MP-8402,Local_Control_Station,B,THE AM METER NOT FIXED.,PL-48295,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,MP-8403A,Local_Control_Station,A,Selector is damage.(MP-8403A),PL-17047,نیرو آرا اندیش,پانچ|هولد کیسون
120-03,EL,MP-8404B,Local_Control_Station,A,Selector is damage.(MP-8404),PL-17022,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,MT-MAE-2026-10,MOTOR,B,TAG MOTOR SHALL BE INSTALLED.,PL-26594,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-01,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32391,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-02,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32392,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-03,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32393,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-04,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32394,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-05,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32395,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-06,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32396,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-07,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32397,کیسون,پانچ|هولد مدارک
120-06,EL,MT-MAE-3002_1-08,MOTOR,B,TAG MOTOR SHALL BE INSTALL.,PL-32398,کیسون,پانچ|هولد مدارک
120-04,EL,MT-MAE-5005A-18,MOTOR,A,MOTOR DAMAGE( MAE-5005A-18),PL-38458,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-0001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26607,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-0001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26608,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-2001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26609,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-2001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26610,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-2001B,MOTOR,A,GREASE NIPPLE IS BROKEN,PL-26631,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-2003A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26611,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-2003B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26612,نیرو آرا اندیش,پانچ|هولد مدارک
120-07,EL,MT-MP-3013,MOTOR,B,MOTOR BODY TAG SHALL BE INSTALLED.,PL-38126,کیسون,پانچ|هولد مدارک
120-02,EL,MT-MP-5003A,MOTOR,C,MISSING PARTS.,PL-26580,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5007A,MOTOR,C,O BOLT IS MISSING,PL-26565,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5007B,MOTOR,C,O BOLT IS MISSING,PL-26566,کیسون,پانچ|هولد کیسون
120-01,EL,MT-MP-5008A,MOTOR,A,OIL NIPPLE SHALL BE INSTALLED.,PL-39078,کیسون,پانچ|هولد کیسون
120-01,EL,MT-MP-5008B,MOTOR,A,OIL NIPPLE SHALL BE INSTALLED.,PL-39079,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5009A,MOTOR,C,O BOLT IS MISSING,PL-26567,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5009B,MOTOR,C,O BOLT IS MISSING,PL-26568,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5011A,MOTOR,C,O BOLT IS MISSING,PL-26569,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-5011B,MOTOR,C,O BOLT IS MISSING,PL-26570,کیسون,پانچ|هولد کیسون
120-02,EL,MT-MP-6001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26613,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-6001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26614,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-6001B,MOTOR,A,GREASE NIPPLE IS BROKEN,PL-26632,کیسون,پانچ|هولد کیسون
120-01,EL,MT-MP-6002A,MOTOR,A,SELECTOR OF HEATER IS DAMAGE.,PL-38976,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,MT-MP-6002B,MOTOR,A,SELECTOR OF HEATER IS DAMAGE.,PL-38977,نیرو آرا اندیش,پانچ|هولد کیسون
120-02,EL,MT-MP-7003A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26615,نیرو آرا اندیش,پانچ|هولد مدارک
120-02,EL,MT-MP-7003B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26616,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,MT-MP-8404A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26617,نیرو آرا اندیش,پانچ|هولد مدارک
120-03,EL,MT-MP-8404B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26618,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0001A,CABLE,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-48117,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0001A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48239,نیرو آرا اندیش,پانچ|هولد مدارک
