SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-02,EL,EBC-MP-5007A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22672
120-02,EL,EBC-MP-5007A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22715
120-02,EL,EBC-MP-5007A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22840
120-02,EL,EBC-MP-5007B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21129
120-02,EL,EBC-MP-5007B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04484
120-02,EL,EBC-MP-5009A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04500
120-02,EL,EBC-MP-5009A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21130
120-02,EL,EBC-MP-5009B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21131
120-02,EL,EBC-MP-5009B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04492
120-02,EL,EBC-MP-5010A,Power Cable B,B,S.S tags shall be install.,PL-04653
120-02,EL,EBC-MP-5010A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22841
120-02,EL,EBC-MP-5010A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22716
120-02,EL,EBC-MP-5010A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22673
120-02,EL,EBC-MP-5010B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21132
120-02,EL,EBC-MP-5010B,Power Cable B,B,S.S tags shall be install.,PL-04656
120-02,EL,EBC-MP-5011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04536
120-02,EL,EBC-MP-5011A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21133
120-02,EL,EBC-MP-5011B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22674
120-02,EL,EBC-MP-5011B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22717
120-02,EL,EBC-MP-5011B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22842
120-02,EL,EBC-MP-5011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04544
120-07,EL,EBC-MP-5012A,Power Cable B,B,مرتب سازي کل مسير,PL-04714
120-07,EL,EBC-MP-5012A,Power Cable B,B,S.S tags shall be install.,PL-04715
120-07,EL,EBC-MP-5012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04397
120-07,EL,EBC-MP-5012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04409
120-07,EL,EBC-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04702
120-07,EL,EBC-MP-5012B,Power Cable B,B,S.S tags shall be install.,PL-04703
120-02,EL,EBC-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08036
120-02,EL,EBC-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08041
120-02,EL,EBC-MP-6001A,Power Cable B,B,S.S tags shall be install.,PL-08209
120-02,EL,EBC-MP-6001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03205
120-02,EL,EBC-MP-6001A,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21189
120-02,EL,EBC-MP-6001B,Power Cable B,B,Cable Tag (S.S) Shall Be Installed.,PL-21190
120-02,EL,EBC-MP-6001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03120
120-02,EL,EBC-MP-6001B,Power Cable B,B,S.S tags shall be install.,PL-08195
120-02,EL,EBC-MP-7002A,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05533
120-02,EL,EBC-MP-7002A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21134
120-02,EL,EBC-MP-7002B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21135
120-02,EL,EBC-MP-7002B,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05530
120-02,EL,EBC-MP-7003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03130
120-02,EL,EBC-MP-7003A,Power Cable B,B,S.S tags shall be install.,PL-08197
120-02,EL,EBC-MP-7003A,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21136
120-02,EL,EBC-MP-7003B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21137
120-02,EL,EBC-MP-7003B,Power Cable B,B,S.S tags shall be install.,PL-08211
120-02,EL,EBC-MP-7003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03215
120-02,EL,EBC-MP-7004A,Power Cable B,B,S.S tags shall be install.,PL-05466
120-02,EL,EBC-MP-7004A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22843
120-02,EL,EBC-MP-7004A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22718
120-02,EL,EBC-MP-7004A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22675
120-02,EL,EBC-MP-7004B,Power Cable B,B,Cable Tag(S.S) shall be installed.,PL-21138
120-02,EL,EBC-MP-7004B,Power Cable B,B,S.S tags shall be install.,PL-05450
120-02,EL,EBC-MP-7051A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03140
120-02,EL,EBC-MP-7051B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03225
120-02,EL,EBC-MP-7052A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03150
120-02,EL,EBC-MP-7052B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03235
120-02,EL,EBC-MP-7060A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02756
120-02,EL,EBC-MP-7060B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02784
120-02,EL,EBC-MP-7070A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02764
120-02,EL,EBC-MP-7070B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02800
120-07,EL,EBC-MP-7101A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04421
120-07,EL,EBC-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04706
120-07,EL,EBC-MP-7101A,Power Cable B,B,S.S tags shall be install.,PL-04707
120-07,EL,EBC-MP-7101B,Power Cable B,B,مرتب سازي کل مسير,PL-04710
120-07,EL,EBC-MP-7101B,Power Cable B,B,S.S tags shall be install.,PL-04711
120-07,EL,EBC-MP-7101B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04433
120-03,EL,EBC-MP-7502A,Power Cable B,B,S.S tags shall be install.,PL-05474
120-03,EL,EBC-MP-7502A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22586
120-03,EL,EBC-MP-7502A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22933
120-03,EL,EBC-MP-7502B,Power Cable B,B,Tag No shall be installed.,PL-17154
120-03,EL,EBC-MP-7502B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05543
120-03,EL,EBC-MP-7503A,Power Cable B,B,S.S tags shall be install.,PL-05498
120-03,EL,EBC-MP-7503A,Power Cable B,B,Tag No shall be installed.,PL-17155
120-03,EL,EBC-MP-7503B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22934
120-03,EL,EBC-MP-7503B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22587
120-03,EL,EBC-MP-7503B,Power Cable B,B,S.S tags shall be install.,PL-05482
120-03,EL,EBC-MP-7504,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05535
120-03,EL,EBC-MP-7504,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22588
120-03,EL,EBC-MP-7504,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22935
120-03,EL,EBC-MP-7505,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22468
120-03,EL,EBC-MP-7505,Power Cable B,B,S.S tags shall be install.,PL-05228
120-03,EL,EBC-MP-7506A,Power Cable B,B,S.S tags shall be install.,PL-05220
120-03,EL,EBC-MP-7506A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22936
120-03,EL,EBC-MP-7506A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22589
120-03,EL,EBC-MP-7506B,Power Cable B,B,Tag No shall be installed.,PL-17156
120-03,EL,EBC-MP-7506B,Power Cable B,B,S.S tags shall be install.,PL-05230
120-03,EL,EBC-MP-8401,Power Cable B,B,S.S tags shall be install.,PL-04663
120-03,EL,EBC-MP-8401,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24476
120-03,EL,EBC-MP-8401,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24500
120-03,EL,EBC-MP-8402,Power Cable B,B,Tag No shall be installed.,PL-17157
120-03,EL,EBC-MP-8402,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04588
120-03,EL,EBC-MP-8403A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05547
120-03,EL,EBC-MP-8403A,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24501
120-03,EL,EBC-MP-8403A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24477
120-03,EL,EBC-MP-8403B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05539
120-03,EL,EBC-MP-8404A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03255
120-03,EL,EBC-MP-8404A,Power Cable B,B,S.S tags shall be install.,PL-08213
120-03,EL,EBC-MP-8404A,Power Cable B,B,Tag No shall be installed.,PL-08415
120-03,EL,EBC-MP-8404B,Power Cable B,B,Tag No shall be installed.,PL-08418
120-03,EL,EBC-MP-8404B,Power Cable B,B,S.S tags shall be install.,PL-08218
120-03,EL,EBC-MP-8404B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03275
120-03,EL,EBC-MP-8404B,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24424
120-03,EL,EBC-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04596
120-03,EL,EBC-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04604
120-02,EL,EBC-MX-7050,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03245
120-02,EL,EBC-MX-7060,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02792
120-02,EL,EBC-MX-7070,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02808
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05206
120-02,EL,EBC-P7001C-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22455
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24419
120-02,EL,EBC-P7001C-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05218
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05458
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24467
120-02,EL,EBC-P7001C-MF-1,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24491
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24492
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24468
120-02,EL,EBC-P7001C-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05426
120-07,EL,EBC-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05514
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,S.S tags shall be install.,PL-05222
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22590
120-03,EL,EBC-PK7502-MB-1A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22937
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22469
120-03,EL,EBC-PK7502-MB-1B,Power Cable B,B,S.S tags shall be install.,PL-05232
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05490
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22938
120-03,EL,EBC-PK7502-MP-1A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22591
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17158
120-03,EL,EBC-PK7502-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05506
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-05224
120-03,EL,EBC-PK7502-MP-2A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24425
120-03,EL,EBC-PK7502-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-05234
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,S.S tags shall be install.,PL-05226
120-03,EL,EBC-PK7502-MP-3A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24426
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,Tag No shall be installed.,PL-17159
120-03,EL,EBC-PK7502-MP-3B,Power Cable B,B,S.S tags shall be install.,PL-05236
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04875
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26094
120-03,EL,EBC-PK8002-MP-1A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26114
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17160
120-03,EL,EBC-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04895
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04877
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26115
120-03,EL,EBC-PK8002-MX-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26095
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25825
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25843
120-03,EL,EBC-PK8003-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04879
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04897
120-03,EL,EBC-PK8003-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17161
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25844
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25826
120-03,EL,EBC-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04881
120-03,EL,EBC-PK8004-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04883
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04899
120-03,EL,EBC-PK8004-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17162
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25827
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25845
120-03,EL,EBC-PK8004-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04885
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04887
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25846
120-03,EL,EBC-PK8005-MP-1A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25828
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,Tag No shall be installed.,PL-17163
120-03,EL,EBC-PK8005-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04901
120-03,EL,EBC-PK8401-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04658
120-03,EL,EBC-PK8401-MP-1A-PTC,Power Cable B,B,S.S tags shall be install.,PL-04659
120-03,EL,EBC-PK8401-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04665
120-03,EL,EBC-PK8401-MP-1B-PTC,Power Cable B,B,S.S tags shall be install.,PL-04666
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-04661
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22592
120-03,EL,EBC-PK8401-MP-2A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22939
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,Tag No shall be installed.,PL-17164
120-03,EL,EBC-PK8401-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-04668
LS-06,EL,EBL-00-SLP-01-3,Power Cable B,B,S.S tags shall be install.,PL-04761
FGS-09,EL,EBL-0102,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22279
FGS-09,EL,EBL-0102,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23022
FGS-09,EL,EBL-0102,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23258
FGS-09,EL,EBL-0103,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23259
FGS-09,EL,EBL-0103,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23023
FGS-09,EL,EBL-0103,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22280
FGS-09,EL,EBL-0104,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22281
FGS-09,EL,EBL-0104,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23024
FGS-09,EL,EBL-0104,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23260
FGS-09,EL,EBL-0105,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23261
FGS-09,EL,EBL-0105,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23025
FGS-09,EL,EBL-0105,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22282
FGS-09,EL,EBL-0106,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22283
FGS-09,EL,EBL-0106,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23026
FGS-09,EL,EBL-0106,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23262
FGS-09,EL,EBL-0108,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23263
FGS-09,EL,EBL-0108,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23027
FGS-09,EL,EBL-0108,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22284
FGS-09,EL,EBL-0109,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22285
FGS-09,EL,EBL-0109,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23028
FGS-09,EL,EBL-0109,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23264
LS-02,EL,EBL-01-EJB1-1,Power Cable B,B,S.S tags shall be install.,PL-04763
LS-01,EL,EBL-01-JB1-1,Power Cable B,B,S.S tags shall be install.,PL-04762
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05168
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,S.S tags shall be install.,PL-05170
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05172
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26249
120-11,EL,EBL-02-SJB1-2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26223
120-11,EL,EBL-02-SJB1-2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26275
120-11,EL,EBL-03-SJB1-3,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26276
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26224
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26250
120-11,EL,EBL-03-SJB1-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04524
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,S.S tags shall be install.,PL-05178
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05181
LS-02,EL,EBL-04-EJB2-4,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08409
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08407
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,ارنج کابل ها انجام شود,PL-05179
LS-01,EL,EBL-04-JB2-4,Power Cable B,B,S.S tags shall be install.,PL-05176
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,S.S tags shall be install.,PL-05177
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ارنج کابل ها انجام شود,PL-05180
LS-01,EL,EBL-04-RJB2-2,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-08408
120-11,EL,EBL-04-SJB1-4,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26251
120-11,EL,EBL-04-SJB1-4,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26225
120-11,EL,EBL-04-SJB1-4,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26277
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05173
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,S.S tags shall be install.,PL-05171
120-11,EL,EBL-05-SJB1-5,Power Cable B,B,ارنج کابل ها انجام شود,PL-05169
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04528
120-11,EL,EBL-06-SJB1-6,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26278
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26226
120-11,EL,EBL-06-SJB1-6,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26252
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26253
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26227
120-11,EL,EBL-07-SJB1-7,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26279
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,مرتب سازي کل مسير,PL-04699
120-11,EL,EBL-07-SJB1-7,Power Cable B,B,S.S tags shall be install.,PL-04617
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02944
LS-02,EL,EBP-00-ELP-02,Power Cable B,B,S.S tags shall be install.,PL-08227
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04646
LS-02,EL,EBP-00-ELP-03,Power Cable B,B,S.S tags shall be install.,PL-04672
LS-02,EL,EBP-00-ELP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02683
120-03,EL,EBP-00-HTP-01,Power Cable B,B,S.S tags shall be install.,PL-05237
120-03,EL,EBP-00-HTP-02_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03536
120-03,EL,EBP-00-HTP-02_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03540
120-03,EL,EBP-00-HTP-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03548
LS-01,EL,EBP-00-LP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02936
LS-01,EL,EBP-00-LP-02,Power Cable B,B,S.S tags shall be install.,PL-08225
LS-01,EL,EBP-00-LP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04644
LS-01,EL,EBP-00-LP-03,Power Cable B,B,S.S tags shall be install.,PL-04670
LS-01,EL,EBP-00-LP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02679
LS-01,EL,EBP-00-RP-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02940
LS-01,EL,EBP-00-RP-02,Power Cable B,B,S.S tags shall be install.,PL-08226
LS-01,EL,EBP-00-RP-03,Power Cable B,B,S.S tags shall be install.,PL-04671
LS-01,EL,EBP-00-RP-03,Power Cable B,B,مرتب سازي کل مسير,PL-04645
LS-01,EL,EBP-00-RP-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02681
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03285
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,S.S tags shall be install.,PL-08220
120-03,EL,EBP-00-TRRC-01,Power Cable B,B,Tag No shall be installed.,PL-08420
120-03,EL,EBP-00-TRRC-02,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05541
120-03,EL,EBP-00-TRRC-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26116
120-03,EL,EBP-00-WJB-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26117
120-03,EL,EBP-00-WJB-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26096
120-03,EL,EBP-00-WJB-04,Power Cable B,B,S.S tags shall be install.,PL-04669
120-03,EL,EBP-00-WJB2-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25905
120-03,EL,EBP-00-WJB2-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25885
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25906
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02684
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02688
120-03,EL,EBP-00-WJB2-03,Power Cable B,B,Tag No shall be installed.,PL-08417
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02698
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02702
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25907
120-03,EL,EBP-00-WJB4-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25886
120-03,EL,EBP-00-WO1-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26118
120-03,EL,EBP-00-WO1-01,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05174
120-03,EL,EBP-00-WO1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03544
120-03,EL,EBP-00-WO1-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26119
120-03,EL,EBP-00-WO1-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26097
120-03,EL,EBP-00-WO1-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26120
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03260
120-03,EL,EBP-00-WO1-03,Power Cable B,B,Tag No shall be installed.,PL-08416
120-03,EL,EBP-00-WO1-03,Power Cable B,B,S.S tags shall be install.,PL-08216
120-03,EL,EBP-00-WO1-04,Power Cable B,B,Tag no(s.s) shall be install.,PL-07219
120-03,EL,EBP-00-WO1-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25908
120-03,EL,EBP-00-WO1-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25887
120-03,EL,EBP-00-WO2-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25888
120-03,EL,EBP-00-WO2-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25909
120-03,EL,EBP-00-WO2-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25910
120-03,EL,EBP-00-WO2-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25889
120-03,EL,EBP-00-WO2-02,Power Cable B,B,S.S tags shall be install.,PL-05195
120-03,EL,EBP-00-WO2-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05196
120-03,EL,EBP-00-WO2-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02692
120-03,EL,EBP-00-WO2-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25890
120-03,EL,EBP-00-WO2-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25911
120-03,EL,EBP-00-WO2-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25912
120-03,EL,EBP-00-WO2-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25891
120-03,EL,EBP-00-WO2-04,Power Cable B,B,Tag no(s.s) shall be install.,PL-07221
120-03,EL,EBP-00-WO3-01,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05540
120-03,EL,EBP-00-WO3-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25913
120-03,EL,EBP-00-WO3-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25914
120-03,EL,EBP-00-WO3-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25892
120-03,EL,EBP-00-WO3-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25893
120-03,EL,EBP-00-WO3-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25915
120-03,EL,EBP-00-WO3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02693
120-03,EL,EBP-00-WO3-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02697
120-03,EL,EBP-00-WO3-04,Power Cable B,B,S.S tags shall be install.,PL-04612
120-03,EL,EBP-00-WO3-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25916
120-03,EL,EBP-00-WO3-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25894
120-03,EL,EBP-00-WO4-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25895
120-03,EL,EBP-00-WO4-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25917
120-03,EL,EBP-00-WO4-01,Power Cable B,B,Tag No shall be installed.,PL-05522
120-03,EL,EBP-00-WO4-02,Power Cable B,B,S.S tags shall be install.,PL-05189
120-03,EL,EBP-00-WO4-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05191
120-03,EL,EBP-00-WO4-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25918
120-03,EL,EBP-00-WO4-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25896
120-03,EL,EBP-00-WO4-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25897
120-03,EL,EBP-00-WO4-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25919
120-03,EL,EBP-00-WO4-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02703
120-03,EL,EBP-00-WO4-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02707
120-03,EL,EBP-00-WO5-01,Power Cable B,B,Tag No shall be installed.,PL-05523
120-03,EL,EBP-00-WO5-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25920
120-03,EL,EBP-00-WO5-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25898
120-03,EL,EBP-00-WO5-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25899
120-03,EL,EBP-00-WO5-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25921
120-03,EL,EBP-00-WO5-02,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-05192
120-03,EL,EBP-00-WO5-02,Power Cable B,B,S.S tags shall be install.,PL-05190
120-03,EL,EBP-00-WO5-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02708
120-03,EL,EBP-00-WO5-03,Power Cable B,B,ابتدا و انتهاي کابل ها بايستي سيل شود,PL-02712
120-03,EL,EBP-00-WO5-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25922
120-03,EL,EBP-00-WO5-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25900
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04290
LS-02,EL,EBP-AH-EDP-01,Power Cable B,B,S.S tags shall be install.,PL-07818
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,S.S tags shall be install.,PL-08219
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Tag No shall be installed.,PL-08419
120-03,EL,EBP-AH-HDP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03280
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02736
120-02,EL,EBP-C2001-HE-1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28017
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28052
120-02,EL,EBP-C2001-HE-1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28087
120-02,EL,EBP-C2001-HE-1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28122
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28157
120-02,EL,EBP-C2001-HE-1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28192
120-02,EL,EBP-C2001-HE-1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28227
120-02,EL,EBP-C2001-MF-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02768
120-02,EL,EBP-C2001-MF-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02728
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02724
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26121
120-02,EL,EBP-C2001-MP-1B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26098
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03756
120-02,EL,EBP-C2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08083
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,S.S tags shall be install.,PL-08086
120-02,EL,EBP-C2002-HE-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03768
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03764
120-02,EL,EBP-C2002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-08085
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,S.S tags shall be install.,PL-08214
120-03,EL,EBP-CN2003_1-PSB,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02812
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02816
120-03,EL,EBP-CN2003_2-PSB,Power Cable B,B,S.S tags shall be install.,PL-08215
120-07,EL,EBP-CR-CEC(CH)-01,Power Cable B,B,S.S tags shall be install.,PL-04752
120-07,EL,EBP-CR-EDP-01,Power Cable B,B,S.S tags shall be install.,PL-04751
LS-02,EL,EBP-CR-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04759
120-07,EL,EBP-CR-HDP-01_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04568
120-07,EL,EBP-CR-HDP-01_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04572
120-07,EL,EBP-CR-HDP-01_3,Power Cable B,B,S.S tags shall be install.,PL-04749
120-03,EL,EBP-CR-HDP-02,Power Cable B,B,S.S tags shall be install.,PL-04746
LS-01,EL,EBP-CR-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04757
120-07,EL,EBP-CR-SIP-01,Power Cable B,B,S.S tags shall be install.,PL-04755
120-09,EL,EBP-CR-UBT-01-_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26635
120-09,EL,EBP-CR-UBT-01-_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26649
120-09,EL,EBP-CR-UBT-01-_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26663
120-09,EL,EBP-CR-UBT-01-_2,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26664
120-09,EL,EBP-CR-UBT-01-_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26650
120-09,EL,EBP-CR-UBT-01-_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26636
120-09,EL,EBP-CR-UBT-01+_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26637
120-09,EL,EBP-CR-UBT-01+_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26651
120-09,EL,EBP-CR-UBT-01+_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26665
120-09,EL,EBP-CR-UBT-01+_2,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26666
120-09,EL,EBP-CR-UBT-01+_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26652
120-09,EL,EBP-CR-UBT-01+_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26638
120-09,EL,EBP-CR-UIS-01-_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26639
120-09,EL,EBP-CR-UIS-01-_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26653
120-09,EL,EBP-CR-UIS-01-_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26667
120-09,EL,EBP-CR-UIS-01-_2,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26668
120-09,EL,EBP-CR-UIS-01-_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26654
120-09,EL,EBP-CR-UIS-01-_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26640
120-09,EL,EBP-CR-UIS-01+_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26641
120-09,EL,EBP-CR-UIS-01+_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26655
120-09,EL,EBP-CR-UIS-01+_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26669
120-09,EL,EBP-CR-UIS-01+_2,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26670
120-09,EL,EBP-CR-UIS-01+_2,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26656
120-09,EL,EBP-CR-UIS-01+_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26642
120-07,EL,EBP-CR-UPS-01_BY_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04576
120-07,EL,EBP-CR-UPS-01_BY_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04580
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,S.S tags shall be install.,PL-04747
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25005
120-03,EL,EBP-CR-UPS-01A_1,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24997
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24998
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25006
120-03,EL,EBP-CR-UPS-01A_2,Power Cable B,B,S.S tags shall be install.,PL-04748
120-07,EL,EBP-CR-UPS-01B_1,Power Cable B,B,S.S tags shall be install.,PL-04753
120-07,EL,EBP-CR-UPS-01B_2,Power Cable B,B,S.S tags shall be install.,PL-04754
120-07,EL,EBP-F&G-UPS-01,Power Cable B,B,S.S tags shall be install.,PL-04750
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03175
120-02,EL,EBP-FT2001-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08199
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,S.S tags shall be install.,PL-08198
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03170
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26099
120-02,EL,EBP-FT2001-MP-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26122
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03315
120-07,EL,EBP-FT2001-MP-2,Power Cable B,B,S.S tags shall be install.,PL-08223
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,S.S tags shall be install.,PL-08185
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02744
120-02,EL,EBP-FT2002-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22456
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24469
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24493
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02740
120-02,EL,EBP-FT2002-MP-1,Power Cable B,B,S.S tags shall be install.,PL-08184
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,S.S tags shall be install.,PL-08221
120-07,EL,EBP-FT2002-MP-2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02932
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05201
120-02,EL,EBP-FT7001A-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22457
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24420
120-02,EL,EBP-FT7001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05209
120-02,EL,EBP-FT7001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05199
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05207
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22676
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22719
120-02,EL,EBP-FT7001A-MP-1A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22844
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05238
120-07,EL,EBP-FT7001A-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05283
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05203
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22845
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22720
120-02,EL,EBP-FT7001B-HE-1,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22677
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24494
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24470
120-02,EL,EBP-FT7001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05215
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05213
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26123
120-02,EL,EBP-FT7001B-MF-1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26100
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24421
120-02,EL,EBP-FT7001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05211
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05240
120-07,EL,EBP-FT7001B-MP-1B,Power Cable B,B,ارنج کابل ها انجام شود,PL-05285
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04888
120-03,EL,EBP-FT8001A-HE-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22470
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22471
120-03,EL,EBP-FT8001A-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05083
120-03,EL,EBP-FT8001A-HE-3,Power Cable B,B,S.S tags shall be install.,PL-05073
120-03,EL,EBP-FT8001A-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04868
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04866
120-02,EL,EBP-FT8001A-MP-1A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24422
120-07,EL,EBP-FT8001A-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04902
120-03,EL,EBP-FT8001B-HE-1,Power Cable B,B,S.S tags shall be install.,PL-04870
120-03,EL,EBP-FT8001B-HE-2,Power Cable B,B,S.S tags shall be install.,PL-04872
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,B,S.S tags shall be install.,PL-04892
120-03,EL,EBP-FT8001B-HE-3,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22472
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22473
120-03,EL,EBP-FT8001B-MF-1,Power Cable B,B,S.S tags shall be install.,PL-04890
120-02,EL,EBP-FT8001B-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05063
120-07,EL,EBP-FT8001B-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05085
120-02,EL,EBP-H-3012,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02776
120-02,EL,EBP-H-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03736
120-03,EL,EBP-LAB-DP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04564
120-07,EL,EBP-LAB-FACP-01,Power Cable B,B,S.S tags shall be install.,PL-04756
120-03,EL,EBP-LAB-HDP-01_1,Power Cable B,B,S.S tags shall be install.,PL-07999
120-03,EL,EBP-LAB-HDP-01_2,Power Cable B,B,S.S tags shall be install.,PL-08001
LS-01,EL,EBP-LAB-LP-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04608
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03568
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,S.S tags shall be install.,PL-07648
120-05,EL,EBP-MAE-2026-01,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26280
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26228
120-05,EL,EBP-MAE-2026-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26254
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26255
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26229
120-05,EL,EBP-MAE-2026-02,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26281
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,S.S tags shall be install.,PL-07649
120-05,EL,EBP-MAE-2026-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02836
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03572
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,S.S tags shall be install.,PL-07650
120-05,EL,EBP-MAE-2026-03,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26282
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26230
120-05,EL,EBP-MAE-2026-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26256
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26257
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26231
120-05,EL,EBP-MAE-2026-04,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26283
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,S.S tags shall be install.,PL-07651
120-05,EL,EBP-MAE-2026-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02840
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03576
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,S.S tags shall be install.,PL-07652
120-05,EL,EBP-MAE-2026-05,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26284
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26232
120-05,EL,EBP-MAE-2026-05,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26258
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26259
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26233
120-05,EL,EBP-MAE-2026-06,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26285
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,S.S tags shall be install.,PL-07653
120-05,EL,EBP-MAE-2026-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02844
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03580
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,S.S tags shall be install.,PL-07654
120-05,EL,EBP-MAE-2026-07,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26286
120-05,EL,EBP-MAE-2026-07,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26260
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26261
120-05,EL,EBP-MAE-2026-08,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26287
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,S.S tags shall be install.,PL-07655
120-05,EL,EBP-MAE-2026-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02848
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03588
120-06,EL,EBP-MAE-2026-09,Power Cable B,B,S.S tags shall be install.,PL-07656
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,S.S tags shall be install.,PL-07659
120-06,EL,EBP-MAE-2026-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02868
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03592
120-06,EL,EBP-MAE-2026-11,Power Cable B,B,S.S tags shall be install.,PL-07657
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,S.S tags shall be install.,PL-07661
120-06,EL,EBP-MAE-2026-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02876
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03648
120-06,EL,EBP-MAE-3002_1-01,Power Cable B,B,S.S tags shall be install.,PL-07867
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,S.S tags shall be install.,PL-07843
120-06,EL,EBP-MAE-3002_1-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03600
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03656
120-06,EL,EBP-MAE-3002_1-03,Power Cable B,B,S.S tags shall be install.,PL-07869
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,S.S tags shall be install.,PL-07845
120-06,EL,EBP-MAE-3002_1-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03608
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03664
120-06,EL,EBP-MAE-3002_1-05,Power Cable B,B,S.S tags shall be install.,PL-07871
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,S.S tags shall be install.,PL-07847
120-06,EL,EBP-MAE-3002_1-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03616
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03672
120-06,EL,EBP-MAE-3002_1-07,Power Cable B,B,S.S tags shall be install.,PL-07873
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,S.S tags shall be install.,PL-07849
120-06,EL,EBP-MAE-3002_1-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03624
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03680
120-06,EL,EBP-MAE-3002_2-01,Power Cable B,B,S.S tags shall be install.,PL-07875
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,S.S tags shall be install.,PL-07851
120-06,EL,EBP-MAE-3002_2-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03632
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03688
120-06,EL,EBP-MAE-3002_2-03,Power Cable B,B,S.S tags shall be install.,PL-07877
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,S.S tags shall be install.,PL-07853
120-06,EL,EBP-MAE-3002_2-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03640
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02884
120-06,EL,EBP-MAE-3002_2-05,Power Cable B,B,S.S tags shall be install.,PL-07879
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,S.S tags shall be install.,PL-07855
120-06,EL,EBP-MAE-3002_2-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02852
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02892
120-06,EL,EBP-MAE-3002_2-07,Power Cable B,B,S.S tags shall be install.,PL-07881
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,S.S tags shall be install.,PL-07857
120-06,EL,EBP-MAE-3002_2-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02964
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02900
120-06,EL,EBP-MAE-3002_3-01,Power Cable B,B,S.S tags shall be install.,PL-07883
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,S.S tags shall be install.,PL-07859
120-06,EL,EBP-MAE-3002_3-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02972
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02908
120-06,EL,EBP-MAE-3002_3-03,Power Cable B,B,S.S tags shall be install.,PL-07885
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,S.S tags shall be install.,PL-07861
120-06,EL,EBP-MAE-3002_3-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02980
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02916
120-06,EL,EBP-MAE-3002_3-05,Power Cable B,B,S.S tags shall be install.,PL-07887
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,S.S tags shall be install.,PL-07863
120-06,EL,EBP-MAE-3002_3-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02988
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02924
120-06,EL,EBP-MAE-3002_3-07,Power Cable B,B,S.S tags shall be install.,PL-07889
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,S.S tags shall be install.,PL-07865
120-06,EL,EBP-MAE-3002_3-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02860
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04210
120-06,EL,EBP-MAE-5004-01,Power Cable B,B,S.S tags shall be install.,PL-07806
120-06,EL,EBP-MAE-5004-02,Power Cable B,B,S.S tags shall be install.,PL-07591
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,S.S tags shall be install.,PL-07808
120-06,EL,EBP-MAE-5004-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04220
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,S.S tags shall be install.,PL-07593
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26209
120-06,EL,EBP-MAE-5004-04,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26202
120-06,EL,EBP-MAE-5004-04,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26216
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,S.S tags shall be install.,PL-07810
120-06,EL,EBP-MAE-5004-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04230
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,S.S tags shall be install.,PL-07595
120-06,EL,EBP-MAE-5004-06,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26217
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26203
120-06,EL,EBP-MAE-5004-06,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26210
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,S.S tags shall be install.,PL-07812
120-06,EL,EBP-MAE-5004-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04240
120-06,EL,EBP-MAE-5004-08,Power Cable B,B,S.S tags shall be install.,PL-07597
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,S.S tags shall be install.,PL-07814
120-06,EL,EBP-MAE-5004-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04250
120-06,EL,EBP-MAE-5004-10,Power Cable B,B,S.S tags shall be install.,PL-07599
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,S.S tags shall be install.,PL-07816
120-06,EL,EBP-MAE-5004-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04260
120-06,EL,EBP-MAE-5004-12,Power Cable B,B,S.S tags shall be install.,PL-07601
120-04,EL,EBP-MAE-5005A-01,Power Cable B,B,S.S tags shall be install.,PL-07295
120-04,EL,EBP-MAE-5005A-02,Power Cable B,B,S.S tags shall be install.,PL-07317
120-04,EL,EBP-MAE-5005A-03,Power Cable B,B,S.S tags shall be install.,PL-07297
120-04,EL,EBP-MAE-5005A-04,Power Cable B,B,S.S tags shall be install.,PL-07319
120-04,EL,EBP-MAE-5005A-05,Power Cable B,B,S.S tags shall be install.,PL-07299
120-04,EL,EBP-MAE-5005A-06,Power Cable B,B,S.S tags shall be install.,PL-07321
120-04,EL,EBP-MAE-5005A-07,Power Cable B,B,S.S tags shall be install.,PL-07301
120-04,EL,EBP-MAE-5005A-08,Power Cable B,B,S.S tags shall be install.,PL-07323
120-04,EL,EBP-MAE-5005A-09,Power Cable B,B,S.S tags shall be install.,PL-07303
120-04,EL,EBP-MAE-5005A-10,Power Cable B,B,S.S tags shall be install.,PL-07325
120-04,EL,EBP-MAE-5005A-11,Power Cable B,B,S.S tags shall be install.,PL-07305
120-04,EL,EBP-MAE-5005A-12,Power Cable B,B,S.S tags shall be install.,PL-07327
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,S.S tags shall be install.,PL-07307
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26236
120-04,EL,EBP-MAE-5005A-13,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26288
120-04,EL,EBP-MAE-5005A-13,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26262
120-04,EL,EBP-MAE-5005A-14,Power Cable B,B,S.S tags shall be install.,PL-07329
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,S.S tags shall be install.,PL-07309
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26263
120-04,EL,EBP-MAE-5005A-15,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26289
120-04,EL,EBP-MAE-5005A-15,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26237
120-04,EL,EBP-MAE-5005A-16,Power Cable B,B,S.S tags shall be install.,PL-07331
