SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
DCS-01,IN,NP-0001B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48232,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0001B,CABLE,B,CABLE TAG NO (S.S) SHALL BE INSTALL.,PL-48110,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0015C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61224,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0019C,CABLE,C,HEAT EHE CORENUMBER SHOULD BE DONE.,PL-31753,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0037C-1,CABLE,B,TAG,PL-50803,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0038C,CABLE,C,HEAT EHE CORENUMBER SHOULD BE DONE.,PL-31772,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0038C,CABLE,B,S.S tags shall be install.,PL-31582,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0039A,CABLE,A,CORENUMBER IS NOT HEATED AND AND FIXED PROPERLY.,PL-37812,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0039C,CABLE,B,TAG,PL-50804,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0050A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48256,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0050B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48230,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0050C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48242,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0051A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48238,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0051B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48231,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0051C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48286,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0052A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48237,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0052B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48245,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0052C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48272,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0053A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48257,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0053B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48279,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0053C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48266,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0054A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48235,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0054B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48258,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0054C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48262,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0055A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48280,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0055B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48251,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0055C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48243,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0056A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48281,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0056B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48252,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0056C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48244,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0057A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48246,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0057B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48263,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0057C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48287,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0058A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48282,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0058B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48247,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0058C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48268,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0059A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48264,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0059B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48248,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0059C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48273,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0060A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48283,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0060B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48249,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0060C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48267,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0061C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61223,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0062C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48275,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0063C,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48276,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0075,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61221,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0077,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61225,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0077C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61220,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0078,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61222,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0080C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61226,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0081C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61219,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0093C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61227,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0093C,CABLE,B,S.S tags shall be install.,PL-49825,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0099C,CABLE,B,S.S tags shall be install.,PL-49822,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0201,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61228,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0202,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61919,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0202,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61905,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0202C,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61909,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0202C,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61923,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0202C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62070,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0205,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61910,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0205,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61896,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0206,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61900,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0206,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61914,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0207,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61920,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0207,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61906,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0207C,CABLE,C,CORE NUMBER SHOULD BE HEATED IN JB.,PL-46387,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0209,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61902,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0209,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61916,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0210,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61913,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0210,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61899,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0211,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61897,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0211,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61911,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0211C,CABLE,C,CORE NUMBER SHOULD BE HEATED IN JB.,PL-46383,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0212,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61915,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0212,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61901,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0212C,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61898,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0212C,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61912,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0212C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62066,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0213,CABLE,C,CABLE SHALL BE FIXED BY S.S TIE.,PL-61921,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0213,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61907,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0218,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61847,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0218,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61758,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0219,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61844,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0219,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61753,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-0224,CABLE,A,CORENUMBER SHOULD BE INSTALL.,PL-47592,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-0231,CABLE,B,S.S tags shall be install.,PL-50720,نیرو آرا اندیش,پانچ|هولد کیسون
DCS-01,IN,NP-2403A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48236,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2403B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48259,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2404A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48269,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2404B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48284,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2405A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48260,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2405B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48270,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2408A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48261,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2408B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48265,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2410A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48271,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2410B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48285,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2411A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48233,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2411B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48240,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2414A,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48234,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2414B,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48241,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-2415,CABLE,B,CABLE ARRABGEMENT SHALL BE DONE.,PL-48250,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-SY30103A,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61217,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-SY30103B,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61218,نیرو آرا اندیش,پانچ|هولد مدارک
DCS-01,IN,NP-SY30103C,CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61216,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,MER,P-2001A,Pump,C,SOME POINT NEED TOUCH UP,PL-28420,کیسون,پانچ|هولد کیسون
2000-04,MER,P-2001A,Pump,C,Remove Jackbolt,PL-28424,کیسون,پانچ|هولد کیسون
2000-04,MER,P-2001B,Pump,C,SOME POINT NEED TOUCH UP,PL-28414,کیسون,پانچ|هولد کیسون
2000-04,MER,P-2001B,Pump,C,Remove Jackbolt,PL-28418,کیسون,پانچ|هولد کیسون
2000-05,MER,P-2003B,Pump,A,THE VIBRATION IS HIGH AND THE BEARING NEED TO BE REPLACE,PL-44296,کیسون,پانچ|هولد کیسون
4000-12,MER,P-8404A,Pump,B,Remove scaffold and final structure,PL-24615,کیسون,پانچ|هولد کیسون
4000-12,MER,P-8404B,Pump,B,Remove scaffold and final structure,PL-24619,کیسون,پانچ|هولد کیسون
2000-05,IN,PCV-24791,Instrument(PCV),B,SOLENOID SHALL BE FULL BOLT.,PL-61293,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,PCV-30116,Instrument(PCV)(2),B,DEVICE SHALL BE ROTATION,PL-55876,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,PCV-71183,Instrument(PCV),B,عايق کردن سنسورها,PL-59847,نیرو آرا اندیش,پانچ|هولد مدارک
7000-02,IN,PCV-71183,Instrument(PCV),A,اصلاح تجهيزات Damage شده,PL-59849,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,PCV-71183,Instrument(PCV),C,مدرک تحويل دهي کابل هاي main از سايت به فلر وتست آنها و با کانکشن و تستآنها پيوست گردد,PL-59850,نیرو آرا اندیش,پانچ|هولد مدارک
7000-02,IN,PCV-71183,Instrument(PCV),C,مدارک تحويل دهي وتست کابل هاي POWER مربوط به فلر پيوست گردد,PL-59851,نیرو آرا اندیش,پانچ|هولد مدارک
7000-02,IN,PCV-71183,Instrument(PCV),C,تکميل مدارک و ازبيلت,PL-59852,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PCV-80139A,Instrument(PCV),C,HANGING TAG SHALL BE DONE.,PL-28876,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PCV-80184A,Instrument(PCV),C,HANGING TAG SHALL BE DONE.,PL-28880,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PDI-8012,Instrument(PDI),A,تيوب ناقص,PL-60284,نیرو آرا اندیش,پانچ|هولد کیسون
2000-06,IN,PDST-2573(PDST),Instrument(PDST),A,S.S CAP FOR MANIFOLD SHALL BE DONE,PL-60978,نیرو آرا اندیش,پانچ|هولد کیسون
1000-01,IN,PDT-1032(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59873,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PDT-2004(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60600,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PDT-2283(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62005,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PDT-2321(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59913,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PDT-2321(PDT),Instrument(PDT),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61114,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PDT-2323(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61095,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PDT-2323(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61077,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PDT-2417(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60643,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PDT-2417(PDT),Instrument(PDT),B,U BOLT SHALL BE DONE.,PL-61167,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,PDT-2417(PDT),Instrument(PDT),A,CALIBRATION SHALL BE DONE.,PL-61169,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,PDT-2575(NA),CABLE,C,ARRANGMENT SHOULD BE DONE.,PL-44341,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,PDT-2575(PDT),Instrument(PDT),A,TUBE IS DAMAGE SHALL BE CHANGED,PL-60976,نیرو آرا اندیش,پانچ|هولد کیسون
2000-06,IN,PDT-2575(PDT),Instrument(PDT),A,S.S CAP FOR MANIFOLD SHALL BE DONE,PL-60977,نیرو آرا اندیش,پانچ|هولد کیسون
3000-02,IN,PDT-3112(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30451,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,PDT-3115(NA),CABLE,C,ARRANGEMENT AND CABLE SHOULD BE FIXED.,PL-43966,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PDT-6026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60991,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PDT-6026(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61353,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PDT-6028(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59986,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PDT-6059(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59983,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PDT-6059(PDT),Instrument(PDT),A,SUPPORT SHALL BE FULL WELD.,PL-61212,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PDT-80130A,Instrument(PDT),C,HANGING TAG SHALL BE DONE.,PL-28885,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PDT-80131A,Instrument(PDT),C,HANGING TAG SHALL BE DONE.,PL-28890,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PDV-2051(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61548,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PDV-2051(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61528,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,PDV-2051(PDV),Instrument(PDV),B,CLAMP SHALL BE INSTALL.,PL-61205,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,PDV-2051(PDV),Instrument(PDV),C,TOUCH UP SHALL BE DONE.,PL-61181,کیسون,پانچ|هولد کیسون
2000-03-1,IN,PDV-2051(PDV),Instrument(PDV),A,SUPPORT SHALL BE INSTALL.,PL-61193,نیرو آرا اندیش,پانچ|هولد کیسون
2000-06,IN,PDV-2575(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED BY S.S TIE SHALL BE DONE.,PL-49078,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,PDV-2575(PDV),Instrument(PDV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-61234,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PDV-30120(PDV),Instrument(PDV),B,تگ فلزي,PL-54810,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PDV-30125(PDV),Instrument(PDV),B,تگ فلزي,PL-54840,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-0013,Instrument(PG),A,نصب نيست,PL-60305,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PG-1010,Instrument(PG),A,DEVICE IS DAMAGE,PL-61057,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,PG-2075,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62101,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),A,کابل کشي کابل هاي باقي مانده و گلند و کانکشن مطابق INCOMPLETE ITEM FORM,PL-56935,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),A,نصب تجهيزات باقي مانده مطابق INCOMPLETE ITEM,PL-56936,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),A,نصب ولو هاي باقي مانده و تکميل ولو هاي نصب شده (کنترلي ON/OFF و SAFETY) مطابق INCOMPLETE INDEX,PL-56937,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),A,تکميل تيوب تجهيزات ابزار دقيق ولوها و تست تيوب تجهيزات و ولوها مطابق INCOMPLETE ITEM,PL-56938,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),A,کاليبراسيون تجهيزات باقي مانده,PL-56939,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),C,تکميل مدارک و ازبيلت کليه مدارک که داراي تغييرات بوده,PL-56940,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),C,جايگزيني مدارک اصلي با کپي,PL-56941,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-2075,Instrument(PG),C,مهر TPA روي مدارک الزامي است,PL-56942,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PG-2170,Instrument(PG),A,DEVICE IS DAMAGE,PL-61060,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PG-2281,Instrument(PG),A,DEVICE IS DAMAGE,PL-61062,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PG-2294,Instrument(PG),A,DEVICE IS DAMAGE,PL-61058,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PG-2296,Instrument(PG),A,DEVICE IS DAMAGE,PL-61063,نیرو آرا اندیش,پانچ|هولد کیسون
2000-06,IN,PG-2571,Instrument(PG),C,تحويل دهي و صدور مدارک براي تجهيزات وندوري,PL-56684,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PG-2606,Instrument(PG),A,نصب نيست,PL-54876,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PG-2606,Instrument(PG),B,OIL SHALL BE FULLED.,PL-61782,نیرو آرا اندیش,پانچ|هولد کیسون
3000-04,IN,PG-2606,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-61779,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PG-2606,Instrument(PG),A,GAGE IS DAMAGE.,PL-61785,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,PG-3017,Instrument(PG),B,نصب نيست,PL-54851,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PG-3056,Instrument(PG),A,نصب نيست,PL-54886,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-3083,Instrument(PG),A,نصب نيست,PL-56921,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-3083,Instrument(PG),B,OIL SHALL BE FULLED.,PL-61893,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,PG-3165,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-61778,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PG-3165,Instrument(PG),B,OIL SHALL BE FULLED.,PL-61781,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,PG-3165,Instrument(PG),A,GAGE IS DAMAGE.,PL-61784,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,PG-3191,Instrument(PG),A,GAGE IS DAMAGE.,PL-61783,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,PG-3191,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-61777,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PG-3191,Instrument(PG),B,OIL SHALL BE FULLED.,PL-61780,نیرو آرا اندیش,پانچ|هولد کیسون
3000-03,IN,PG-3195,Instrument(PG),A,نصب نيست,PL-54792,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PG-3195,Instrument(PG),A,PG-3195 نصب گردد,PL-50875,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5021,Instrument(PG),B,در ITEM INDEX نميباشد,PL-50823,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5021,Instrument(PG),A,نصب نيست,PL-51276,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,PG-50212B,Instrument(PG),A,CAP MANIFOLD SHALL BE INSTALL.,PL-59525,نیرو آرا اندیش,پانچ|هولد کیسون
5000-03,IN,PG-50212B,Instrument(PG),C,HANGING TAG SHALL BE INSTALL.,PL-59526,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,PG-50214B,Instrument(PG),A,CAP MANIFOLD SHALL BE INSTALL.,PL-59524,نیرو آرا اندیش,پانچ|هولد کیسون
5000-03,IN,PG-50214B,Instrument(PG),C,تگ,PL-51175,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,PG-50216A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-51930,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04-1,IN,PG-50216B,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-61637,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5082,Instrument(PG),A,کاليبراسيون تجهيزات ابزار دقيق باقي مانده مطابق (HOS) و ارايه مدارک آنها(جنرال),PL-50833,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5082,Instrument(PG),C,عدم ارايه شيت  INCOMPLETE مربوط به تجهيزات باقي مانده,PL-50844,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5082,Instrument(PG),C,جايگزيني مدارک اصل با کپي,PL-50845,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5082,Instrument(PG),C,ازبيلت کليه مدارک و تهيه مدارک کسري,PL-50846,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5111,Instrument(PG),B,در ITEM INDEX نميباشد,PL-50826,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PG-5111,Instrument(PG),A,نصب نيست,PL-51277,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PG-5208,Instrument(PG),A,نصب نيست,PL-51298,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PG-5210,Instrument(PG),B,هندريل,PL-51299,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,IN,PG-5213,Instrument(PG),B,هندريل,PL-51300,نیرو آرا اندیش,پانچ|هولد کیسون
5000-03,IN,PG-5324,Instrument(PG),A,منيفولد برعکس,PL-51160,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,PG-5362,Instrument(PG),A,PG-5362 روي P-5010A، نيدل ولو اصلاح شود,PL-50874,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-5399,Instrument(PG),A,نصب نيست,PL-52633,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-5406-1,Instrument(PG),A,نصب نيست,PL-52635,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-5426,Instrument(PG),A,نصب نيست,PL-52475,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-54606,Instrument(PG),B,HAGING TAG SHOULD BE DONE.,PL-44400,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-54608,Instrument(PG),B,HAGING TAG SHOULD BE DONE.,PL-44401,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PG-54609,Instrument(PG),B,HAGING TAG SHOULD BE DONE.,PL-44402,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PG-70205C,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-60915,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PG-70206C,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-60924,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PG-70207C,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-60916,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-7022,Instrument(PG),A,روانکاري ولو انجام شود,PL-56922,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,PG-71181,Instrument(PG),A,DEVICE IS DAMAGE .,PL-31294,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,PG-71183,Instrument(PG),A,DEVICE IS DAMAGE .,PL-31295,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,PG-7138,Instrument(PG),A,نصب نيست,PL-56934,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PG-7138,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62097,نیرو آرا اندیش,پانچ|هولد مدارک
4000-05,IN,PG-7220,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62100,نیرو آرا اندیش,پانچ|هولد مدارک
4000-05,IN,PG-7220,Instrument(PG),A,نصب نيست,PL-56918,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,PG-7505A,Instrument(PG),A,4000-06-CS-05-1055 نصب گردد,PL-57009,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,PG-7505A,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62095,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80108B,Instrument(PG),A,نصب نيست,PL-60264,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80109A,Instrument(PG),A,نصب نيست,PL-60265,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80109B,Instrument(PG),A,نصب نيست,PL-60266,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80123A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28894,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80124A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28898,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80125A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28902,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80136A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28906,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80142A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28910,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80143A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28914,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80144A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28918,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80145A,Instrument(PG),C,HANGING TAG SHALL BE DONE.,PL-28922,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-80147B,Instrument(PG),A,نصب نيست,PL-60304,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8014A,Instrument(PG),A,GAUGE IS DAMAGE.,PL-62093,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PG-8014A,Instrument(PG),B,OIL SHALL BE FULLED.,PL-62090,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PG-8014A,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-62087,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8014B,Instrument(PG),B,HANGING TAG SHALL BE INSTALL.,PL-62088,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8014B,Instrument(PG),B,OIL SHALL BE FULLED.,PL-62091,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PG-8014B,Instrument(PG),A,GAUGE IS DAMAGE.,PL-62094,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PG-8016B,Instrument(PG),A,معيوب است(عقربه),PL-60260,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,PG-8021A,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62098,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8021A,Instrument(PG),A,نصب نيست,PL-56930,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8021B,Instrument(PG),A,نصب نيست,PL-56931,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PG-8021B,Instrument(PG),A,CALIBRATION SHALL BE DONE.,PL-62099,نیرو آرا اندیش,پانچ|هولد مدارک
4000-09,IN,PG-84111A,Instrument(PG),A,ALL PG ITEMS ARE NOT INSTALLED(SHORTAGE),PL-51421,نیرو آرا اندیش,پانچ|هولد مدارک
4000-10,IN,PG-8416,Instrument(PG),A,نصب نيست,PL-60664,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PI-9028B,Fire Fighting,A,GAUGE IS DAMAGE.,PL-52100,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,PIT-30142A,Instrument(PIT),B,S.S tags shall be install.,PL-55863,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30142B,Instrument(PIT),B,S.S tags shall be install.,PL-55872,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30142C,Instrument(PIT),B,S.S tags shall be install.,PL-55874,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30145A,Instrument(PIT),B,S.S tags shall be install.,PL-55866,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30145B,Instrument(PIT),B,S.S tags shall be install.,PL-55867,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30145C,Instrument(PIT),B,S.S tags shall be install.,PL-55862,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30147A,Instrument(PIT),B,S.S tags shall be install.,PL-55871,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30149A,Instrument(PIT),B,S.S tags shall be install.,PL-55868,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30149B,Instrument(PIT),B,S.S tags shall be install.,PL-55865,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30149C,Instrument(PIT),B,S.S tags shall be install.,PL-55873,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30150A,Instrument(PIT),B,S.S tags shall be install.,PL-55869,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30150B,Instrument(PIT),B,S.S tags shall be install.,PL-55875,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30150C,Instrument(PIT),B,S.S tags shall be install.,PL-55870,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30182(PIT),Instrument(PIT),B,TAG DEVICE SHALL BE INSTALLED.,PL-45305,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30185(PIT),Instrument(PIT),B,TAG DEVICE ( S.S ) SHALL BE INSTALL.,PL-45312,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30188A(PIT),Instrument(PIT),C,ASBUILT SHALL BE DONE.,PL-45379,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30188B(PIT),Instrument(PIT),C,ASBUILT SHALL BE DONE.,PL-45378,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PIT-30188C(PIT),Instrument(PIT),C,ASBUILT SHALL BE DONE.,PL-45377,نیرو آرا اندیش,پانچ|هولد مدارک
4000-14,MES,PK-9001,PAKAGE(PK),A,Document is not complete (GENERAL For Sub System ),PL-53494,کیسون,پانچ|هولد کیسون
2000-03,IN,PSH-2325A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61549,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2325A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61522,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2325B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61523,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2325B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61545,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2325C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61558,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2325C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61502,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61535,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61559,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61529,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61550,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61536,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2333C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61574,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61566,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61508,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61503,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61573,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61586,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PSH-2334C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61499,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PSH-30201A(PSH),Instrument(PSH),B,GANGING TAG SHOULD BE DONE.,PL-45565,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PSH-50205B(PSH),Instrument(PSH),C,HANGING TAG SHALL BE DONE.,PL-50768,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PSH-50209A(PSH),Instrument(PSH),A,عدم تکميل کابلکشي تجهيزات مطابق ليست ITEM INDEX وINCOMPLETE  و HOS,PL-50882,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,IN,PSH-50209A(PSH),Instrument(PSH),C,در فرمت ITEM INDE ميبايست مطابق ليست HOS ليست کليه تجهيزاتي که نياز به کاليبره دارد اضاف شود,PL-50886,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PSH-50209A(PSH),Instrument(PSH),C,در فرمت ITEM INDEX ميبايست مطابق HOS  ايست کليه تجهيزاتي که نياز به تيوب دارد اضاف شود,PL-50887,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PSH-50209A(PSH),Instrument(PSH),C,جايگزيني مدارک اصل با کپي و ازبيلت تغييرات مدارک و تکميل مدارک باقي مانده,PL-50888,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,PSH-71201A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59944,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,PSH-71201B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59943,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60804,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,PSH-9005(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62075,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,PSH-9005(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62225,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9007(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60838,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9007(NA),CABLE,B,S.S tags shall be install.,PL-60847,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9019(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60842,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9019(NA),CABLE,B,S.S tags shall be install.,PL-60851,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9021(NA),CABLE,B,S.S tags shall be install.,PL-60853,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9021(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60844,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9024(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60388,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9024(NA),CABLE,C,S.S tags shall be install.,PL-60406,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9024(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60397,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9025(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-60532,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60836,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9026(NA),CABLE,B,S.S tags shall be install.,PL-60845,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9027(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60843,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9027(NA),CABLE,B,S.S tags shall be install.,PL-60852,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9028(NA),CABLE,B,S.S tags shall be install.,PL-60849,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9028(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60840,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9029(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60398,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9029(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60389,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-02,IN,PSH-9053(NA),CABLE,B,S.S tags shall be install.,PL-60833,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-02,IN,PSH-9053(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60826,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2092-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60657,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2092-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53432,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2093-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59911,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2093-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59908,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2094-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61018,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2094-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61019,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2094-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61020,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PSL-2094-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61015,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2541-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53399,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2542-1(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61837,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2542-2(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61838,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2543-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53406,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2543-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53390,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2544-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59496,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2545-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53407,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PSL-2545-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53410,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6081-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53352,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6081-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57586,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6082-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61040,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6082-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61034,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6082-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61030,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PSL-6082-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61039,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PST-2047(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61504,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PST-2047(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61587,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PST-2163A(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61104,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PST-2163B(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61102,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PST-2163C(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61105,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PST-2224A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53389,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PST-2224A(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61101,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PST-2224B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53392,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PST-2224B(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61103,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PST-2224C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53402,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PST-2224C(PST),Instrument(PST),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61100,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,PST-2372C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59664,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,PST-2582(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30452,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PSV-2365,Instrument(PSV),A,CALIBRATION SHALL BE DONE,PL-60681,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5405-1,Instrument(PSV),A,ALL AITEM FOR PACKAGE SHOULD BE CALIBRATION.,PL-44405,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5405-1,Instrument(PSV),B,HAGING TAG SHOULD BE DONE.,PL-44398,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5405-2,Instrument(PSV),A,ALL AITEM FOR PACKAGE SHOULD BE CALIBRATION.,PL-44410,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5405-2,Instrument(PSV),B,HAGING TAG SHOULD BE DONE.,PL-44403,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5409-1,Instrument(PSV),A,ALL AITEM FOR PACKAGE SHOULD BE CALIBRATION.,PL-44404,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5409-1,Instrument(PSV),B,HAGING TAG SHOULD BE DONE.,PL-44397,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5409-2,Instrument(PSV),B,HAGING TAG SHOULD BE DONE.,PL-44399,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PSV-5409-2,Instrument(PSV),A,ALL AITEM FOR PACKAGE SHOULD BE CALIBRATION.,PL-44406,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PSV-7132,Instrument(PSV),A,calibration shall be done & General (all instrument Device Package Shall be Calibrated),PL-29849,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PSV-7136,Instrument(PSV),A,calibration shall be done & General (all instrument Device Package Shall be Calibrated),PL-29954,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PSV-80179A,Instrument(PSV),C,HANGING TAG SHALL BE DONE.,PL-28926,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PSV-80180A,Instrument(PSV),C,HANGING TAG SHALL BE DONE.,PL-28930,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PSV-80181A,Instrument(PSV),C,HANGING TAG SHALL BE DONE.,PL-28934,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PSV-80182A,Instrument(PSV),C,HANGING TAG SHALL BE DONE.,PL-28938,نیرو آرا اندیش,پانچ|هولد مدارک
4000-09,IN,PSV-84113A,Instrument(PSV),A,ALL PSV ITEMS ARE NOT INSTALLED(SHORTAGE),PL-51422,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,PT-1001(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59872,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,PT-1006(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59874,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PT-1011(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32113,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61634,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61632,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2006(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60598,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2015(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61560,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2015(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61530,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PT-2035(PT),Instrument(PT),A,کانکشن تيوب به پکينگ انجام نشده است,PL-56910,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PT-2046(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61518,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PT-2046(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61581,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PT-2061(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61790,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PT-2073(NA),CABLE,C,S.S tags shall be install.,PL-60964,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,PT-2073(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60962,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PT-2077(NA),CABLE,C,CABLE ARRANG SHALL BE DONE BY S.S TIE.,PL-61722,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PT-2099(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60963,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,PT-2099(NA),CABLE,C,S.S tags shall be install.,PL-60965,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PT-2111(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44210,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2111(PT),Instrument(PT),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61106,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PT-2112(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32114,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2112(PT),Instrument(PT),B,SUPPORT SHALL BE DONE.,PL-61247,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PT-2114(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53409,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2156(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32115,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2156(PT),Instrument(PT),B,SUPPORT SHALL BE DONE.,PL-61245,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PT-2282(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59909,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2307(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59914,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2322(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59910,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PT-2322(PT),Instrument(PT),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61108,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PT-2324(PT),Instrument(PT),C,TOUCH UP SHALL BE DONE.,PL-61728,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,PT-2352(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25572,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PT-2361(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25573,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PT-2363(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59663,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PT-2406(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59656,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PT-2481(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60966,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PT-2481(NA),CABLE,C,S.S tags shall be install.,PL-60971,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,PT-2493(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53353,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PT-2536(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57584,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PT-2540(NA),CABLE,C,ارنج کابل,PL-49587,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PT-2607(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61991,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PT-2607(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61938,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61942,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),A,تکميل آنالايزر ها مطابق INDEX | INCOMPLETE,PL-54853,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),A,نصب تجهيزات باقيمانده ابزار دقيق و تکميل کل تجهيزات مطابق INDEX | INCOMPLETE,PL-54854,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),A,نصب و تکميل ولو هاي کنترلي SAFETY و ON/OFF مطابق INDEX | INCOMPLETE,PL-54855,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),A,تکميل تيوب تجهيزات ابزار دقيق,PL-54856,نیرو آرا اندیش,پانچ|هولد کیسون
3000-04,IN,PT-2608(PT),Instrument(PT),A,تکميل تيوب ولو هاي ابزار دقيق,PL-54857,نیرو آرا اندیش,پانچ|هولد کیسون
3000-04,IN,PT-2608(PT),Instrument(PT),C,تحويل دهي و تکميل تجهيزات وندوري مطابق INDEX | INCOMPLETE,PL-54858,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),C,تکميل مدارک و ازبيلت مدارک و جايگزيني مدارک اصل با کپي,PL-54859,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PT-2608(PT),Instrument(PT),A,کاليبره تجهيزات باقي مانده,PL-54860,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PT-3007(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62034,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,PT-3007(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62022,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PT-3023(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50514,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PT-3023(PT),Instrument(PT),B,تگ فلزي اشتباه است,PL-54755,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,PT-3075(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51564,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,PT-3079(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51560,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,PT-3166(NA),CABLE,B,ارنج,PL-54753,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PT-5022(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59938,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PT-5139(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17240,نیرو آرا اندیش,پانچ|هولد مدارک
5000-04,IN,PT-5398(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59939,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PT-6010(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59988,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PT-6025(NA),CABLE,A,کابل لوپ نداشته و مستقيما وارد تجهيز شده,PL-54883,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,PT-6031(NA),CABLE,C,ARRANGEMENT SHOULD BE DONE.,PL-31242,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PT-6054(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58232,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PT-6054(PT),Instrument(PT),A,SUPPORT SHALL BE FULL WELD.,PL-61214,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,PT-7001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61929,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PT-7021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61817,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PT-7034(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60986,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PT-7051(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30429,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PT-7055(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48072,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PT-7056(NA),CABLE,C,ARRANGEMENT SHOULD BE DONE.,PL-43949,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PT-7127(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59689,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PT-7141(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41372,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PT-80106A,Instrument(PT),C,HANGING TAG SHALL BE DONE.,PL-28943,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PT-80121A,Instrument(PT),C,HANGING TAG SHALL BE DONE.,PL-28948,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,PT-80122A,Instrument(PT),C,HANGING TAG SHALL BE DONE.,PL-28953,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,PV-1006(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59875,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,PV-1011(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53394,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,PV-1045(PV),Instrument(PV),A,DEVICE IS DAMAGE.,PL-59435,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PV-2015(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60597,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,PV-2015(PV),Instrument(PV),A,SUPPORT SHALL BE INSTALL.,PL-61187,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PV-2015(PV),Instrument(PV),B,CLAMP SHALL BE INSTALL.,PL-61199,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,PV-2015(PV),Instrument(PV),C,TOUCH UP SHALL BE DONE.,PL-61175,کیسون,پانچ|هولد کیسون
3000-04,IN,PV-20237,Instrument(PV),B,تگ فلزي,PL-54864,نیرو آرا اندیش,پانچ|هولد مدارک
