SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,S.S tags shall be install.,PL-07311
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26238
120-04,EL,EBP-MAE-5005A-17,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26290
120-04,EL,EBP-MAE-5005A-17,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26264
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26265
120-04,EL,EBP-MAE-5005A-18,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26291
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26239
120-04,EL,EBP-MAE-5005A-18,Power Cable B,B,S.S tags shall be install.,PL-07333
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,S.S tags shall be install.,PL-07711
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03774
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26240
120-04,EL,EBP-MAE-5005B-01,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26292
120-04,EL,EBP-MAE-5005B-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26266
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03882
120-04,EL,EBP-MAE-5005B-02,Power Cable B,B,S.S tags shall be install.,PL-07729
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,S.S tags shall be install.,PL-07713
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03786
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26267
120-04,EL,EBP-MAE-5005B-03,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26293
120-04,EL,EBP-MAE-5005B-03,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26241
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03894
120-04,EL,EBP-MAE-5005B-04,Power Cable B,B,S.S tags shall be install.,PL-07731
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,S.S tags shall be install.,PL-07715
120-04,EL,EBP-MAE-5005B-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03798
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03906
120-04,EL,EBP-MAE-5005B-06,Power Cable B,B,S.S tags shall be install.,PL-07733
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,S.S tags shall be install.,PL-07717
120-04,EL,EBP-MAE-5005B-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03810
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03918
120-04,EL,EBP-MAE-5005B-08,Power Cable B,B,S.S tags shall be install.,PL-07735
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,S.S tags shall be install.,PL-07719
120-04,EL,EBP-MAE-5005B-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03822
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03930
120-04,EL,EBP-MAE-5005B-10,Power Cable B,B,S.S tags shall be install.,PL-07737
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,S.S tags shall be install.,PL-07721
120-04,EL,EBP-MAE-5005B-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03834
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03942
120-04,EL,EBP-MAE-5005B-12,Power Cable B,B,S.S tags shall be install.,PL-07739
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,S.S tags shall be install.,PL-07723
120-04,EL,EBP-MAE-5005B-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03846
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03954
120-04,EL,EBP-MAE-5005B-14,Power Cable B,B,S.S tags shall be install.,PL-07741
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,S.S tags shall be install.,PL-07725
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03858
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26242
120-04,EL,EBP-MAE-5005B-15,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26294
120-04,EL,EBP-MAE-5005B-15,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26268
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03966
120-04,EL,EBP-MAE-5005B-16,Power Cable B,B,S.S tags shall be install.,PL-07743
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,S.S tags shall be install.,PL-07727
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03870
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26269
120-04,EL,EBP-MAE-5005B-17,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26295
120-04,EL,EBP-MAE-5005B-17,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26243
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03978
120-04,EL,EBP-MAE-5005B-18,Power Cable B,B,S.S tags shall be install.,PL-07745
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,S.S tags shall be install.,PL-07344
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26244
120-05,EL,EBP-MAE-5005C-01,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26296
120-05,EL,EBP-MAE-5005C-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26270
120-05,EL,EBP-MAE-5005C-02,Power Cable B,B,S.S tags shall be install.,PL-07345
120-05,EL,EBP-MAE-5005C-03,Power Cable B,B,S.S tags shall be install.,PL-07346
120-05,EL,EBP-MAE-5005C-04,Power Cable B,B,S.S tags shall be install.,PL-07349
120-05,EL,EBP-MAE-5005C-05,Power Cable B,B,S.S tags shall be install.,PL-07350
120-05,EL,EBP-MAE-5005C-06,Power Cable B,B,S.S tags shall be install.,PL-07351
120-05,EL,EBP-MAE-5005C-07,Power Cable B,B,S.S tags shall be install.,PL-07352
120-05,EL,EBP-MAE-5005C-08,Power Cable B,B,S.S tags shall be install.,PL-07353
120-05,EL,EBP-MAE-5005C-09,Power Cable B,B,S.S tags shall be install.,PL-07354
120-05,EL,EBP-MAE-5005C-10,Power Cable B,B,S.S tags shall be install.,PL-07355
120-05,EL,EBP-MAE-5005C-11,Power Cable B,B,S.S tags shall be install.,PL-07356
120-05,EL,EBP-MAE-5005C-12,Power Cable B,B,S.S tags shall be install.,PL-07357
120-05,EL,EBP-MAE-5005C-13,Power Cable B,B,S.S tags shall be install.,PL-07347
120-05,EL,EBP-MAE-5005C-14,Power Cable B,B,S.S tags shall be install.,PL-07358
120-04,EL,EBP-MAE-5005C-15,Power Cable B,B,S.S tags shall be install.,PL-07359
120-04,EL,EBP-MAE-5005C-16,Power Cable B,B,S.S tags shall be install.,PL-07360
120-04,EL,EBP-MAE-5005C-17,Power Cable B,B,S.S tags shall be install.,PL-07361
120-04,EL,EBP-MAE-5005C-18,Power Cable B,B,S.S tags shall be install.,PL-07362
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,S.S tags shall be install.,PL-07747
120-05,EL,EBP-MAE-5005D-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03990
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04098
120-05,EL,EBP-MAE-5005D-02,Power Cable B,B,S.S tags shall be install.,PL-07765
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,S.S tags shall be install.,PL-07749
120-05,EL,EBP-MAE-5005D-03,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04002
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04110
120-05,EL,EBP-MAE-5005D-04,Power Cable B,B,S.S tags shall be install.,PL-07767
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,S.S tags shall be install.,PL-07751
120-05,EL,EBP-MAE-5005D-05,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04014
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04122
120-05,EL,EBP-MAE-5005D-06,Power Cable B,B,S.S tags shall be install.,PL-07769
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,S.S tags shall be install.,PL-07753
120-05,EL,EBP-MAE-5005D-07,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04026
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04134
120-05,EL,EBP-MAE-5005D-08,Power Cable B,B,S.S tags shall be install.,PL-07771
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,S.S tags shall be install.,PL-07755
120-05,EL,EBP-MAE-5005D-09,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04038
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04146
120-05,EL,EBP-MAE-5005D-10,Power Cable B,B,S.S tags shall be install.,PL-07773
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,S.S tags shall be install.,PL-07757
120-05,EL,EBP-MAE-5005D-11,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04050
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04158
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,S.S tags shall be install.,PL-07775
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26271
120-05,EL,EBP-MAE-5005D-12,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26297
120-05,EL,EBP-MAE-5005D-12,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26245
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,S.S tags shall be install.,PL-07759
120-05,EL,EBP-MAE-5005D-13,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04062
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04170
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,S.S tags shall be install.,PL-07777
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26246
120-05,EL,EBP-MAE-5005D-14,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26298
120-05,EL,EBP-MAE-5005D-14,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26272
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,S.S tags shall be install.,PL-07761
120-05,EL,EBP-MAE-5005D-15,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04074
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04182
120-05,EL,EBP-MAE-5005D-16,Power Cable B,B,S.S tags shall be install.,PL-07779
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,S.S tags shall be install.,PL-07763
120-05,EL,EBP-MAE-5005D-17,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04086
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04194
120-05,EL,EBP-MAE-5005D-18,Power Cable B,B,S.S tags shall be install.,PL-07781
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04504
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26273
120-04,EL,EBP-MAE-5006-01,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26299
120-04,EL,EBP-MAE-5006-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26247
120-04,EL,EBP-MAE-5006-02,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04512
120-03,EL,EBP-MB-8001A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05544
120-03,EL,EBP-MB-8001B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05536
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,S.S tags shall be install.,PL-08080
120-01,EL,EBP-MC-2001-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26345
120-01,EL,EBP-MC-2001-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26401
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25957
120-01,EL,EBP-MC-2001-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25982
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25983
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25958
120-01,EL,EBP-MC-2002-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26402
120-01,EL,EBP-MC-2002-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26346
120-01,EL,EBP-MC-2002-SH,Power Cable B,B,S.S tags shall be install.,PL-08077
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26187
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26536
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26507
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26521
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26522
4000-13,EL,EBP-MC-2002-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26160
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,S.S tags shall be install.,PL-08179
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16702
120-01,EL,EBP-MF-2001-SH,Power Cable B,B,Fixing cable shall be done.,PL-16822
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26161
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26174
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26523
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26508
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26537
2000-01,EL,EBP-MF-2001-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26188
120-01,EL,EBP-MF-2002-SH,Power Cable B,B,S.S tags shall be install.,PL-08168
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26189
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26538
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26509
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26524
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26175
2000-01,EL,EBP-MF-2002-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26162
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22593
120-03,EL,EBP-MF-8001A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22940
120-03,EL,EBP-MF-8001A_1,Power Cable B,B,S.S tags shall be install.,PL-05065
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,S.S tags shall be install.,PL-05066
120-03,EL,EBP-MF-8001A_2,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22941
120-03,EL,EBP-MF-8001A_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22594
120-03,EL,EBP-MF-8001A-SH,Power Cable B,B,S.S tags shall be install.,PL-05068
120-03,EL,EBP-MF-8001B_1,Power Cable B,B,S.S tags shall be install.,PL-05075
120-03,EL,EBP-MF-8001B_2,Power Cable B,B,S.S tags shall be install.,PL-05076
120-03,EL,EBP-MF-8001B-SH,Power Cable B,B,S.S tags shall be install.,PL-05078
120-03,EL,EBP-MF-8001C_1,Power Cable B,B,S.S tags shall be install.,PL-05079
120-03,EL,EBP-MF-8001C_2,Power Cable B,B,S.S tags shall be install.,PL-05080
120-03,EL,EBP-MF-8001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05082
120-03,EL,EBP-MF-8001D_1,Power Cable B,B,S.S tags shall be install.,PL-05069
120-03,EL,EBP-MF-8001D_2,Power Cable B,B,S.S tags shall be install.,PL-05070
120-03,EL,EBP-MF-8001D-SH,Power Cable B,B,S.S tags shall be install.,PL-05072
120-07,EL,EBP-MOV-30101,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03305
120-07,EL,EBP-MOV-30103,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03310
120-07,EL,EBP-MOV-30105,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03325
120-07,EL,EBP-MOV-30107,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03330
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03300
120-07,EL,EBP-MOV-HV1003,Power Cable B,B,S.S tags shall be install.,PL-08222
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,S.S tags shall be install.,PL-08224
120-07,EL,EBP-MOV-HV2098,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03320
120-02,EL,EBP-MP-0001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03095
120-02,EL,EBP-MP-0001A,Power Cable B,B,S.S tags shall be install.,PL-08187
120-02,EL,EBP-MP-0001A,Power Cable B,B,Tag No shall be installed.,PL-08411
120-02,EL,EBP-MP-0001A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22678
120-02,EL,EBP-MP-0001A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22721
120-02,EL,EBP-MP-0001A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22846
120-02,EL,EBP-MP-0001B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22630
120-02,EL,EBP-MP-0001B,Power Cable B,B,Tag No shall be installed.,PL-08413
120-02,EL,EBP-MP-0001B,Power Cable B,B,S.S tags shall be install.,PL-08201
120-02,EL,EBP-MP-0001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03180
120-02,EL,EBP-MP-2001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03190
120-02,EL,EBP-MP-2001A,Power Cable B,B,S.S tags shall be install.,PL-08203
120-02,EL,EBP-MP-2001A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22631
120-02,EL,EBP-MP-2001B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22458
120-02,EL,EBP-MP-2001B,Power Cable B,B,S.S tags shall be install.,PL-08189
120-02,EL,EBP-MP-2001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03105
120-02,EL,EBP-MP-2002A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04295
120-02,EL,EBP-MP-2002A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22459
120-02,EL,EBP-MP-2002A_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22460
120-02,EL,EBP-MP-2002A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04301
120-02,EL,EBP-MP-2002B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04313
120-02,EL,EBP-MP-2002B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22632
120-02,EL,EBP-MP-2002B_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22633
120-02,EL,EBP-MP-2002B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04319
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03708
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,S.S tags shall be install.,PL-08205
120-02,EL,EBP-MP-2003A_1,Power Cable B,B,CABLE TAG SHALL BE INSTALL.(S.S),PL-24607
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,CABLE TAG SHALL BE INSTALL.(S.S),PL-24608
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,S.S tags shall be install.,PL-08206
120-02,EL,EBP-MP-2003A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03712
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03696
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,S.S tags shall be install.,PL-08191
120-02,EL,EBP-MP-2003B_1,Power Cable B,B,CABLE TAG SHALL BE INSTALL.(S.S),PL-24609
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,CABLE TAG SHALL BE INSTALL.(S.S),PL-24610
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,S.S tags shall be install.,PL-08192
120-02,EL,EBP-MP-2003B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03700
120-07,EL,EBP-MP-3001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04331
120-07,EL,EBP-MP-3001,Power Cable B,B,مرتب سازي کل مسير,PL-04716
120-07,EL,EBP-MP-3001,Power Cable B,B,S.S tags shall be install.,PL-04717
120-02,EL,EBP-MP-3011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03720
120-02,EL,EBP-MP-3011A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22722
120-02,EL,EBP-MP-3011A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22679
120-02,EL,EBP-MP-3011A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22847
120-02,EL,EBP-MP-3011B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22634
120-02,EL,EBP-MP-3011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03728
120-02,EL,EBP-MP-3012A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26211
120-02,EL,EBP-MP-3012A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26204
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,cable tag shall be installed.,PL-24762
120-02,EL,EBP-MP-3012A-JB_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03155
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03160
120-02,EL,EBP-MP-3012A-JB_2,Power Cable B,B,cable tag shall be installed.,PL-24763
120-02,EL,EBP-MP-3012B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26205
120-02,EL,EBP-MP-3012B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26212
120-02,EL,EBP-MP-3012B-JB_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03075
120-02,EL,EBP-MP-3012B-JB_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03080
120-07,EL,EBP-MP-3013,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03290
120-02,EL,EBP-MP-3014,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03090
120-02,EL,EBP-MP-3014,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26101
120-02,EL,EBP-MP-3014,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26124
120-07,EL,EBP-MP-3015,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03740
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,S.S tags shall be install.,PL-08032
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24471
120-02,EL,EBP-MP-5001A_1,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24495
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24496
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24472
120-02,EL,EBP-MP-5001A_2,Power Cable B,B,S.S tags shall be install.,PL-08033
120-02,EL,EBP-MP-5001B_1,Power Cable B,B,S.S tags shall be install.,PL-08037
120-02,EL,EBP-MP-5001B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22635
120-02,EL,EBP-MP-5001B_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22636
120-02,EL,EBP-MP-5001B_2,Power Cable B,B,S.S tags shall be install.,PL-08038
120-02,EL,EBP-MP-5002A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04548
120-02,EL,EBP-MP-5002A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22680
120-02,EL,EBP-MP-5002A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22723
120-02,EL,EBP-MP-5002A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22848
120-02,EL,EBP-MP-5002B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22637
120-02,EL,EBP-MP-5002B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04556
120-02,EL,EBP-MP-5003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04280
120-02,EL,EBP-MP-5003A,Power Cable B,B,S.S tags shall be install.,PL-07804
120-02,EL,EBP-MP-5003A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22638
120-02,EL,EBP-MP-5003B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22461
120-02,EL,EBP-MP-5003B,Power Cable B,B,S.S tags shall be install.,PL-07802
120-02,EL,EBP-MP-5003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04270
120-01,EL,EBP-MP-5004A-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25959
120-01,EL,EBP-MP-5004A-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25984
120-01,EL,EBP-MP-5004A-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26347
120-01,EL,EBP-MP-5004A-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26403
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26525
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26510
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26539
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26190
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26163
5000-02,EL,EBP-MP-5004A-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26176
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25985
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25960
120-01,EL,EBP-MP-5004B-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26348
120-01,EL,EBP-MP-5004B-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26404
120-01,EL,EBP-MP-5004B-SH,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04361
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26540
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26511
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26526
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26191
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26177
5000-02,EL,EBP-MP-5004B-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26164
120-02,EL,EBP-MP-5005A_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04454
120-02,EL,EBP-MP-5005A_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04459
120-02,EL,EBP-MP-5005A_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22639
120-02,EL,EBP-MP-5005B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22462
120-02,EL,EBP-MP-5005B_1,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04439
120-02,EL,EBP-MP-5005B_2,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04444
120-02,EL,EBP-MP-5005B_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22463
120-01,EL,EBP-MP-5006A-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25961
120-01,EL,EBP-MP-5006A-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25986
120-01,EL,EBP-MP-5006A-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26349
120-01,EL,EBP-MP-5006A-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26405
120-01,EL,EBP-MP-5006A-SH,Power Cable B,B,S.S tags shall be install.,PL-04648
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26527
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26512
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26541
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26192
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26165
5000-03,EL,EBP-MP-5006A-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26178
120-01,EL,EBP-MP-5006B-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25987
120-01,EL,EBP-MP-5006B-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25962
120-01,EL,EBP-MP-5006B-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26350
120-01,EL,EBP-MP-5006B-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26406
120-01,EL,EBP-MP-5006B-SH,Power Cable B,B,S.S tags shall be install.,PL-04650
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26542
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26513
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26528
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26193
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26179
5000-03,EL,EBP-MP-5006B-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26166
120-02,EL,EBP-MP-5007A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22724
120-02,EL,EBP-MP-5007A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22681
120-02,EL,EBP-MP-5007A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22849
120-02,EL,EBP-MP-5007A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04469
120-02,EL,EBP-MP-5007B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04479
120-02,EL,EBP-MP-5007B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22640
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25963
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25988
120-01,EL,EBP-MP-5008A-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26351
120-01,EL,EBP-MP-5008A-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26407
120-01,EL,EBP-MP-5008A-SH,Power Cable B,B,S.S tags shall be install.,PL-04723
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26529
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26514
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26543
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26194
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26167
5000-04,EL,EBP-MP-5008A-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26180
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25989
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25964
120-01,EL,EBP-MP-5008B-SH,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26352
120-01,EL,EBP-MP-5008B-SH,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26408
120-01,EL,EBP-MP-5008B-SH,Power Cable B,B,S.S tags shall be install.,PL-04727
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26544
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26515
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26530
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26195
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26181
5000-04,EL,EBP-MP-5008B-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26168
120-02,EL,EBP-MP-5009A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22641
120-02,EL,EBP-MP-5009A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04496
120-02,EL,EBP-MP-5009B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04488
120-02,EL,EBP-MP-5009B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22682
120-02,EL,EBP-MP-5009B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22725
120-02,EL,EBP-MP-5009B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22850
120-02,EL,EBP-MP-5010A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22851
120-02,EL,EBP-MP-5010A_1,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22726
120-02,EL,EBP-MP-5010A_1,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22683
120-02,EL,EBP-MP-5010A_1,Power Cable B,B,S.S tags shall be install.,PL-04651
120-02,EL,EBP-MP-5010A_2,Power Cable B,B,S.S tags shall be install.,PL-04652
120-02,EL,EBP-MP-5010A_2,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22684
120-02,EL,EBP-MP-5010A_2,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22727
120-02,EL,EBP-MP-5010A_2,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22852
120-02,EL,EBP-MP-5010B_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22853
120-02,EL,EBP-MP-5010B_1,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22728
120-02,EL,EBP-MP-5010B_1,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22685
120-02,EL,EBP-MP-5010B_1,Power Cable B,B,S.S tags shall be install.,PL-04654
120-02,EL,EBP-MP-5010B_2,Power Cable B,B,S.S tags shall be install.,PL-04655
120-02,EL,EBP-MP-5010B_2,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22686
120-02,EL,EBP-MP-5010B_2,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22729
120-02,EL,EBP-MP-5010B_2,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22854
120-02,EL,EBP-MP-5011A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04532
120-02,EL,EBP-MP-5011B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04540
120-02,EL,EBP-MP-5011B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22855
120-02,EL,EBP-MP-5011B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22730
120-02,EL,EBP-MP-5011B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22687
120-07,EL,EBP-MP-5012A,Power Cable B,B,مرتب سازي کل مسير,PL-04712
120-07,EL,EBP-MP-5012A,Power Cable B,B,S.S tags shall be install.,PL-04713
120-07,EL,EBP-MP-5012A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04391
120-07,EL,EBP-MP-5012B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04403
120-07,EL,EBP-MP-5012B,Power Cable B,B,مرتب سازي کل مسير,PL-04700
120-07,EL,EBP-MP-5012B,Power Cable B,B,S.S tags shall be install.,PL-04701
120-02,EL,EBP-MP-5070A,Power Cable B,B,S.S tags shall be install.,PL-08035
120-02,EL,EBP-MP-5070B,Power Cable B,B,S.S tags shall be install.,PL-08040
120-02,EL,EBP-MP-6001A,Power Cable B,B,S.S tags shall be install.,PL-08208
120-02,EL,EBP-MP-6001A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03200
120-02,EL,EBP-MP-6001A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22688
120-02,EL,EBP-MP-6001A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22731
120-02,EL,EBP-MP-6001A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22856
120-02,EL,EBP-MP-6001B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22857
120-02,EL,EBP-MP-6001B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22732
120-02,EL,EBP-MP-6001B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22689
120-02,EL,EBP-MP-6001B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03115
120-02,EL,EBP-MP-6001B,Power Cable B,B,S.S tags shall be install.,PL-08194
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,S.S tags shall be install.,PL-08183
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,Fixing cable shall be done.,PL-16823
120-01,EL,EBP-MP-6002A-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16703
1000-03,EL,EBP-MP-6002A-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26169
1000-03,EL,EBP-MP-6002A-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26182
1000-03,EL,EBP-MP-6002A-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26531
1000-03,EL,EBP-MP-6002A-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26516
1000-03,EL,EBP-MP-6002A-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26545
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16704
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,Fixing cable shall be done.,PL-16824
120-01,EL,EBP-MP-6002B-SH,Power Cable B,B,S.S tags shall be install.,PL-08172
1000-03,EL,EBP-MP-6002B-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26546
1000-03,EL,EBP-MP-6002B-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26517
1000-03,EL,EBP-MP-6002B-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26532
1000-03,EL,EBP-MP-6002B-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26183
1000-03,EL,EBP-MP-6002B-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26170
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,S.S tags shall be install.,PL-08175
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,Fixing cable shall be done.,PL-16825
120-01,EL,EBP-MP-6002C-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16705
120-07,EL,EBP-MP-7001C-RD,Power Cable B,B,S.S tags shall be install.,PL-05518
120-01,EL,EBP-MP-7001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05434
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26171
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26184
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26533
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26518
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26547
4000-04,EL,EBP-MP-7001C-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26198
120-02,EL,EBP-MP-7002A_1,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22690
120-02,EL,EBP-MP-7002A_1,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22733
120-02,EL,EBP-MP-7002A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22858
120-02,EL,EBP-MP-7002A_1,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05531
120-02,EL,EBP-MP-7002A_2,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05532
120-02,EL,EBP-MP-7002A_2,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24473
120-02,EL,EBP-MP-7002A_2,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24497
120-02,EL,EBP-MP-7002B_1,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24498
120-02,EL,EBP-MP-7002B_1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24474
120-02,EL,EBP-MP-7002B_1,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05528
120-02,EL,EBP-MP-7002B_2,Power Cable B,A,S.S Cable Tray Shall BE done.,PL-05529
120-02,EL,EBP-MP-7002B_2,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22642
120-02,EL,EBP-MP-7003A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22643
120-02,EL,EBP-MP-7003A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03125
120-02,EL,EBP-MP-7003A,Power Cable B,B,S.S tags shall be install.,PL-08196
120-02,EL,EBP-MP-7003B,Power Cable B,B,S.S tags shall be install.,PL-08210
120-02,EL,EBP-MP-7003B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03210
120-02,EL,EBP-MP-7003B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22734
120-02,EL,EBP-MP-7003B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22691
120-02,EL,EBP-MP-7003B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22859
120-02,EL,EBP-MP-7004A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22860
120-02,EL,EBP-MP-7004A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22692
120-02,EL,EBP-MP-7004A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22735
120-02,EL,EBP-MP-7004A,Power Cable B,B,S.S tags shall be install.,PL-05462
120-02,EL,EBP-MP-7004B,Power Cable B,B,S.S tags shall be install.,PL-05446
120-02,EL,EBP-MP-7004B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22644
120-02,EL,EBP-MP-7051A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03135
120-02,EL,EBP-MP-7051B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03220
120-02,EL,EBP-MP-7052A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03145
120-02,EL,EBP-MP-7052B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03230
120-02,EL,EBP-MP-7060A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02752
120-02,EL,EBP-MP-7060B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02780
120-02,EL,EBP-MP-7070A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02760
120-02,EL,EBP-MP-7070B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02796
120-07,EL,EBP-MP-7101A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04415
120-07,EL,EBP-MP-7101A,Power Cable B,B,مرتب سازي کل مسير,PL-04704
120-07,EL,EBP-MP-7101A,Power Cable B,B,S.S tags shall be install.,PL-04705
120-07,EL,EBP-MP-7101B,Power Cable B,B,مرتب سازي کل مسير,PL-04708
120-07,EL,EBP-MP-7101B,Power Cable B,B,S.S tags shall be install.,PL-04709
120-07,EL,EBP-MP-7101B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04427
120-03,EL,EBP-MP-7502A,Power Cable B,B,S.S tags shall be install.,PL-05470
120-03,EL,EBP-MP-7502A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22595
120-03,EL,EBP-MP-7502A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22942
120-03,EL,EBP-MP-7502B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22474
120-03,EL,EBP-MP-7502B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05542
120-03,EL,EBP-MP-7503A,Power Cable B,B,S.S tags shall be install.,PL-05494
120-03,EL,EBP-MP-7503A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22475
120-03,EL,EBP-MP-7503B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22943
120-03,EL,EBP-MP-7503B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22596
120-03,EL,EBP-MP-7503B,Power Cable B,B,S.S tags shall be install.,PL-05478
120-03,EL,EBP-MP-7504,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05534
120-03,EL,EBP-MP-7505,Power Cable B,B,S.S tags shall be install.,PL-05227
120-03,EL,EBP-MP-7506A,Power Cable B,B,S.S tags shall be install.,PL-05219
120-03,EL,EBP-MP-7506A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24427
120-03,EL,EBP-MP-7506B,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22476
120-03,EL,EBP-MP-7506B,Power Cable B,B,S.S tags shall be install.,PL-05229
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,S.S tags shall be install.,PL-05061
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16706
120-01,EL,EBP-MP-8001C-SH,Power Cable B,B,Fixing cable shall be done.,PL-16826
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26199
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26548
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26519
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26534
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26185
4000-08,EL,EBP-MP-8001C-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26172
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,Fixing cable shall be done.,PL-16827
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16707
120-01,EL,EBP-MP-8001D-SH,Power Cable B,B,S.S tags shall be install.,PL-04864
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26173
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26186
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,B,ARRANGEMENT SHALL BE DONE.,PL-26535
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26520
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,A,EARTH JUMPER  GLAND SHALL BE INSTALL.,PL-26549
4000-08,EL,EBP-MP-8001D-SH_1,POWER CABLE A,C,CLEANING  SHALL BE DONE.,PL-26200
120-03,EL,EBP-MP-8401,Power Cable B,B,S.S tags shall be install.,PL-04662
120-03,EL,EBP-MP-8402,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03265
120-03,EL,EBP-MP-8402,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26125
120-03,EL,EBP-MP-8402,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26102
120-03,EL,EBP-MP-8403A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22863
120-03,EL,EBP-MP-8403A,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22695
120-03,EL,EBP-MP-8403A,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22738
120-03,EL,EBP-MP-8403A,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05546
120-03,EL,EBP-MP-8403B,Power Cable B,A,S.S Cable TIE Shall BE done.,PL-05538
120-03,EL,EBP-MP-8403B,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22864
120-03,EL,EBP-MP-8404A,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22944
120-03,EL,EBP-MP-8404A,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22597
120-03,EL,EBP-MP-8404A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03250
120-03,EL,EBP-MP-8404A,Power Cable B,B,S.S tags shall be install.,PL-08212
120-03,EL,EBP-MP-8404A,Power Cable B,B,Tag No shall be installed.,PL-08422
120-03,EL,EBP-MP-8404B,Power Cable B,B,Tag No shall be installed.,PL-08423
120-03,EL,EBP-MP-8404B,Power Cable B,B,S.S tags shall be install.,PL-08217
120-03,EL,EBP-MP-8404B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03270
120-03,EL,EBP-MP-8404B,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22739
120-03,EL,EBP-MP-8404B,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22696
120-03,EL,EBP-MP-8405A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04592
120-03,EL,EBP-MP-8405B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04600
120-07,EL,EBP-MSR-0001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04520
120-07,EL,EBP-MSR-0001,Power Cable B,B,S.S tags shall be install.,PL-08042
120-07,EL,EBP-MSR-0001,Power Cable B,B,Tag No shall be installed.,PL-08421
120-02,EL,EBP-MX-7050,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-03240
120-02,EL,EBP-MX-7060,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02788
120-02,EL,EBP-MX-7070,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02804
120-02,EL,EBP-P7001C-HE-1,Power Cable B,B,S.S tags shall be install.,PL-05205
120-02,EL,EBP-P7001C-HE-2,Power Cable B,B,S.S tags shall be install.,PL-05217
120-02,EL,EBP-P7001C-HE-2,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22861
120-02,EL,EBP-P7001C-HE-2,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22736
120-02,EL,EBP-P7001C-HE-2,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22693
120-02,EL,EBP-P7001C-MF-1,Power Cable B,C,CABLE TAG NO SHALL BE INSTALL.,PL-22694
120-02,EL,EBP-P7001C-MF-1,Power Cable B,A,SHIRINK NUMBER  SHOULD BE INSTALL.,PL-22737
120-02,EL,EBP-P7001C-MF-1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22862
120-02,EL,EBP-P7001C-MF-1,Power Cable B,B,S.S tags shall be install.,PL-05454
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05422
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24475
120-02,EL,EBP-P7001C-MP-1A,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24499
120-07,EL,EBP-P7001C-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05510
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,S.S tags shall be install.,PL-05221
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26103
120-03,EL,EBP-PK7502-MB-1A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26126
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26127
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26104
120-03,EL,EBP-PK7502-MB-1B,Power Cable B,B,S.S tags shall be install.,PL-05231
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-05486
120-03,EL,EBP-PK7502-MP-1A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24428
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24429
120-03,EL,EBP-PK7502-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-05502
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-05223
120-03,EL,EBP-PK7502-MP-2A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24430
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24431
120-03,EL,EBP-PK7502-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-05233
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,S.S tags shall be install.,PL-05225
120-03,EL,EBP-PK7502-MP-3A,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24432
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24433
120-03,EL,EBP-PK7502-MP-3B,Power Cable B,B,S.S tags shall be install.,PL-05235
120-03,EL,EBP-PK8002-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04874
120-03,EL,EBP-PK8002-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04894
120-03,EL,EBP-PK8002-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04876
120-03,EL,EBP-PK8003-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04878
120-03,EL,EBP-PK8003-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04896
120-03,EL,EBP-PK8003-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04880
120-03,EL,EBP-PK8004-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04882
120-03,EL,EBP-PK8004-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04898
120-03,EL,EBP-PK8004-MX-1,Power Cable B,B,S.S tags shall be install.,PL-04884
120-03,EL,EBP-PK8005-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04886
120-03,EL,EBP-PK8005-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04900
120-03,EL,EBP-PK8401-MP-1A,Power Cable B,B,S.S tags shall be install.,PL-04657
120-03,EL,EBP-PK8401-MP-1B,Power Cable B,B,S.S tags shall be install.,PL-04664
120-03,EL,EBP-PK8401-MP-2A,Power Cable B,B,S.S tags shall be install.,PL-04660
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,S.S tags shall be install.,PL-04667
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24478
120-03,EL,EBP-PK8401-MP-2B,Power Cable B,B,FIXED CABLES UNDER THE PANEL SHALL BE DONE.,PL-24502
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12118
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12017
120-07,EL,EBP-SS-CH-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11714
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11711
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12014
120-07,EL,EBP-SS-ESWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12115
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12116
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12015
120-07,EL,EBP-SS-ESWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11712
120-07,EL,EBP-SS-FACP-01,Power Cable B,B,Tag No shall be installed.,PL-11716
120-07,EL,EBP-SS-FACP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12019
120-07,EL,EBP-SS-FACP-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12120
120-07,EL,EBP-SS-FECP-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12121
120-07,EL,EBP-SS-FECP-01,Power Cable B,A,cable shall be fixed by clamp,PL-12020
120-07,EL,EBP-SS-FECP-01,Power Cable B,B,Tag No shall be installed.,PL-11717
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11697
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12000
120-07,EL,EBP-SS-NGR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12101
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12102
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12001
120-07,EL,EBP-SS-NGR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11698
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24994
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25002
120-11,EL,EBP-SS-PDCS-01A,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25010
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25011
