SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
7000-01,IN,PV-2073(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE. BY S.S TIE.,PL-41903,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,PV-2224,Instrument(PV),B,SUPPORT SHALL BE DONE.,PL-61241,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PV-2224,Instrument(PV),B,CLAMP SHALL BE DONE.,PL-61250,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,PV-2224,Instrument(PV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61259,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,PV-2361(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59919,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,PV-2363(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60644,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PV-2406(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61805,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PV-2481(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60970,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,PV-2481(NA),CABLE,C,S.S tags shall be install.,PL-60975,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,PV-2536(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-45201,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,PV-3042(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51558,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PV-5069(PV),Instrument(PV),B,SCALE SHALL BE INSTALL.,PL-49421,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PV-5091A(PV),Instrument(PV),A,اگزاست اکچويتور,PL-51214,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PV-5091B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61000,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PV-5091B(PV),Instrument(PV),A,اگزاست اکچويتور,PL-51272,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,PV-5091B(PV),Instrument(PV),B,FILTER FOR REGULATOR SHOULD BE DONE.,PL-49751,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,PV-5109(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41363,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PV-5207A(PV),Instrument(PV),A,CALIBRATION SHALL BE DONE.,PL-62257,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PV-5207A(PV),Instrument(PV),A,FILTER SHALL BE INSTALL ( REGULATOR ).,PL-62254,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PV-5207B(PV),Instrument(PV),A,CALIBRATION SHALL BE DONE.,PL-62256,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,PV-5207B(PV),Instrument(PV),A,FILTER SHALL BE INSTALL ( REGULATOR ).,PL-62253,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PV-6025(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61006,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7002B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61640,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7002B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61654,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7004(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30430,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7028(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60984,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PV-7031C(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48099,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PV-7031D(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48097,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,PV-7034(NA),CABLE,A,لوپ کابل نياز به اصلاح دارد کوتاه است,PL-54881,نیرو آرا اندیش,پانچ|هولد کیسون
4000-03,IN,PV-7034(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30431,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7051B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60994,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PV-7051B(PV),Instrument(PV),A,LINK & LIVER IS DAMAGE.,PL-49749,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,PV-7056(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30432,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,PV-7101(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46616,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,PZI-20237,Instrument(X),B,تگ فلزي,PL-54862,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,PZSL-2073(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE. BY S.S TIE.,PL-41905,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,PZT-2073(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42162,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PZT-7002A(PZT),Instrument(X),A,ولو در موقعيت نصب نشده,PL-56906,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PZT-7002B(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46618,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,PZT-7002C(PZT),Instrument(X),A,ولو در موقعيت نصب نشده,PL-56907,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,MES,R-2003,Reactor(R),C,SOME POINT NEED TOUCH UP,PL-61284,کیسون,پانچ|هولد کیسون
2000-02,IN,SE-20101A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29033,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20101B,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29037,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20102A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29041,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20102B,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29045,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20102C,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29049,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20103,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29053,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,SE-20151A,Instrument(SE),A,DEVICE IS DAMAGE.,PL-29236,نیرو آرا اندیش,پانچ|هولد مدارک
LS-06,EL,SL23-FJB01,Lighting Cable,C,ازبيلت تغييرات مدارک,PL-52252,نیرو آرا اندیش,پانچ|هولد مدارک
LS-11,EL,SL35-FJB01,Lighting Cable,B,CABLE TAG S.S SHALL BE DONE,PL-48366,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,MES,SL-7001,Silencer(SL),C,SOME POINT NEED TOUCH UP,PL-25810,کیسون,پانچ|هولد کیسون
4000-02,MES,SL-7001,Silencer(SL),C,SOME POINT NEED TOUCH UP,PL-25813,کیسون,پانچ|هولد کیسون
4000-02,MES,SL-7003,Silencer(SL),C,SOME POINT NEED TOUCH UP,PL-25803,کیسون,پانچ|هولد کیسون
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,LIGHTING BATTERI SHALL BE INSTALL AND TERMINATION.PUNCH IS GENERAL FOR LS-03,PL-25408,پیمانکاری هاشمی,پانچ|هولد کیسون
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,PANEL IS NOT INSTALLED.(SHORTAGE)PUNCH IS GENERAL FOR LS-03,PL-25409,پیمانکاری هاشمی,پانچ|هولد مدارک
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,FINAL TEST SHALL BE DONE.PUNCH IS FOR ALL TAGS OF LS-03,PL-25411,پیمانکاری هاشمی,پانچ|هولد کیسون
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A,چراغ باتري بکاپ ميبايست جايگزين چراغ هاي معمولي گردد.(مطابق نقشه) PUNCH IS GENERAL FOR LS-03,PL-25412,پیمانکاری هاشمی,پانچ|هولد کیسون
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,A, عدم نصب تابلو هاي روشنايي اصلي PUNCH IS GENERAL FOR LS-03,PL-25413,نیرو آرا اندیش,پانچ|هولد مدارک
LS-03,EL,SS-ELP-01-5-L2-09,Lighting Fixture,C,تراز کردن کليه چراغ ها PUNCH IS GENERAL FOR LS-03,PL-25414,پیمانکاری هاشمی,پانچ|هولد کیسون
FGS-08,EL,SS-FACP-01,PANEL(EL)(2),B,Tag Panel Shall Be Installed.,PL-24896,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-08,EL,SS-FECP-01,PANEL(EL)(2),B,Tag Panel Shall Be Installed.,PL-24897,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,SS-LP-01,PANEL(EL),A,نصب پنل,PL-51350,نیرو آرا اندیش,پانچ|هولد مدارک
ES-01,EL,SS-L-PRO(ES-01),Lightning Protection,B,BOlt & nut Connection Of Lightning Shall Be Install.,PL-21885,نیرو آرا اندیش,پانچ|هولد کیسون
LS-01,EL,SS-MLP-01,PANEL(EL),C,GREASE DOOR SHALL BE DONE.,PL-32629,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-NGR1A-01,Natural Ground Resistance,A,TEST HI-POT AND MEGGER CABLE SHALL BE DONE.,PL-08966,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,SS-PRB-01,PANEL(EL),A,نصب پنل,PL-51351,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-TR1A-01,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-08946,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-TR1A-01,TRANSFORMER(B),A,HI-POT TEST (CABLE) SHALL BE DONE.,PL-08948,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-TR1A-01,TRANSFORMER(B),A,AIR TUBE BOX MUST BE INSTALLED.,PL-08954,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-TR1A-01,TRANSFORMER(B),A,Termination trans shall be done.,PL-05701,نیرو آرا اندیش,پانچ|هولد مدارک
120-16,EL,SS-TR1A-01,TRANSFORMER(B),A,Close installed outlet caps of the trans.,PL-05703,نیرو آرا اندیش,پانچ|هولد کیسون
120-17,EL,SS-TR2A-01,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09787,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-01,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09790,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-02,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09775,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-03,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09791,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-03,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09794,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-04,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09803,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-04,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09806,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-05,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09807,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2A-05,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09810,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-01,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09783,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-01,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09786,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-03,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09795,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-03,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09798,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-04,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09799,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-04,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09802,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-05,TRANSFORMER(B),A,NITROJEN GAS IS NOT COMPLETE.,PL-09811,نیرو آرا اندیش,پانچ|هولد مدارک
120-17,EL,SS-TR2B-05,TRANSFORMER(B),A,BUS DUCT IS NOT COMPLETE.,PL-09814,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,SS-UPS-01,UPS & Battery,A,Charger and Inverter Operates in Accordance with Maufacture's Recommendations.,PL-05691,نیرو آرا اندیش,پانچ|هولد مدارک
120-11,EL,SS-UPS-01,UPS & Battery,A,Current Output| Voltage and Operation of Control Components Checked.(Circuit Check),PL-05692,نیرو آرا اندیش,پانچ|هولد کیسون
120-01,EL,SWB2A-01,MV Switchgear,A,Heater of cell 37 is break|shall be repaired.,PL-11000,نیرو آرا اندیش,پانچ|هولد کیسون
120-04,EL,SWB3A-03,LV Switchgear,A,Micro switch is broken need repaired.(5005 A-13),PL-11145,نیرو آرا اندیش,پانچ|هولد کیسون
120-04,EL,SWB3B-03,LV Switchgear,A,CT(MAE-5006-02) not installed.(missing),PL-11167,نیرو آرا اندیش,پانچ|هولد کیسون
120-06,EL,SWB3B-05,LV Switchgear,A,Contractor is missing .(k1-ss-swb36-05),PL-11038,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,MES,T-5002,Tower(T),C,SOME POINT NEED TOUCH UP,PL-02661,کیسون,پانچ|هولد کیسون
5000-02,MES,T-5002,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02622,کیسون,پانچ|هولد کیسون
5000-02,MES,T-5002,Tower(T),C,Bolting lubricant is not done,PL-15694,کیسون,پانچ|هولد کیسون
5000-03,MES,T-5003,Tower(T),C,Bolting lubricant is not done,PL-15697,کیسون,پانچ|هولد کیسون
5000-03,MES,T-5003,Tower(T),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02623,کیسون,پانچ|هولد کیسون
5000-03,MES,T-5003,Tower(T),C,SOME POINT NEED TOUCH UP,PL-02662,کیسون,پانچ|هولد کیسون
1000-03,MES,T-6001-2,Tower(T),C,SOME POINT NEED TOUCH UP,PL-02605,کیسون,پانچ|هولد کیسون
1000-03,MES,T-6001-2,Tower(T),C,SOME POINT NEED TOUCH UP,PL-24056,کیسون,پانچ|هولد کیسون
2000-02,IN,TCV-20101,Instrument(TCV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61262,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TCV-20101,Instrument(TCV),B,CLAMP SHALL BE DONE.,PL-61253,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TCV-20101,Instrument(TCV),B,SUPPORT SHALL BE DONE.,PL-61244,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TCV-20151,Instrument(TCV),B,SUPPORT SHALL BE DONE.,PL-61243,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TCV-20151,Instrument(TCV),B,CLAMP SHALL BE DONE.,PL-61252,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TCV-20151,Instrument(TCV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61261,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,TE-2001(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61726,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2001(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61727,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TE-20153(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60648,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2039(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61561,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2039(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61537,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2044(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61509,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2044(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61575,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,TE-2044(TE),Instrument(TE),A,DEVICE IS DAMAGE,PL-61160,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,TE-2046(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61546,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2046(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61524,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2050(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61500,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2050(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61582,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2050(TE),Instrument(TE),A,PACH IS NOT COMPLET FOR CAPILARY.,PL-57515,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2051(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61576,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2051(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61538,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-2061(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58222,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,TE-2074(NA),CABLE,C,ARRANGEMENT AND CABLE SHOULD BE FIXED.,PL-43992,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,TE-2091(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46506,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,TE-2150(NA),CABLE,B,ارنج کابل,PL-49585,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,TE-2151(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57622,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2155(TE),Instrument(TE),A,CALIBRATION SHALL BE DONE,PL-60499,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2226(TE),Instrument(TE),A,CALIBRATION SHALL BE DONE,PL-60497,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2227(TE),Instrument(TE),A,CALIBRATION SHALL BE DONE,PL-60494,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2228(TE),Instrument(TE),A,CALIBRATION SHALL BE DONE,PL-60500,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2229(TE),Instrument(TE),A,CALIBRATION SHALL BE DONE,PL-60493,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2234(TE),Instrument(TE),A,DEVICE IS DAMAGE,PL-61059,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TE-2254(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61799,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2255(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61810,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2256(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61809,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2257(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61808,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2258(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61802,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2259(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61807,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2260(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60985,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2260(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61361,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2261(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61348,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2261(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60993,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2262(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60983,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2262(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61357,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2263(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61350,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2263(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61004,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2264(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61005,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2264(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61351,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2265(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61084,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TE-2268(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30539,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2303(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61085,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2303(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61091,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2304(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61080,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2304(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61099,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2327(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61551,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2327(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61540,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2331(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61562,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TE-2331(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61525,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2352(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46620,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2353(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59945,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2354(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60637,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2359(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60636,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2360A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59970,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2360B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59973,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2360C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59980,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2402(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59974,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TE-2418(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44113,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TE-2455(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-61354,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TE-2455(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61001,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TE-2457(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42150,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TE-2472(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42153,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TE-2476(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44576,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TE-2540(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44208,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TE-2553(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59494,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,TE-2572(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51561,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-2607(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61943,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-2607(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61998,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30141A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61982,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30141A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61934,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30161A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61949,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30161B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61946,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30161B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62000,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30162A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61954,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30162A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61986,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30162B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61953,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30162B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61983,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30163A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61984,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30163A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61955,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30163B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61999,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30163B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61944,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30165A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61935,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30165A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61992,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30165B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61939,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30166AA(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61947,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30166BA(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61950,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30166BA(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61996,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30166CA(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62002,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30166CA(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61936,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30167A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61951,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30167B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61945,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30169A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61956,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30169B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61994,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TE-30169B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61940,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3073(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50508,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3077(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50509,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3081(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50506,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3084(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51563,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3113(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50512,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TE-3118(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-50516,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-3119(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED BY S.S SHALL BE DONE.,PL-49277,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-3120(NA),CABLE,C,CABLE ARRANGENMENT SHOULD BE DONE.,PL-49384,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-3121(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED BY S.S SHALL BE DONE.,PL-49279,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-3147(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62026,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TE-3147(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62031,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TE-5307(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61647,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TE-5307(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61650,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6001(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44109,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TE-6026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60987,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6031(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61338,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6031(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61408,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6034(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58221,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6054(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61792,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6056(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61796,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6058(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44110,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6059(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42151,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6081(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59989,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TE-6084(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59984,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7001(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53360,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7002(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61652,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7002(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61639,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7003(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61641,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7003(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61653,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7004(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61644,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7004(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61655,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7007(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60988,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7021(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61774,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7021(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61775,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,TE-7021(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61776,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70213,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60910,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70214,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60902,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70215,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60919,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70216,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60922,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70217,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60899,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70218,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60923,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70219,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60905,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70220,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60898,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70221,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60918,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70222,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60921,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70229,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60912,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-70230,Instrument(TE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60914,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7025(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61003,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7026(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61007,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7027(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60995,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TE-7031(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60996,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TE-7032(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60997,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TE-7033(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60989,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7052(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60990,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7053(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61002,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TE-7056(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60998,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-7097(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59948,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TE-7098(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59949,نیرو آرا اندیش,پانچ|هولد مدارک
7000-02,IN,TE-71180A(TE),Instrument(TE),A,DEVICE IS DAMAGE .,PL-31296,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,TE-71180B(TE),Instrument(TE),A,DEVICE IS DAMAGE .,PL-31297,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,TE-71180C(TE),Instrument(TE),A,DEVICE IS DAMAGE .,PL-31298,نیرو آرا اندیش,پانچ|هولد کیسون
7000-02,IN,TE-71180D(TE),Instrument(TE),A,DEVICE IS DAMAGE .,PL-31299,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,TE-8001(TE),Instrument(TE),C,تگ فلزي,PL-60287,نیرو آرا اندیش,پانچ|هولد مدارک
3000-04,IN,TG-20224,Instrument(TG),A,DEVICE IS DAMAGE.,PL-28645,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TG-20601A,Instrument(TG),A,DEVICE IS DAMAGE,PL-61157,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TG-20601B,Instrument(TG),A,DEVICE IS DAMAGE,PL-61158,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TG-20602A,Instrument(TG),A,DEVICE IS DAMAGE,PL-61161,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TG-20602B,Instrument(TG),A,DEVICE IS DAMAGE,PL-61156,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,TG-20603A,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-62050,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TG-20603B,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-62051,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TG-20604A,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-62049,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TG-30131,Instrument(TG),C,HANGING TAG SHALL BE DONE.,PL-29686,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50202A,Instrument(TG),C,تگ آويز,PL-51241,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50202B,Instrument(TG),A,نصب نيست,PL-51242,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50204A,Instrument(TG),C,HANGING TAG.,PL-48657,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50204B,Instrument(TG),C,HANGING TAG.,PL-48658,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50205A,Instrument(TG),C,HANGING TAG.,PL-48659,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,TG-50205B,Instrument(TG),C,HANGING TAG.,PL-48660,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,TG-50206B,Instrument(TG),C,تگ آويز,PL-51307,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,TG-50207A,Instrument(TG),C,HANGING TAG SHALL BE INSTALL.,PL-48689,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,TG-50207B,Instrument(TG),C,HANGING TAG SHALL BE INSTALL.,PL-48690,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-50217A,Instrument(TG),A,DEVICE IS DAMAGE,PL-55144,نیرو آرا اندیش,پانچ|هولد کیسون
5000-02,IN,TG-5210,Instrument(TG),A,نصب نيست,PL-51306,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),C,جايگزيني مدارک اصل با کپي,PL-50847,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),C,ازبيلت تغييرات مدارک,PL-50848,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),C,فرمت INCOMPLETE تجهيزات وجود ندارد,PL-50849,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),B,کسري مدارک تست کابل,PL-50856,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),C,عدم ارايه ايست کسري که EXCEPTION ميباشد,PL-50859,نیرو آرا اندیش,پانچ|هولد مدارک
5000-03,IN,TG-5308,Instrument(TG),A,کاليبراسيون تجهيزات باقي مانده مطابق ليست (HOS),PL-50863,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TG-70201C,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-60908,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TG-70202C,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-60897,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TG-70203C,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-60913,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TG-70204C,Instrument(TG),B,HANGING TAG SHALL BE INSTALL.,PL-60904,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TG-7503,Instrument(TG),A,CALIBRATION SHALL BE DONE.,PL-62096,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TG-80132A,Instrument(TG),A,DEVICE IS DAMAGE.,PL-28954,نیرو آرا اندیش,پانچ|هولد کیسون
4000-08,IN,TG-80138A,Instrument(TG),C,HANGING TAG SHALL BE DONE.,PL-28958,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TG-80140A,Instrument(TG),C,HANGING TAG SHALL BE DONE.,PL-28962,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TG-80156A,Instrument(TG),A,نصب نيست,PL-60269,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TG-80158A,Instrument(TG),A,نصب نيست,PL-60270,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0001(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62079,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0002(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62082,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0002(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62220,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0003(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62230,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0003(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62072,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0004(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62078,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0004(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62228,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0005(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62227,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0005(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62081,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0006(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62073,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0006(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62219,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0007(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62224,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0007(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62080,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0008(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62076,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0008(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62223,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0009(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62218,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0009(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62071,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,TGD-0012(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57404,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,TGD-0012(TGD),Fire Alarm,C,DEVICE SHALL BE FIXED.,PL-61425,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,TGD-0013(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57403,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,TGD-0013(TGD),Fire Alarm,C,DEVICE SHALL BE FIXED.,PL-61427,نیرو آرا اندیش,پانچ|هولد کیسون
FGS-01,IN,TGD-0014(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-57406,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-01,IN,TGD-0015(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60889,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0016(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62083,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0016(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62229,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0017(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62222,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0017(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62074,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0018(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62077,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0018(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62226,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0019(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62221,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0019(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62084,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0020(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62085,نیرو آرا اندیش,پانچ|هولد مدارک
FGS-05,IN,TGD-0020(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62231,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,MES,TK-7001-1,005-Tank(TK),C,SOME POINT NEED TOUCH UP,PL-61287,کیسون,پانچ|هولد کیسون
4000-06,MES,TK-7001-2,005-Tank(TK),C,NAME PLATE NOT INSTALLED,PL-62274,کیسون,پانچ|هولد کیسون
1000-03,MES,TK-7002,005-Tank(TK),C,NO NAME PLATE,PL-61279,کیسون,پانچ|هولد کیسون
4000-06,MES,TK-7501,005-Tank(TK),C,NAME PLATE NOT INSTALLED,PL-62269,کیسون,پانچ|هولد کیسون
4000-06,MES,TK-8401,005-Tank(TK),C,SOME POINT NEED TOUCH UP,PL-02548,کیسون,پانچ|هولد کیسون
4000-06,MES,TK-8402,005-Tank(TK),C,SOME POINT NEED TOUCH UP,PL-02549,کیسون,پانچ|هولد کیسون
2000-03,IN,TSE-2047A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61541,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2047A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61555,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2047B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61556,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2047B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61531,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2047C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61532,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2047C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61552,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TSE-2221A(TSE),Instrument(TSE),A,DEVICE IS DAMAGE,PL-61061,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TSE-2221B(TSE),Instrument(TSE),A,CALIBRATION SHALL BE DONE,PL-60496,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61079,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61098,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61097,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61083,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61082,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2305C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61093,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2325A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61436,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2325B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61437,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2325C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61438,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61658,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61645,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61648,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61659,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61651,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2329C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61638,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61553,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61533,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61557,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61542,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61563,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2333C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61519,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61539,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61577,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61554,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61521,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61567,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TSE-2334C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61543,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2335A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60639,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2335B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60638,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2335C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60646,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2336A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61011,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2336A(NA),CABLE,B,S.S tags shall be install.,PL-61014,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TSE-2336B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61010,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2336B(NA),CABLE,B,S.S tags shall be install.,PL-61013,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TSE-2336C(NA),CABLE,B,S.S tags shall be install.,PL-61012,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,TSE-2336C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61009,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2336C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60640,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2355A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59975,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2355B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59976,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2355C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59979,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2356A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59977,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2356B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59969,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TSE-2356C(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59971,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,TSE-2579(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60633,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TSE-6032(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE,PL-60979,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TSE-6032(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61162,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TSE-6032(NA),CABLE,B,S.S tags shall be install.,PL-61164,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,TSE-7071A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61642,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TSE-7071A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61660,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TSE-7071B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61656,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TSE-7071B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61649,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TSE-7071C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61643,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TSE-7071C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61661,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2047A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60603,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2047B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60604,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2047C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60605,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61583,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61526,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61514,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61588,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61568,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TST-2334C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61534,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2335A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25577,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2335B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25578,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2335C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25579,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2336A(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59658,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2336B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59665,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2355A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25580,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2355B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25581,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2355C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25582,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2356B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25584,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TST-2356C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25585,نیرو آرا اندیش,پانچ|هولد مدارک
2000-06,IN,TST-2579(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60634,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TST-6032(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-62326,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TST-6032(TST),Instrument(TST),A,ACCESORI SHALL BE INSTALL.,PL-62233,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TST-7071C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61657,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TST-7071C(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61646,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TT-1010(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32116,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TT-1012(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32117,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2001(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61633,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2001(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61635,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2044(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61569,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2044(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61544,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2046(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60606,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2050(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61578,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2050(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61510,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2051(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60595,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,TT-2074(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE. BY S.S TIE.,PL-41904,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2154(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32118,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2155(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32119,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2226(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32120,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2227(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42163,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2228(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-44207,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2229(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30468,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2232(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32121,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2253(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61806,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TT-2268(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30543,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2330(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61515,نیرو آرا اندیش,پانچ|هولد مدارک
