SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25003
120-11,EL,EBP-SS-PDCS-01B,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24995
120-07,EL,EBP-SS-PRB-01,Power Cable B,B,Tag No shall be installed.,PL-11715
120-07,EL,EBP-SS-PRB-01,Power Cable B,A,cable shall be fixed by clamp,PL-12018
120-07,EL,EBP-SS-PRB-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12119
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12103
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12002
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11699
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16734
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,C,Cleaning shall be done.,PL-16814
120-07,EL,EBP-SS-SWB2A-01_AS,Power Cable B,B,Fixing cable shall be done.,PL-16854
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Fixing cable shall be done.,PL-16855
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,C,Cleaning shall be done.,PL-16815
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16735
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11700
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12003
120-07,EL,EBP-SS-SWB2B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12104
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12105
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12004
120-07,EL,EBP-SS-SWB3A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11701
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11703
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12006
120-07,EL,EBP-SS-SWB3A-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12107
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12109
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12008
120-07,EL,EBP-SS-SWB3A-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11705
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11707
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12010
120-07,EL,EBP-SS-SWB3A-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12111
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12113
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12012
120-07,EL,EBP-SS-SWB3A-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11709
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11702
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12005
120-07,EL,EBP-SS-SWB3B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12106
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12108
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12007
120-07,EL,EBP-SS-SWB3B-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11704
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11706
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12009
120-07,EL,EBP-SS-SWB3B-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12110
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12112
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12011
120-07,EL,EBP-SS-SWB3B-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11708
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11710
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12013
120-07,EL,EBP-SS-SWB3B-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12114
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12087
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11986
120-07,EL,EBP-SS-TR1A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11683
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11684
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11987
120-07,EL,EBP-SS-TR1B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12088
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12089
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11988
120-07,EL,EBP-SS-TR2A-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11685
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11687
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11990
120-07,EL,EBP-SS-TR2A-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12091
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12093
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11992
120-07,EL,EBP-SS-TR2A-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11689
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11691
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11994
120-07,EL,EBP-SS-TR2A-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12095
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11996
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12097
120-07,EL,EBP-SS-TR2A-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11693
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,B,Tag No shall be installed.,PL-11695
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12099
120-07,EL,EBP-SS-TR2A-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11998
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11989
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12090
120-07,EL,EBP-SS-TR2B-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11686
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,B,Tag No shall be installed.,PL-11688
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12092
120-07,EL,EBP-SS-TR2B-02_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11991
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11993
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12094
120-07,EL,EBP-SS-TR2B-03_AS,Power Cable B,B,Tag No shall be installed.,PL-11690
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,B,Tag No shall be installed.,PL-11692
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12096
120-07,EL,EBP-SS-TR2B-04_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11995
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11997
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12098
120-07,EL,EBP-SS-TR2B-05_AS,Power Cable B,B,Tag No shall be installed.,PL-11694
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,B,Tag No shall be installed.,PL-11696
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12100
120-07,EL,EBP-SS-TR2B-06_AS,Power Cable B,A,cable shall be fixed by clamp,PL-11999
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,A,cable shall be fixed by clamp,PL-12016
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,C,Cleaning ladder shall be done.,PL-12117
120-07,EL,EBP-SS-UPS-01_AS,Power Cable B,B,Tag No shall be installed.,PL-11713
LS-02,EL,EBP-YO-ELP-01,Power Cable B,B,S.S tags shall be install.,PL-04760
LS-01,EL,EBP-YO-LP-01,Power Cable B,B,S.S tags shall be install.,PL-04758
120-02,EL,ECC-C2002-HE-2_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25829
120-02,EL,ECC-C2002-HE-2_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25847
120-02,EL,ECC-C2002-MP-1B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25848
120-02,EL,ECC-C2002-MP-1B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25830
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25865
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25870
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25875
FGS-09,EL,ECC-CR-SIP-01,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25880
120-09,EL,ECC-CR-UIS-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26643
120-09,EL,ECC-CR-UIS-01,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26657
120-09,EL,ECC-CR-UIS-01,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26671
120-09,EL,ECC-F&G-UPS-01,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26672
120-09,EL,ECC-F&G-UPS-01,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26658
120-09,EL,ECC-F&G-UPS-01,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26644
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28228
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28193
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28158
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28123
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28088
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28053
120-02,EL,ECC-FT2001-HE-1_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28018
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28019
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28054
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28089
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28124
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28159
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28194
120-02,EL,ECC-FT2001-MP-1_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28229
120-09,EL,ECC-FT2001-MP-3_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26645
120-09,EL,ECC-FT2001-MP-3_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26659
120-09,EL,ECC-FT2001-MP-3_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26673
120-09,EL,ECC-FT2002-MP-3_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26674
120-09,EL,ECC-FT2002-MP-3_1,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26660
120-09,EL,ECC-FT2002-MP-3_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26646
120-02,EL,ECC-FT7001A-HE-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25831
120-02,EL,ECC-FT7001A-HE-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25849
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-08992
120-02,EL,ECC-FT7001A-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09094
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28230
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28195
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28160
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28125
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28090
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28055
120-02,EL,ECC-FT7001A-MP-1A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28020
120-02,EL,ECC-FT7001B-HE-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25850
120-02,EL,ECC-FT7001B-HE-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25832
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28021
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28056
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28091
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28126
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28161
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28196
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28231
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09095
120-02,EL,ECC-FT7001B-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-08993
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28232
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28197
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28162
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28127
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28092
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28057
120-02,EL,ECC-FT7001B-MP-1A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28022
120-03,EL,ECC-FT8001A-HE-1_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22477
120-03,EL,ECC-FT8001A-HE-2_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22478
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,B,Tag No shall be installed.,PL-09000
120-03,EL,ECC-FT8001A-HE-3_1,Power Cable B,A,cable shall be fixed by clamp,PL-09102
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09086
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,B,Tag No shall be installed.,PL-08984
120-02,EL,ECC-FT8001A-MP-1A_1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24423
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,B,Tag No shall be installed.,PL-09001
120-03,EL,ECC-FT8001B-HE-1_1,Power Cable B,A,cable shall be fixed by clamp,PL-09103
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,A,cable shall be fixed by clamp,PL-09104
120-03,EL,ECC-FT8001B-HE-2_1,Power Cable B,B,Tag No shall be installed.,PL-09002
120-03,EL,ECC-FT8001B-HE-3_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22479
120-03,EL,ECC-FT8001B-HE-3_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22567
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25851
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09087
120-02,EL,ECC-FT8001B-MP-1A_1,Power Cable B,B,Tag No shall be installed.,PL-08985
120-02,EL,ECC-H-3012_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28023
120-02,EL,ECC-H-3012_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28058
120-02,EL,ECC-H-3012_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28093
120-02,EL,ECC-H-3012_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28128
120-02,EL,ECC-H-3012_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28163
120-02,EL,ECC-H-3012_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28198
120-02,EL,ECC-H-3012_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28233
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,Heat shrink shall be installed.,PL-12613
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12596
120-05,EL,ECC-MAE-2026-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15300
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15303
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12599
120-05,EL,ECC-MAE-2026-02_1,Power Cable B,B,Heat shrink shall be installed.,PL-12616
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12597
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,Heat shrink shall be installed.,PL-12614
120-05,EL,ECC-MAE-2026-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15301
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15304
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,B,Heat shrink shall be installed.,PL-12617
120-05,EL,ECC-MAE-2026-04_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12600
120-05,EL,ECC-MAE-2026-05_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26300
120-05,EL,ECC-MAE-2026-05_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26315
120-05,EL,ECC-MAE-2026-05_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26330
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12601
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,Heat shrink shall be installed.,PL-12618
120-05,EL,ECC-MAE-2026-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15305
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15302
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12598
120-05,EL,ECC-MAE-2026-07_1,Power Cable B,B,Heat shrink shall be installed.,PL-12615
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,Heat shrink shall be installed.,PL-12619
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12602
120-05,EL,ECC-MAE-2026-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15306
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15307
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12603
120-06,EL,ECC-MAE-2026-09_1,Power Cable B,B,Heat shrink shall be installed.,PL-12620
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12608
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,Heat shrink shall be installed.,PL-12625
120-06,EL,ECC-MAE-2026-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15312
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15308
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,B,Heat shrink shall be installed.,PL-12621
120-06,EL,ECC-MAE-2026-11_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12604
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,Heat shrink shall be installed.,PL-12626
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12609
120-06,EL,ECC-MAE-2026-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15313
120-06,EL,ECC-MAE-3002_1-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15045
120-06,EL,ECC-MAE-3002_1-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14727
120-06,EL,ECC-MAE-3002_1-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14728
120-06,EL,ECC-MAE-3002_1-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15046
120-06,EL,ECC-MAE-3002_1-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15047
120-06,EL,ECC-MAE-3002_1-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14729
120-06,EL,ECC-MAE-3002_2-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14730
120-06,EL,ECC-MAE-3002_2-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15048
120-06,EL,ECC-MAE-3002_2-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15049
120-06,EL,ECC-MAE-3002_2-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14731
120-06,EL,ECC-MAE-3002_2-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14732
120-06,EL,ECC-MAE-3002_2-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15050
120-06,EL,ECC-MAE-3002_2-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15051
120-06,EL,ECC-MAE-3002_2-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14733
120-06,EL,ECC-MAE-3002_3-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14734
120-06,EL,ECC-MAE-3002_3-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15052
120-06,EL,ECC-MAE-3002_3-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15053
120-06,EL,ECC-MAE-3002_3-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14735
120-06,EL,ECC-MAE-3002_3-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14736
120-06,EL,ECC-MAE-3002_3-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15054
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15309
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12605
120-06,EL,ECC-MAE-5004-01_1,Power Cable B,B,Heat shrink shall be installed.,PL-12622
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12610
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,Heat shrink shall be installed.,PL-12627
120-06,EL,ECC-MAE-5004-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15314
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15310
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,B,Heat shrink shall be installed.,PL-12623
120-06,EL,ECC-MAE-5004-03_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12606
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,Heat shrink shall be installed.,PL-12628
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12611
120-06,EL,ECC-MAE-5004-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15315
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15311
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12607
120-06,EL,ECC-MAE-5004-05_1,Power Cable B,B,Heat shrink shall be installed.,PL-12624
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,A,EARTH GLAND SHALL BE INSTALLED.,PL-12612
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,Heat shrink shall be installed.,PL-12629
120-06,EL,ECC-MAE-5004-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-15316
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12500
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12525
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12475
120-06,EL,ECC-MAE-5004-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09694
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,B,tag no S.S shall be installed.,PL-09697
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12503
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12478
120-06,EL,ECC-MAE-5004-08_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12528
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12501
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12526
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12476
120-06,EL,ECC-MAE-5004-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09695
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,B,tag no S.S shall be installed.,PL-09698
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12504
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12479
120-06,EL,ECC-MAE-5004-10_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12529
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12502
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12527
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12477
120-06,EL,ECC-MAE-5004-11_1,Power Cable B,B,tag no S.S shall be installed.,PL-09696
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,B,tag no S.S shall be installed.,PL-09699
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12505
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12480
120-06,EL,ECC-MAE-5004-12_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12530
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12481
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12506
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12456
120-04,EL,ECC-MAE-5005A-01_1,Power Cable B,B,tag no S.S shall be installed.,PL-09675
120-04,EL,ECC-MAE-5005A-02_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26151
120-04,EL,ECC-MAE-5005A-02_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26105
120-04,EL,ECC-MAE-5005A-02_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26128
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,B,tag no S.S shall be installed.,PL-09676
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12457
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12507
120-04,EL,ECC-MAE-5005A-03_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12482
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12487
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12462
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12512
120-04,EL,ECC-MAE-5005A-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-09681
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,B,tag no S.S shall be installed.,PL-09677
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12458
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12483
120-04,EL,ECC-MAE-5005A-05_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12508
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12488
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12463
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12513
120-04,EL,ECC-MAE-5005A-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-09682
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09678
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12459
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12484
120-04,EL,ECC-MAE-5005A-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12509
120-04,EL,ECC-MAE-5005A-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15025
120-04,EL,ECC-MAE-5005A-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14707
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12510
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12485
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12460
120-04,EL,ECC-MAE-5005A-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09679
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,B,tag no S.S shall be installed.,PL-09683
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12464
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12489
120-04,EL,ECC-MAE-5005A-10_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12514
120-04,EL,ECC-MAE-5005A-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14693
120-04,EL,ECC-MAE-5005A-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15011
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12515
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12490
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12465
120-04,EL,ECC-MAE-5005A-12_1,Power Cable B,B,tag no S.S shall be installed.,PL-09684
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,B,tag no S.S shall be installed.,PL-09680
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12461
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12486
120-04,EL,ECC-MAE-5005A-13_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12511
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12491
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12466
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12516
120-04,EL,ECC-MAE-5005A-14_1,Power Cable B,B,tag no S.S shall be installed.,PL-09685
120-04,EL,ECC-MAE-5005A-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15012
120-04,EL,ECC-MAE-5005A-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14694
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12517
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12467
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12492
120-04,EL,ECC-MAE-5005A-16_1,Power Cable B,B,tag no S.S shall be installed.,PL-09686
120-04,EL,ECC-MAE-5005A-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14695
120-04,EL,ECC-MAE-5005A-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15013
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12493
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12468
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12518
120-04,EL,ECC-MAE-5005A-18_1,Power Cable B,B,tag no S.S shall be installed.,PL-09687
120-04,EL,ECC-MAE-5005B-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26129
120-04,EL,ECC-MAE-5005B-01_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26106
120-04,EL,ECC-MAE-5005B-01_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26152
120-04,EL,ECC-MAE-5005B-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15017
120-04,EL,ECC-MAE-5005B-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14699
120-04,EL,ECC-MAE-5005B-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14686
120-04,EL,ECC-MAE-5005B-03_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15004
120-04,EL,ECC-MAE-5005B-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15018
120-04,EL,ECC-MAE-5005B-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14700
120-04,EL,ECC-MAE-5005B-05_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14687
120-04,EL,ECC-MAE-5005B-05_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15005
120-04,EL,ECC-MAE-5005B-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15019
120-04,EL,ECC-MAE-5005B-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14701
120-04,EL,ECC-MAE-5005B-07_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14688
120-04,EL,ECC-MAE-5005B-07_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15006
120-04,EL,ECC-MAE-5005B-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15020
120-04,EL,ECC-MAE-5005B-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14702
120-04,EL,ECC-MAE-5005B-09_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26153
120-04,EL,ECC-MAE-5005B-09_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26107
120-04,EL,ECC-MAE-5005B-09_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26130
120-04,EL,ECC-MAE-5005B-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14703
120-04,EL,ECC-MAE-5005B-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15021
120-04,EL,ECC-MAE-5005B-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15007
120-04,EL,ECC-MAE-5005B-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14689
120-04,EL,ECC-MAE-5005B-12_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26331
120-04,EL,ECC-MAE-5005B-12_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26316
120-04,EL,ECC-MAE-5005B-12_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26301
120-04,EL,ECC-MAE-5005B-13_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14690
120-04,EL,ECC-MAE-5005B-13_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15008
120-04,EL,ECC-MAE-5005B-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15022
120-04,EL,ECC-MAE-5005B-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14704
120-04,EL,ECC-MAE-5005B-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14691
120-04,EL,ECC-MAE-5005B-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15009
120-04,EL,ECC-MAE-5005B-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15023
120-04,EL,ECC-MAE-5005B-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14705
120-04,EL,ECC-MAE-5005B-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14692
120-04,EL,ECC-MAE-5005B-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15010
120-04,EL,ECC-MAE-5005B-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15024
120-04,EL,ECC-MAE-5005B-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14706
120-05,EL,ECC-MAE-5005C-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14710
120-05,EL,ECC-MAE-5005C-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15028
120-05,EL,ECC-MAE-5005C-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14723
120-05,EL,ECC-MAE-5005C-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15041
120-05,EL,ECC-MAE-5005C-03_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15029
120-05,EL,ECC-MAE-5005C-03_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14711
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12522
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12497
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12472
120-05,EL,ECC-MAE-5005C-04_1,Power Cable B,B,tag no S.S shall be installed.,PL-09691
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,B,tag no S.S shall be installed.,PL-09688
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12494
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12469
120-05,EL,ECC-MAE-5005C-05_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12519
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12523
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12473
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12498
120-05,EL,ECC-MAE-5005C-06_1,Power Cable B,B,tag no S.S shall be installed.,PL-09692
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,B,tag no S.S shall be installed.,PL-09689
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12495
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12470
120-05,EL,ECC-MAE-5005C-07_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12520
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12524
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12499
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12474
120-05,EL,ECC-MAE-5005C-08_1,Power Cable B,B,tag no S.S shall be installed.,PL-09693
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,B,tag no S.S shall be installed.,PL-09690
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12496
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,B,SHRINK SHOULD BE DONE,PL-12471
120-05,EL,ECC-MAE-5005C-09_1,Power Cable B,A,EARTH  LUG SHOULD BE DONE,PL-12521
120-05,EL,ECC-MAE-5005C-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14724
120-05,EL,ECC-MAE-5005C-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15042
120-05,EL,ECC-MAE-5005C-11_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15030
120-05,EL,ECC-MAE-5005C-11_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14712
120-05,EL,ECC-MAE-5005C-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14725
120-05,EL,ECC-MAE-5005C-12_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15043
120-05,EL,ECC-MAE-5005C-13_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15031
120-05,EL,ECC-MAE-5005C-13_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14713
120-05,EL,ECC-MAE-5005C-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14726
120-05,EL,ECC-MAE-5005C-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15044
120-04,EL,ECC-MAE-5005C-15_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15002
120-04,EL,ECC-MAE-5005C-15_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14684
120-04,EL,ECC-MAE-5005C-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14697
120-04,EL,ECC-MAE-5005C-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15015
120-04,EL,ECC-MAE-5005C-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15003
120-04,EL,ECC-MAE-5005C-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14685
120-04,EL,ECC-MAE-5005C-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14698
120-04,EL,ECC-MAE-5005C-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15016
120-05,EL,ECC-MAE-5005D-01_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26302
120-05,EL,ECC-MAE-5005D-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26317
120-05,EL,ECC-MAE-5005D-01_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26332
120-05,EL,ECC-MAE-5005D-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15032
120-05,EL,ECC-MAE-5005D-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14714
120-05,EL,ECC-MAE-5005D-03_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26333
120-05,EL,ECC-MAE-5005D-03_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26318
120-05,EL,ECC-MAE-5005D-03_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26303
120-05,EL,ECC-MAE-5005D-04_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14715
120-05,EL,ECC-MAE-5005D-04_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15033
120-05,EL,ECC-MAE-5005D-05_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26304
120-05,EL,ECC-MAE-5005D-05_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26319
120-05,EL,ECC-MAE-5005D-05_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26334
120-05,EL,ECC-MAE-5005D-06_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15034
120-05,EL,ECC-MAE-5005D-06_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14716
120-05,EL,ECC-MAE-5005D-07_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26335
120-05,EL,ECC-MAE-5005D-07_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26320
120-05,EL,ECC-MAE-5005D-07_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26305
120-05,EL,ECC-MAE-5005D-08_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14717
120-05,EL,ECC-MAE-5005D-08_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15035
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28234
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28199
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28164
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28129
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28094
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28059
120-05,EL,ECC-MAE-5005D-09_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28024
120-05,EL,ECC-MAE-5005D-10_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15036
120-05,EL,ECC-MAE-5005D-10_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14718
120-05,EL,ECC-MAE-5005D-11_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26131
120-05,EL,ECC-MAE-5005D-11_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26108
120-05,EL,ECC-MAE-5005D-11_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26154
120-05,EL,ECC-MAE-5005D-12_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14719
120-05,EL,ECC-MAE-5005D-12_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15037
120-05,EL,ECC-MAE-5005D-13_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26155
120-05,EL,ECC-MAE-5005D-13_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26109
120-05,EL,ECC-MAE-5005D-13_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26132
120-05,EL,ECC-MAE-5005D-14_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15038
120-05,EL,ECC-MAE-5005D-14_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14720
120-05,EL,ECC-MAE-5005D-15_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26133
120-05,EL,ECC-MAE-5005D-15_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26110
120-05,EL,ECC-MAE-5005D-15_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26156
120-05,EL,ECC-MAE-5005D-16_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14721
120-05,EL,ECC-MAE-5005D-16_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15039
120-05,EL,ECC-MAE-5005D-17_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14709
120-05,EL,ECC-MAE-5005D-17_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15027
120-05,EL,ECC-MAE-5005D-18_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14722
120-05,EL,ECC-MAE-5005D-18_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15040
120-04,EL,ECC-MAE-5006-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15014
120-04,EL,ECC-MAE-5006-01_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14696
120-04,EL,ECC-MAE-5006-02_1,Power Cable B,B,TAG NO Shall Be INSTALLED.,PL-14708
120-04,EL,ECC-MAE-5006-02_1,Power Cable B,C,Cleaning ladder shall be done.,PL-15026
120-03,EL,ECC-MB-8001B_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22945
120-03,EL,ECC-MB-8001B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22625
120-03,EL,ECC-MB-8001B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22598
120-01,EL,ECC-MC-2001,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25965
120-01,EL,ECC-MC-2001,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25990
120-01,EL,ECC-MC-2001,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26353
120-01,EL,ECC-MC-2001,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26409
120-01,EL,ECC-MC-2001,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02720
120-01,EL,ECC-MC-2001_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26410
120-01,EL,ECC-MC-2001_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26354
120-01,EL,ECC-MC-2001_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25991
120-01,EL,ECC-MC-2001_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25966
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25967
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25992
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26355
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26411
120-01,EL,ECC-MC-2001-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08081
120-01,EL,ECC-MC-2002,Power Cable B,B,S.S tags shall be install.,PL-08076
120-01,EL,ECC-MC-2002,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26412
120-01,EL,ECC-MC-2002,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26356
120-01,EL,ECC-MC-2002,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25993
120-01,EL,ECC-MC-2002,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25968
120-01,EL,ECC-MC-2002_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25969
120-01,EL,ECC-MC-2002_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25994
120-01,EL,ECC-MC-2002_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26357
120-01,EL,ECC-MC-2002_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26413
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26414
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26358
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25995
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25970
120-01,EL,ECC-MC-2002-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08078
120-01,EL,ECC-MF-2001,Power Cable B,B,S.S tags shall be install.,PL-08178
120-01,EL,ECC-MF-2001,Power Cable B,B,Fixing cable shall be done.,PL-16828
120-01,EL,ECC-MF-2001,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16708
120-01,EL,ECC-MF-2001_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25971
120-01,EL,ECC-MF-2001_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25996
120-01,EL,ECC-MF-2001_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26359
120-01,EL,ECC-MF-2001_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26415
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16709
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,Fixing cable shall be done.,PL-16829
120-01,EL,ECC-MF-2001-CT,Power Cable B,B,S.S tags shall be install.,PL-08180
120-01,EL,ECC-MF-2001-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08082
120-01,EL,ECC-MF-2002,Power Cable B,B,S.S tags shall be install.,PL-08228
120-01,EL,ECC-MF-2002_1,Power Cable B,B,Tag No shall be installed.,PL-11649
120-01,EL,ECC-MF-2002_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26416
120-01,EL,ECC-MF-2002_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26360
120-01,EL,ECC-MF-2002_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25997
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,S.S tags shall be install.,PL-08169
120-01,EL,ECC-MF-2002-CT,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02956
120-01,EL,ECC-MF-2002-RTD1,Power Cable B,B,S.S tags shall be install.,PL-08079
120-03,EL,ECC-MF-8001A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21669
120-03,EL,ECC-MF-8001B_1,Power Cable B,B,Tag No shall be installed.,PL-09004
120-03,EL,ECC-MF-8001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09106
120-03,EL,ECC-MF-8001B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09140
120-03,EL,ECC-MF-8001C_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09141
120-03,EL,ECC-MF-8001C_1,Power Cable B,A,cable shall be fixed by clamp,PL-09107
120-03,EL,ECC-MF-8001C_1,Power Cable B,B,Tag No shall be installed.,PL-09005
120-03,EL,ECC-MF-8001D_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21670
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28025
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28060
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28095
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28130
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28165
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28200
120-02,EL,ECC-MP-0001B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28235
120-02,EL,ECC-MP-0001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09088
120-02,EL,ECC-MP-0001B_1,Power Cable B,B,Tag No shall be installed.,PL-08986
120-02,EL,ECC-MP-2001A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28236
120-02,EL,ECC-MP-2001A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28201
120-02,EL,ECC-MP-2001A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28166
120-02,EL,ECC-MP-2001A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28131
120-02,EL,ECC-MP-2001A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28096
120-02,EL,ECC-MP-2001A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28061
120-02,EL,ECC-MP-2001A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28026
120-02,EL,ECC-MP-2001B_1,Power Cable B,B,Tag No shall be installed.,PL-08976
120-02,EL,ECC-MP-2001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09078
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09089
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,Tag No shall be installed.,PL-08987
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28027
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28062
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28097
120-02,EL,ECC-MP-2003A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28132
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28167
120-02,EL,ECC-MP-2003A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28202
120-02,EL,ECC-MP-2003A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28237
120-02,EL,ECC-MP-2003B_1,Power Cable B,B,Tag No shall be installed.,PL-08977
120-02,EL,ECC-MP-2003B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09079
120-02,EL,ECC-MP-3011B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28238
120-02,EL,ECC-MP-3011B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28203
120-02,EL,ECC-MP-3011B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28168
120-02,EL,ECC-MP-3011B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28133
120-02,EL,ECC-MP-3011B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28098
120-02,EL,ECC-MP-3011B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28063
