SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No,CompanyName,ResponsibleName
2000-03,IN,TT-2330(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61589,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2330(TT),Instrument(TT),A,TE نصب نيست,PL-59790,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2331(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61591,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2331(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61511,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2332(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61512,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,TT-2332(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61579,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2352(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32163,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2353(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59657,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2354(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59972,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2359(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32164,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2360B(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-59662,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2407(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61803,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TT-2418(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-25590,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TT-2476(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-47555,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,TT-2484(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53355,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TT-2493(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61800,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TT-2536(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57585,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TT-2540(NA),CABLE,C,ارنج کابل,PL-49594,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,TT-2553(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61051,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-2607(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61952,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-2607(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61990,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-2607(NA),CABLE,B,کابل ناقص کشيده شده است,PL-54750,نیرو آرا اندیش,پانچ|هولد کیسون
3000-02,IN,TT-3073(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51566,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TT-3073(TT),Instrument(TT),A,INDICATOR ندارد,PL-56286,نیرو آرا اندیش,پانچ|هولد کیسون
3000-02,IN,TT-3113(NA),CABLE,C,ارنج,PL-56278,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TT-3116(NA),CABLE,C,ARRANGEMENT AND CABLE SHOULD BE FIXED.,PL-43965,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,TT-3118(NA),CABLE,C,ARRANGEMENT AND CABLE SHOULD BE FIXED.,PL-43964,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3119(TT),Instrument(TT),B,تگ فلزي سنسور,PL-54747,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3120(NA),CABLE,B,ارنج,PL-54745,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3120(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30453,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3121(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42178,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3142(TT),Instrument(TT),B,تگ فلزي,PL-54741,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3145(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61941,نیرو آرا اندیش,پانچ|هولد مدارک
3000-03,IN,TT-3148(NA),CABLE,A,سوکت دميج مي باشد.,PL-49234,نیرو آرا اندیش,پانچ|هولد مدارک
7000-01,IN,TT-5110(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-32332,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,TT-5181(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17244,نیرو آرا اندیش,پانچ|هولد مدارک
5000-02,IN,TT-5184(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17245,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TT-6024(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30433,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TT-6026(NA),CABLE,A,لوپ کابل نياز به اصلاح دارد کوتاه است,PL-54880,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,TT-6054(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59995,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TT-6056(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-31846,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TT-6058(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61797,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TT-6059(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48071,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,TT-6084(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30434,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TT-7001(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53350,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TT-7021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61816,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TT-7027(NA),CABLE,B,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-41369,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TT-7033(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-31006,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TT-7052(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-31847,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TT-7053(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60999,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TT-7097(NA),CABLE,C,CABLE ARRANGEMENT SHOULD BE DONE.,PL-46615,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TT-7098(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30526,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TT-80133A,Instrument(TT),C,HANGING TAG SHALL BE DONE.,PL-28966,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,TT-80141A,Instrument(TT),C,HANGING TAG SHALL BE DONE.,PL-28970,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,TV-2220(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-57623,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,TV-2220(TV),Instrument(TV),A,CALIBRATION SHALL BE DONE.,PL-60160,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TV-2360-11(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60641,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TV-2360-12(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60645,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TV-2360-21(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60642,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,TV-2360-22(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60635,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TV-2540(NA),CABLE,B,ارنج کابل,PL-49584,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,TV-5064(TV),Instrument(TV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49492,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TV-7026(TV),Instrument(TV),A,CALIBRATION SHALL BE DONE,PL-60436,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,TV-7027(TV),Instrument(TV),A,CALIBRATION SHALL BE DONE,PL-60434,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TV-7053(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-60992,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TV-7074(TV),Instrument(TV),A,POSITIONER IS DAMAGE.,PL-49451,نیرو آرا اندیش,پانچ|هولد کیسون
4000-03,IN,TV-7074(TV),Instrument(TV),A,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-49452,نیرو آرا اندیش,پانچ|هولد مدارک
4000-03,IN,TV-7074(TV),Instrument(TV),A,LCD پوزيشنر آسيب ديده است,PL-54878,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,TW-2044,Instrument(TW),A,DEVICE IS DAMAGE,PL-61159,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TW-2155,Instrument(TW),A,CALIBRATION SHALL BE DONE,PL-60502,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TW-2221A,Instrument(TW),A,DEVICE IS DAMAGE,PL-61064,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,TW-2226,Instrument(TW),A,CALIBRATION SHALL BE DONE,PL-60492,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TW-2227,Instrument(TW),A,CALIBRATION SHALL BE DONE,PL-60498,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TW-2228,Instrument(TW),A,CALIBRATION SHALL BE DONE,PL-60503,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TW-2229,Instrument(TW),A,CALIBRATION SHALL BE DONE,PL-60495,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,TW-2234,Instrument(TW),A,DEVICE IS DAMAGE,PL-61056,نیرو آرا اندیش,پانچ|هولد کیسون
3000-01,IN,TW-30131,Instrument(TW),C,HANGING TAG SHALL BE DONE.,PL-29705,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30161A,Instrument(TW),B,نصب نيست,PL-54841,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30161B,Instrument(TW),B,نصب نيست,PL-54842,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30162A,Instrument(TW),B,نصب نيست,PL-54844,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30162B,Instrument(TW),B,نصب نيست,PL-54843,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172AA,Instrument(TW),B,نصب نيست,PL-54845,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172AB,Instrument(TW),B,نصب نيست,PL-54846,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172BA,Instrument(TW),B,نصب نيست,PL-54848,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172BB,Instrument(TW),B,نصب نيست,PL-54849,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172CA,Instrument(TW),B,نصب نيست,PL-54850,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-30172CB,Instrument(TW),B,نصب نيست,PL-54847,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),A,عدم تکميل کابل تجهيزات باقيمانده (کابلکشي و تست) مطابق ليست HOS و  INCOMPLETE LIST,PL-54795,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),A,عدم نصب تجهيزات ابزار دقيق مطابق  INCOMPLETE LIST,PL-54796,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,در مدارک INDEX ميبايست ليست تجهيزات که نياز به تيوب دارد اضاف شود,PL-54797,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,در مدارک INDEX ميبايست ليست تجهيزات که نياز به کاليبراسيون دارد اضاف شود,PL-54798,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,جايگزيني مدارک اصلي با کپي ,PL-54799,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,تکميل مدارک و ازبيلت مدارک,PL-54800,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,تهيه مدارک تست تيوب-تست کابل-تحويل تجهيز براي تجيزاتي که روي پکيج نصب ميباشد,PL-54801,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),A,تکميل خط هواي ولو هاي موجود,PL-54802,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),C,COVER DUCT CABINET (CR) SHALL BE INSTALL,PL-54806,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,TW-3044,Instrument(TW),A,SOME CABLE HAVE NOT TESTED,PL-54809,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TW-7009,Instrument(TW),C,تکميل مدارک و ازبيلت مدارک,PL-57018,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TW-7009,Instrument(TW),C,جايگزيني مدارک اصل با مدارک کپي,PL-57019,نیرو آرا اندیش,پانچ|هولد مدارک
4000-06,IN,TW-7009,Instrument(TW),A,کاليبراسيون تجهيزات باقي مانده ابزار دقيق مطابق INCOMPLET,PL-57020,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TW-7071A,Instrument(TW),B,نيدل ولو ورودي هاي SUP PLAY از يک چهارم به يک دوم تغيير يابد,PL-56895,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,TW-7071B,Instrument(TW),B,نيدل ولو ورودي هاي SUP PLAY از يک چهارم به يک دوم تغيير يابد,PL-56896,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03-1,IN,USV-2010,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61182,کیسون,پانچ|هولد کیسون
2000-03-1,IN,USV-2010,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61194,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2010,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61206,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,USV-2038,Instrument(USV),A,DEVICE IS DAMAGE,PL-61155,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2039,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61188,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2039,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61200,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2039,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61176,کیسون,پانچ|هولد کیسون
2000-03,IN,USV-2041,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61173,کیسون,پانچ|هولد کیسون
2000-03,IN,USV-2041,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61197,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03,IN,USV-2041,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61185,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2045,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61190,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2045,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61202,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2045,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61178,کیسون,پانچ|هولد کیسون
2000-03-1,IN,USV-2048,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61177,کیسون,پانچ|هولد کیسون
2000-03-1,IN,USV-2048,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61201,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2048,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61189,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2049,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61191,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2049,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61203,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2049,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61179,کیسون,پانچ|هولد کیسون
2000-03-1,IN,USV-2052,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61174,کیسون,پانچ|هولد کیسون
2000-03-1,IN,USV-2052,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61198,نیرو آرا اندیش,پانچ|هولد کیسون
2000-03-1,IN,USV-2052,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61186,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2092,Instrument(USV),B,Solenoid SHALL BE FULL BOLTED,PL-60959,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2092,Instrument(USV),B,FILTER FOR REGULATOR SHALL BE INSTALL,PL-60956,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USV-2092,Instrument(USV),B,SUPPORT SHALL BE DONE.,PL-61246,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2093,Instrument(USV),B,SUPPORT SHALL BE DONE.,PL-61249,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2093,Instrument(USV),B,CLAMP SHALL BE DONE.,PL-61258,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2093,Instrument(USV),B,Solenoid SHALL BE FULL BOLTED,PL-60958,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,USV-2093,Instrument(USV),B,FILTER FOR REGULATOR SHALL BE INSTALL,PL-60955,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USV-2094,Instrument(USV),B,FILTER FOR REGULATOR SHALL BE INSTALL,PL-60957,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USV-2094,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61107,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,USV-2166,Instrument(USV),B,CLAMP SHALL BE DONE.,PL-61257,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,USV-2166,Instrument(USV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61266,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,USV-2166,Instrument(USV),B,SUPPORT SHALL BE DONE.,PL-61248,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,USV-2381,Instrument(USV),A,SUPPORT SHALL BE INSTALL.,PL-61196,نیرو آرا اندیش,پانچ|هولد کیسون
2000-04,IN,USV-2381,Instrument(USV),C,TOUCH UP SHALL BE DONE.,PL-61184,کیسون,پانچ|هولد کیسون
2000-04,IN,USV-2381,Instrument(USV),B,CLAMP SHALL BE INSTALL.,PL-61208,نیرو آرا اندیش,پانچ|هولد کیسون
2000-05,IN,USV-2482,Instrument(USV),B,SOLENOID SHALL BE FULL BOLT.,PL-61292,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2541,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61110,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2541,Instrument(USV),A,CLAMP SHALL BE INSTALL.,PL-61128,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2541,Instrument(USV),A,TUBE SHALL BE Correctly INSTALL.,PL-61146,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2542,Instrument(USV),B,SUPPORT SHALL BE DONE.,PL-61242,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2542,Instrument(USV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61260,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2543,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61117,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2544,Instrument(USV),A,CLAMP SHALL BE INSTALL.,PL-61129,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2544,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61111,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2545,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61115,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2547,Instrument(USV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61148,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2547,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61112,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2548,Instrument(USV),A,TUBE SHALL BE CURRECTLY INSTALL.,PL-61152,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2548,Instrument(USV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61116,نیرو آرا اندیش,پانچ|هولد کیسون
1000-02,IN,USV-2549,Instrument(USV),A,REGULATOR GAUGE IS BROKEN,PL-59905,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USV-2549,Instrument(USV),B,GAUGE OF REGULATOR IS DAMAGE.,PL-41799,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,USV-6081,Instrument(USV),B,FILTER FOR REGULATOR SHALL BE INSTALL.,PL-60529,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2010A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61513,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2010A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61580,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2010B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61584,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2010B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61527,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2039A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61026,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2039A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61017,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2045A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61516,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2045A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61590,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2045B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61570,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2045B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61517,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2048A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61613,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2048A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62038,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2048B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62043,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2048B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61618,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2049A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61617,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2049A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62047,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2049B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62039,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2049B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61622,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2052A(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61616,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2052A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62045,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2052B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62042,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,USY-2052B(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61615,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2071(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-31848,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2092-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60653,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2092-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60654,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2093-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53431,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2093-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59915,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2094-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61096,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2094-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61078,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2094-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61081,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,USY-2094-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61092,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,USY-2381(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61621,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,USY-2381(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62044,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,USY-2482-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53361,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,USY-2482-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53354,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2541-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53400,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2541-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53395,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2542-1(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61836,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2542-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61873,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2542-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62012,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2542-2(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62007,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2543-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53403,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2543-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53401,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2544-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42164,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2544-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42165,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2545-1(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53435,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2545-2(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53434,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2547(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61053,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2548(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30469,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,USY-2549(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30470,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,USY-3052(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51562,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6081-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61406,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6081-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61346,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6081-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61037,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6081-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61029,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6082-1(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61038,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6082-1(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61032,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6082-2(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61031,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,USY-6082-2(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61035,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UV-2233,Instrument(UV),A,GAUGE FOR REGULATOR IS DAMAGE,PL-60960,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,UV-2233,Instrument(UV),B,SUPPORT SHALL BE CURRECT INSTALL.,PL-61113,نیرو آرا اندیش,پانچ|هولد کیسون
2000-01,IN,UV-2233,Instrument(UV),A,CLAMP SHALL BE INSTALL.,PL-61131,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,UV-6035,Instrument(UV),A,SUPPORT SHALL BE FULL WELD.,PL-61209,نیرو آرا اندیش,پانچ|هولد کیسون
1000-03,IN,UV-6035,Instrument(UV),A,ACCESORI SHALL BE INSTALL.,PL-62232,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,UV-8003,Instrument(UV),A,ادوات نصب نيست,PL-60289,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,UV-8003,Instrument(UV),A,کابل و سيني ندارد,PL-60290,نیرو آرا اندیش,پانچ|هولد کیسون
2000-02,IN,UY-2125(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53433,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UY-2233(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60655,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,UY-30104(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62024,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,UY-30106(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62020,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,UY-5021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61820,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UY-6035(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61343,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2010(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61620,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2010(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62040,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,UZSH-2021(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61815,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,UZSH-2021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61813,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2039(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62048,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2039(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61619,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2041(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61860,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2041(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62235,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2045(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62239,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2045(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61866,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2048(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61856,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2048(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62240,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2049(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62241,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2049(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61864,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2051,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61859,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2051,CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62234,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2052(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62243,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSH-2052(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61861,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSH-2092(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53156,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSH-2093(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59912,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSH-2094(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53155,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,UZSH-2125(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53436,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSH-2233(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60649,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,UZSH-2381(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61614,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,UZSH-2381(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62046,نیرو آرا اندیش,پانچ|هولد مدارک
2000-05,IN,UZSH-2482(NA),CABLE,C,CABLE ARRABGEMENT SHOULD BE DONE.,PL-48084,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2541(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59495,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2542(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62008,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2542(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62013,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2543(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53408,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2544(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42161,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2545(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53396,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2547(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30471,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2548(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30472,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSH-2549(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30473,نیرو آرا اندیش,پانچ|هولد مدارک
3000-02,IN,UZSH-3052(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-51565,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,UZSH-5021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61818,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSH-6035(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58224,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSH-6081(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-58229,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSH-6082(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61795,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2010(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61855,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2010(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62249,نیرو آرا اندیش,پانچ|هولد مدارک
4000-02,IN,UZSL-2021(NA),CABLE,B,S.S TAG SHALL BE INSTALL.,PL-61814,نیرو آرا اندیش,پانچ|هولد کیسون
4000-02,IN,UZSL-2021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61812,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2038(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61862,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2038(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62236,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2039(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62242,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2039(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61867,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2041(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61865,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2041(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62244,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2045(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62245,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2045(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61857,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2048(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61869,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2048(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62246,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2049(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62237,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2049(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61868,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2051,CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61870,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2051,CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62247,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2052(NA),CABLE,C,WIRRING ARRANGE SHALL BE DONE.,PL-62248,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,IN,UZSL-2052(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61858,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSL-2092(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53150,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSL-2093(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59916,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSL-2094(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53160,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,UZSL-2125(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53429,نیرو آرا اندیش,پانچ|هولد مدارک
2000-01,IN,UZSL-2233(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-60658,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,UZSL-2381(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-61623,نیرو آرا اندیش,پانچ|هولد مدارک
2000-04,IN,UZSL-2381(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62041,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2541(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE.,PL-59497,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2542(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61054,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2543(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53393,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2544(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE.,PL-42160,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2545(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-53397,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2547(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30474,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2548(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30475,نیرو آرا اندیش,پانچ|هولد مدارک
1000-02,IN,UZSL-2549(NA),CABLE,C,ARRANGEMENT CABLE SHOULD BE DONE.,PL-30476,نیرو آرا اندیش,پانچ|هولد مدارک
3000-01,IN,UZSL-30115(UZSL),Instrument(X),A,SWITCH IS DAMAGE ( VZSL-30115),PL-54808,نیرو آرا اندیش,پانچ|هولد کیسون
3000-02,IN,UZSL-3052(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61928,نیرو آرا اندیش,پانچ|هولد مدارک
5000-01,IN,UZSL-5021(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61819,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSL-6035(NA),CABLE,C,CABLE ARRANGEMENT SHALL BE DONE,PL-61342,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSL-6081(NA),CABLE,C,CABLE ARRANGEMENT AND FIXED SHALL BE DONE,PL-59994,نیرو آرا اندیش,پانچ|هولد مدارک
1000-03,IN,UZSL-6082(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61794,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70234,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60911,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70235,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60903,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70236,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60926,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70237,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60907,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70238,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60900,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70239,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60925,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70240,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60917,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,VE-70241,Instrument(VE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60901,نیرو آرا اندیش,پانچ|هولد مدارک
2000-03,MES,X-2002-A,Filter(X),C,SOME POINT NEED TOUCH UP,PL-60754,کارفرما,پانچ|هولد کارفرما
2000-03,MES,X-2002-B,Filter(X),C,SOME POINT NEED TOUCH UP,PL-60758,کارفرما,پانچ|هولد کارفرما
1000-02,MES,X-2003,Filter(X),C,SOME POINT NEED TOUCH UP,PL-26679,کارفرما,پانچ|هولد کارفرما
1000-02,MES,X-2003,Filter(X),C,SOME POINT NEED TOUCH UP,PL-26681,کیسون,پانچ|هولد کیسون
5000-04,MES,X-5001-A,Filter(X),C,LADDER SHALL BE FIXED ON GRATING,PL-02625,کیسون,پانچ|هولد کیسون
5000-04,MES,X-5001-A,Filter(X),C,INSIDE OF SKIRT AT BOTTOM TO BE LEVEL,PL-02643,کیسون,پانچ|هولد کیسون
5000-04,MES,X-5001-A,Filter(X),C,FOUNDATION TAG NUMBERING NOT DONE,PL-02655,کیسون,پانچ|هولد کیسون
5000-04,MES,X-5001-A,Filter(X),C,SOME POINT NEED TOUCH UP,PL-02606,کیسون,پانچ|هولد کیسون
5000-04,MES,X-5001-B,Filter(X),C,INTERNAL NOT INSTALLED,PL-02551,کیسون,پانچ|هولد کیسون
1000-03,MES,X-6002-A,Filter(X),C,INSULATION NOT DONE,PL-62163,کیسون,پانچ|هولد کیسون
1000-03,MES,X-6002-B,Filter(X),C,INSULATION NOT DONE,PL-62165,کیسون,پانچ|هولد کیسون
2000-02,IN,XAL-2284A(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62003,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,XAL-2284B(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62004,نیرو آرا اندیش,پانچ|هولد مدارک
2000-02,IN,XAL-2284C(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-62006,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,XS-1001A(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62017,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,XS-1001B(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62016,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,XS-1001C(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62018,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,XS-1035(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62019,نیرو آرا اندیش,پانچ|هولد مدارک
1000-01,IN,XS-1045(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-62015,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,XZSH-8013(NA),CABLE,C,CABLE ARRANGE SHALL BE DONE.,PL-61496,نیرو آرا اندیش,پانچ|هولد مدارک
4000-08,IN,XZSH-8013(NA),CABLE,C,WIRRING ARRANGEMENT SHALL BE DONE.,PL-61430,نیرو آرا اندیش,پانچ|هولد مدارک
LS-01,EL,YO-LP-01,PANEL(EL),A,نصب پنل,PL-51352,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,ZE-70231,Instrument(ZE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60909,نیرو آرا اندیش,پانچ|هولد مدارک
4000-04,IN,ZE-70232,Instrument(ZE),C,CABLE ARRANGEMENT SHALL BE DONE.,PL-60906,نیرو آرا اندیش,پانچ|هولد مدارک
