SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-02,EL,ECC-MP-3011B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28028
120-02,EL,ECC-MP-3012A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28029
120-02,EL,ECC-MP-3012A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28064
120-02,EL,ECC-MP-3012A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28099
120-02,EL,ECC-MP-3012A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28134
120-02,EL,ECC-MP-3012A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28169
120-02,EL,ECC-MP-3012A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28204
120-02,EL,ECC-MP-3012A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28239
120-02,EL,ECC-MP-5001B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28240
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28205
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28170
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28135
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28100
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28065
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28030
120-02,EL,ECC-MP-5001B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09090
120-02,EL,ECC-MP-5001B_1,Power Cable B,B,Tag No shall be installed.,PL-08988
120-02,EL,ECC-MP-5002A_1,Power Cable B,B,Tag No shall be installed.,PL-08978
120-02,EL,ECC-MP-5002A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09080
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09091
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,Tag No shall be installed.,PL-08989
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28031
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28066
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28101
120-02,EL,ECC-MP-5002B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28136
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28171
120-02,EL,ECC-MP-5002B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28206
120-02,EL,ECC-MP-5002B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28241
120-02,EL,ECC-MP-5003A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28242
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28207
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28172
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28137
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28102
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28067
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28032
120-02,EL,ECC-MP-5003A_1,Power Cable B,B,Tag No shall be installed.,PL-08990
120-02,EL,ECC-MP-5003A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09092
120-02,EL,ECC-MP-5003B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09081
120-02,EL,ECC-MP-5003B_1,Power Cable B,B,Tag No shall be installed.,PL-08979
120-01,EL,ECC-MP-5004A,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04343
120-01,EL,ECC-MP-5004A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25998
120-01,EL,ECC-MP-5004A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25972
120-01,EL,ECC-MP-5004A,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26361
120-01,EL,ECC-MP-5004A,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26417
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26418
120-01,EL,ECC-MP-5004A_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26362
120-01,EL,ECC-MP-5004A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25999
120-01,EL,ECC-MP-5004A_1,Power Cable B,B,Tag No shall be installed.,PL-11650
120-01,EL,ECC-MP-5004B,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04355
120-01,EL,ECC-MP-5004B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26000
120-01,EL,ECC-MP-5004B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25973
120-01,EL,ECC-MP-5004B,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26363
120-01,EL,ECC-MP-5004B,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26419
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26420
120-01,EL,ECC-MP-5004B_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26364
120-01,EL,ECC-MP-5004B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26001
120-01,EL,ECC-MP-5004B_1,Power Cable B,B,Tag No shall be installed.,PL-11670
120-02,EL,ECC-MP-5005A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28033
120-02,EL,ECC-MP-5005A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28068
120-02,EL,ECC-MP-5005A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28103
120-02,EL,ECC-MP-5005A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28138
120-02,EL,ECC-MP-5005A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28173
120-02,EL,ECC-MP-5005A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28208
120-02,EL,ECC-MP-5005A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28243
120-01,EL,ECC-MP-5006A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26002
120-01,EL,ECC-MP-5006A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25974
120-01,EL,ECC-MP-5006A,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26365
120-01,EL,ECC-MP-5006A,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26421
120-01,EL,ECC-MP-5006A,Power Cable B,B,S.S tags shall be install.,PL-04647
120-01,EL,ECC-MP-5006A_1,Power Cable B,B,Tag No shall be installed.,PL-11651
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26422
120-01,EL,ECC-MP-5006A_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26366
120-01,EL,ECC-MP-5006A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26003
120-01,EL,ECC-MP-5006B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26004
120-01,EL,ECC-MP-5006B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25975
120-01,EL,ECC-MP-5006B,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26367
120-01,EL,ECC-MP-5006B,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26423
120-01,EL,ECC-MP-5006B,Power Cable B,B,S.S tags shall be install.,PL-04649
120-01,EL,ECC-MP-5006B_1,Power Cable B,B,Tag No shall be installed.,PL-11671
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26424
120-01,EL,ECC-MP-5006B_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26368
120-01,EL,ECC-MP-5006B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26005
120-02,EL,ECC-MP-5007B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28244
120-02,EL,ECC-MP-5007B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28209
120-02,EL,ECC-MP-5007B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28174
120-02,EL,ECC-MP-5007B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28139
120-02,EL,ECC-MP-5007B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28104
120-02,EL,ECC-MP-5007B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28069
120-02,EL,ECC-MP-5007B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28034
120-01,EL,ECC-MP-5008A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26006
120-01,EL,ECC-MP-5008A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25976
120-01,EL,ECC-MP-5008A,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26369
120-01,EL,ECC-MP-5008A,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26425
120-01,EL,ECC-MP-5008A,Power Cable B,B,S.S tags shall be install.,PL-04721
120-01,EL,ECC-MP-5008A_1,Power Cable B,B,Tag No shall be installed.,PL-11672
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26426
120-01,EL,ECC-MP-5008A_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26370
120-01,EL,ECC-MP-5008A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26007
120-01,EL,ECC-MP-5008B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26008
120-01,EL,ECC-MP-5008B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25977
120-01,EL,ECC-MP-5008B,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26371
120-01,EL,ECC-MP-5008B,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26427
120-01,EL,ECC-MP-5008B,Power Cable B,B,S.S tags shall be install.,PL-04725
120-01,EL,ECC-MP-5008B_1,Power Cable B,B,Tag No shall be installed.,PL-11652
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26428
120-01,EL,ECC-MP-5008B_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26372
120-01,EL,ECC-MP-5008B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26009
120-02,EL,ECC-MP-5009A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28035
120-02,EL,ECC-MP-5009A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28070
120-02,EL,ECC-MP-5009A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28105
120-02,EL,ECC-MP-5009A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28140
120-02,EL,ECC-MP-5009A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28175
120-02,EL,ECC-MP-5009A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28210
120-02,EL,ECC-MP-5009A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28245
120-02,EL,ECC-MP-5010B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28246
120-02,EL,ECC-MP-5010B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28211
120-02,EL,ECC-MP-5010B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28176
120-02,EL,ECC-MP-5010B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28141
120-02,EL,ECC-MP-5010B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28106
120-02,EL,ECC-MP-5010B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28071
120-02,EL,ECC-MP-5010B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28036
120-02,EL,ECC-MP-5011A_1,Power Cable B,B,Tag No shall be installed.,PL-08980
120-02,EL,ECC-MP-5011A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09082
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09093
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,Tag No shall be installed.,PL-08991
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28037
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28072
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28107
120-02,EL,ECC-MP-5011B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28142
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28177
120-02,EL,ECC-MP-5011B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28212
120-02,EL,ECC-MP-5011B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28247
120-02,EL,ECC-MP-5070A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25852
120-02,EL,ECC-MP-5070A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25833
120-02,EL,ECC-MP-5070B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28248
120-02,EL,ECC-MP-5070B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28213
120-02,EL,ECC-MP-5070B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28178
120-02,EL,ECC-MP-5070B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28143
120-02,EL,ECC-MP-5070B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28108
120-02,EL,ECC-MP-5070B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28073
120-02,EL,ECC-MP-5070B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28038
120-02,EL,ECC-MP-6001A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28039
120-02,EL,ECC-MP-6001A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28074
120-02,EL,ECC-MP-6001A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28109
120-02,EL,ECC-MP-6001A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28144
120-02,EL,ECC-MP-6001A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28179
120-02,EL,ECC-MP-6001A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28214
120-02,EL,ECC-MP-6001A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28249
120-02,EL,ECC-MP-6001B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25834
120-02,EL,ECC-MP-6001B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25853
120-01,EL,ECC-MP-6002A,Power Cable B,B,S.S tags shall be install.,PL-08182
120-01,EL,ECC-MP-6002A,Power Cable B,B,Fixing cable shall be done.,PL-16830
120-01,EL,ECC-MP-6002A,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16710
120-01,EL,ECC-MP-6002A_1,Power Cable B,B,Tag No shall be installed.,PL-11673
120-01,EL,ECC-MP-6002A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26010
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26373
120-01,EL,ECC-MP-6002A_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26429
120-01,EL,ECC-MP-6002B,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16711
120-01,EL,ECC-MP-6002B,Power Cable B,B,Fixing cable shall be done.,PL-16831
120-01,EL,ECC-MP-6002B,Power Cable B,B,S.S tags shall be install.,PL-08171
120-01,EL,ECC-MP-6002B_1,Power Cable B,B,Tag No shall be installed.,PL-11653
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26430
120-01,EL,ECC-MP-6002B_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26374
120-01,EL,ECC-MP-6002B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26011
120-01,EL,ECC-MP-6002C,Power Cable B,B,Fixing cable shall be done.,PL-16832
120-01,EL,ECC-MP-6002C,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16712
120-01,EL,ECC-MP-6002C,Power Cable B,B,S.S tags shall be install.,PL-08174
120-01,EL,ECC-MP-6002C_1,Power Cable B,B,Tag No shall be installed.,PL-11654
120-01,EL,ECC-MP-6002C_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26012
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26375
120-01,EL,ECC-MP-6002C_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26431
120-01,EL,ECC-MP-7001C,Power Cable B,B,S.S tags shall be install.,PL-05430
120-01,EL,ECC-MP-7001C_1,Power Cable B,B,Tag No shall be installed.,PL-11655
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26432
120-01,EL,ECC-MP-7001C_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26376
120-01,EL,ECC-MP-7001C_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26013
120-01,EL,ECC-MP-7001C-CT,Power Cable B,B,S.S tags shall be install.,PL-05442
120-01,EL,ECC-MP-7001C-RTD1,Power Cable B,B,S.S tags shall be install.,PL-05438
120-02,EL,ECC-MP-7002A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28250
120-02,EL,ECC-MP-7002A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28215
120-02,EL,ECC-MP-7002A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28180
120-02,EL,ECC-MP-7002A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28145
120-02,EL,ECC-MP-7002A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28110
120-02,EL,ECC-MP-7002A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28075
120-02,EL,ECC-MP-7002A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28040
120-02,EL,ECC-MP-7002B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25854
120-02,EL,ECC-MP-7002B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25835
120-02,EL,ECC-MP-7003A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25836
120-02,EL,ECC-MP-7003A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25855
120-02,EL,ECC-MP-7003B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28041
120-02,EL,ECC-MP-7003B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28076
120-02,EL,ECC-MP-7003B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28111
120-02,EL,ECC-MP-7003B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28146
120-02,EL,ECC-MP-7003B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28181
120-02,EL,ECC-MP-7003B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28216
120-02,EL,ECC-MP-7003B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28251
120-02,EL,ECC-MP-7004A_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28252
120-02,EL,ECC-MP-7004A_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28217
120-02,EL,ECC-MP-7004A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28182
120-02,EL,ECC-MP-7004A_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28147
120-02,EL,ECC-MP-7004A_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28112
120-02,EL,ECC-MP-7004A_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28077
120-02,EL,ECC-MP-7004A_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28042
120-02,EL,ECC-MP-7004B_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25856
120-02,EL,ECC-MP-7004B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25837
120-02,EL,ECC-MP-7051A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25857
120-02,EL,ECC-MP-7051A_1,Power Cable B,B,Tag No shall be installed.,PL-08982
120-02,EL,ECC-MP-7051A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09084
120-02,EL,ECC-MP-7051B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28043
120-02,EL,ECC-MP-7051B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28078
120-02,EL,ECC-MP-7051B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28113
120-02,EL,ECC-MP-7051B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28148
120-02,EL,ECC-MP-7051B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28183
120-02,EL,ECC-MP-7051B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28218
120-02,EL,ECC-MP-7051B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28253
120-02,EL,ECC-MP-7052A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25858
120-02,EL,ECC-MP-7052A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09085
120-02,EL,ECC-MP-7052A_1,Power Cable B,B,Tag No shall be installed.,PL-08983
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09096
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,Tag No shall be installed.,PL-08994
120-02,EL,ECC-MP-7052B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28254
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28219
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28184
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28149
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28114
120-02,EL,ECC-MP-7052B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28079
120-02,EL,ECC-MP-7052B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28044
120-02,EL,ECC-MP-7060A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25859
120-02,EL,ECC-MP-7060A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25838
120-02,EL,ECC-MP-7060B_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28045
120-02,EL,ECC-MP-7060B_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28080
120-02,EL,ECC-MP-7060B_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28115
120-02,EL,ECC-MP-7060B_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28150
120-02,EL,ECC-MP-7060B_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28185
120-02,EL,ECC-MP-7060B_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28220
120-02,EL,ECC-MP-7060B_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28255
120-02,EL,ECC-MP-7070A_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25839
120-02,EL,ECC-MP-7070A_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25860
120-02,EL,ECC-MP-7070B_1,Power Cable B,B,Tag No shall be installed.,PL-08996
120-02,EL,ECC-MP-7070B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09098
120-03,EL,ECC-MP-7502A_1,Power Cable B,A,cable shall be fixed by clamp,PL-09100
120-03,EL,ECC-MP-7502A_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09134
120-03,EL,ECC-MP-7502A_1,Power Cable B,B,Tag No shall be installed.,PL-08998
120-03,EL,ECC-MP-7502B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22568
120-03,EL,ECC-MP-7502B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22480
120-03,EL,ECC-MP-7503A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22481
120-03,EL,ECC-MP-7503A_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22569
120-03,EL,ECC-MP-7503B_1,Power Cable B,B,Tag No shall be installed.,PL-08999
120-03,EL,ECC-MP-7503B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09135
120-03,EL,ECC-MP-7503B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09101
120-03,EL,ECC-MP-7504_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22599
120-03,EL,ECC-MP-7504_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22626
120-03,EL,ECC-MP-7504_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22946
120-03,EL,ECC-MP-7505_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22570
120-03,EL,ECC-MP-7505_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22482
120-03,EL,ECC-MP-7506A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21671
120-03,EL,ECC-MP-7506B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22483
120-03,EL,ECC-MP-7506B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22571
120-03,EL,ECC-MP-7506B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09139
120-03,EL,ECC-MP-7506B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09105
120-03,EL,ECC-MP-7506B_1,Power Cable B,B,Tag No shall be installed.,PL-09003
120-01,EL,ECC-MP-8001C,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16713
120-01,EL,ECC-MP-8001C,Power Cable B,B,Fixing cable shall be done.,PL-16833
120-01,EL,ECC-MP-8001C,Power Cable B,B,S.S tags shall be install.,PL-05060
120-01,EL,ECC-MP-8001C_1,Power Cable B,B,Tag No shall be installed.,PL-11656
120-01,EL,ECC-MP-8001C_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26014
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26377
120-01,EL,ECC-MP-8001C_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26433
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,Fixing cable shall be done.,PL-16834
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16714
120-01,EL,ECC-MP-8001C-RTD1,Power Cable B,B,S.S tags shall be install.,PL-05062
120-01,EL,ECC-MP-8001D,Power Cable B,B,S.S tags shall be install.,PL-04863
120-01,EL,ECC-MP-8001D,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16715
120-01,EL,ECC-MP-8001D,Power Cable B,B,Fixing cable shall be done.,PL-16835
120-01,EL,ECC-MP-8001D_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26434
120-01,EL,ECC-MP-8001D_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26378
120-01,EL,ECC-MP-8001D_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26015
120-01,EL,ECC-MP-8001D_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25978
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,Fixing cable shall be done.,PL-16836
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16716
120-01,EL,ECC-MP-8001D-RTD1,Power Cable B,B,S.S tags shall be install.,PL-04865
120-03,EL,ECC-MP-8401_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22572
120-03,EL,ECC-MP-8401_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22484
120-03,EL,ECC-MP-8402_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22485
120-03,EL,ECC-MP-8402_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22573
120-03,EL,ECC-MP-8403A_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22574
120-03,EL,ECC-MP-8403A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22486
120-03,EL,ECC-MP-8403B_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21672
120-03,EL,ECC-MP-8404A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21673
120-03,EL,ECC-MP-8404B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22487
120-03,EL,ECC-MP-8404B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22575
120-03,EL,ECC-MP-8405A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21674
120-03,EL,ECC-MP-8405B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22576
120-03,EL,ECC-MP-8405B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22488
120-02,EL,ECC-MX-7050_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28256
120-02,EL,ECC-MX-7050_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28221
120-02,EL,ECC-MX-7050_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28186
120-02,EL,ECC-MX-7050_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28151
120-02,EL,ECC-MX-7050_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28116
120-02,EL,ECC-MX-7050_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28081
120-02,EL,ECC-MX-7050_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28046
120-02,EL,ECC-MX-7060_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28047
120-02,EL,ECC-MX-7060_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28082
120-02,EL,ECC-MX-7060_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28117
120-02,EL,ECC-MX-7060_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28152
120-02,EL,ECC-MX-7060_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28187
120-02,EL,ECC-MX-7060_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28222
120-02,EL,ECC-MX-7060_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28257
120-02,EL,ECC-MX-7060_1,Power Cable B,B,Tag No shall be installed.,PL-08995
120-02,EL,ECC-MX-7060_1,Power Cable B,A,cable shall be fixed by clamp,PL-09097
120-02,EL,ECC-MX-7070_1,Power Cable B,B,Tag No shall be installed.,PL-08997
120-02,EL,ECC-MX-7070_1,Power Cable B,A,cable shall be fixed by clamp,PL-09099
120-02,EL,ECC-MX-7070_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28258
120-02,EL,ECC-MX-7070_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28223
120-02,EL,ECC-MX-7070_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28188
120-02,EL,ECC-MX-7070_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28153
120-02,EL,ECC-MX-7070_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28118
120-02,EL,ECC-MX-7070_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28083
120-02,EL,ECC-MX-7070_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28048
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25861
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,A,cable shall be fixed by clamp,PL-09083
120-02,EL,ECC-P7001C-HE-1_1,Power Cable B,B,Tag No shall be installed.,PL-08981
120-03,EL,ECC-PK7502-MB-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21675
120-03,EL,ECC-PK7502-MB-1B_1,Power Cable B,B,S.S TAG SHOULD BE DONE.,PL-24434
120-03,EL,ECC-PK7502-MB-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-24466
120-03,EL,ECC-PK7502-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21676
120-03,EL,ECC-PK7502-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22489
120-03,EL,ECC-PK7502-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22577
120-03,EL,ECC-PK7502-MP-2A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22947
120-03,EL,ECC-PK7502-MP-2A_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22627
120-03,EL,ECC-PK7502-MP-2A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22600
120-03,EL,ECC-PK7502-MP-2B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22578
120-03,EL,ECC-PK7502-MP-2B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22490
120-03,EL,ECC-PK7502-MP-3A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22601
120-03,EL,ECC-PK7502-MP-3A_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22628
120-03,EL,ECC-PK7502-MP-3A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22948
120-03,EL,ECC-PK7502-MP-3B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22491
120-03,EL,ECC-PK7502-MP-3B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22579
120-03,EL,ECC-PK8002-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21677
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22580
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22492
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09006
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09108
120-03,EL,ECC-PK8002-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09142
120-03,EL,ECC-PK8002-MX-1_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26157
120-03,EL,ECC-PK8002-MX-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26111
120-03,EL,ECC-PK8002-MX-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26134
120-03,EL,ECC-PK8003-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21678
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22493
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22581
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09143
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09109
120-03,EL,ECC-PK8003-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09007
120-03,EL,ECC-PK8003-MX-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26135
120-03,EL,ECC-PK8003-MX-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26112
120-03,EL,ECC-PK8003-MX-1_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26158
120-03,EL,ECC-PK8004-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21679
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22582
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22494
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09008
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09110
120-03,EL,ECC-PK8004-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09144
120-03,EL,ECC-PK8004-MX-1_1,Power Cable B,C,CLEANING  SHALL BE DONE.,PL-26159
120-03,EL,ECC-PK8004-MX-1_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26113
120-03,EL,ECC-PK8004-MX-1_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26136
120-03,EL,ECC-PK8005-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21680
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22495
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22583
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,C,Cleaning ladder shall be done.,PL-09145
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,A,cable shall be fixed by clamp,PL-09111
120-03,EL,ECC-PK8005-MP-1B_1,Power Cable B,B,Tag No shall be installed.,PL-09009
120-03,EL,ECC-PK8401-MP-1A_1,Power Cable B,B,Tag No (S.S) Shall Be Installed.,PL-21681
120-03,EL,ECC-PK8401-MP-1B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22584
120-03,EL,ECC-PK8401-MP-1B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22496
120-03,EL,ECC-PK8401-MP-2A_1,Power Cable B,A,EARTH JUMPER (LUG) SHALL BE INSTALLED.,PL-22949
120-03,EL,ECC-PK8401-MP-2A_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22629
120-03,EL,ECC-PK8401-MP-2A_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22602
120-03,EL,ECC-PK8401-MP-2B_1,Power Cable B,B,CABLE TAG NO SHALL BE INSTALL.,PL-22497
120-03,EL,ECC-PK8401-MP-2B_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-22585
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16717
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Fixing cable shall be done.,PL-16837
120-01,EL,ECC-SS-NGR1A-01,Power Cable B,B,Tag No shall be installed.,PL-11657
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Tag No shall be installed.,PL-11674
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,Fixing cable shall be done.,PL-16838
120-01,EL,ECC-SS-NGR1B-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16718
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16740
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Cable arrangment shall be done.,PL-16780
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,C,Cleaning shall be done.,PL-16820
120-12,EL,ECC-SS-PDCS01-1_1,Power Cable B,B,Fixing cable shall be done.,PL-16860
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,Fixing cable shall be done.,PL-16839
120-01,EL,ECC-SS-PDCS01-1_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16719
120-05,EL,ECC-SS-PDCS01-3_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25862
120-05,EL,ECC-SS-PDCS01-3_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25840
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28049
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28084
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28119
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28154
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28189
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28224
120-12,EL,ECC-SS-PDCS01-4_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28259
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28260
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28225
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28190
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28155
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28120
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28085
120-10,EL,ECC-SS-PDCS01-4_2,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28050
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16720
120-01,EL,ECC-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16840
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,B,Tag No shall be installed.,PL-11741
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26016
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26379
120-01,EL,ECC-SS-SWB2A-01_10,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26435
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26436
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26380
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26017
120-01,EL,ECC-SS-SWB2A-01_11,Power Cable B,B,Tag No shall be installed.,PL-11742
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,B,Tag No shall be installed.,PL-11743
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26018
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26381
120-01,EL,ECC-SS-SWB2A-01_12,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26437
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26465
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26479
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26493
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25923
120-01,EL,ECC-SS-SWB2A-01_15,Power Cable B,B,Tag No shall be installed.,PL-11660
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,B,Tag No shall be installed.,PL-11661
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25924
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26494
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26480
120-01,EL,ECC-SS-SWB2A-01_16,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26466
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26438
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26382
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26019
120-01,EL,ECC-SS-SWB2A-01_17,Power Cable B,B,Tag No shall be installed.,PL-11662
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,B,Tag No shall be installed.,PL-11663
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26020
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26383
120-01,EL,ECC-SS-SWB2A-01_18,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26439
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26440
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26384
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26021
120-01,EL,ECC-SS-SWB2A-01_19,Power Cable B,B,Tag No shall be installed.,PL-11664
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Tag No shall be installed.,PL-11658
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16841
120-01,EL,ECC-SS-SWB2A-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16721
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,B,Tag No shall be installed.,PL-11665
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26022
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26385
120-01,EL,ECC-SS-SWB2A-01_20,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26441
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Tag No shall be installed.,PL-11659
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16722
120-01,EL,ECC-SS-SWB2A-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16842
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16843
120-01,EL,ECC-SS-SWB2A-01_4,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16723
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16724
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Fixing cable shall be done.,PL-16844
120-01,EL,ECC-SS-SWB2A-01_6,Power Cable B,B,Tag No shall be installed.,PL-11737
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,B,Tag No shall be installed.,PL-11738
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26442
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26386
120-01,EL,ECC-SS-SWB2A-01_7,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26023
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26024
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26387
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26443
120-01,EL,ECC-SS-SWB2A-01_8,Power Cable B,B,Tag No shall be installed.,PL-11739
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,B,Tag No shall be installed.,PL-11740
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26444
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26388
120-01,EL,ECC-SS-SWB2A-01_9,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26025
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26467
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26457
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26481
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26495
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Tag No shall be installed.,PL-11666
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16845
120-01,EL,ECC-SS-SWB2AB-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16725
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16726
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16846
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,Tag No shall be installed.,PL-11667
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26496
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26482
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26458
120-01,EL,ECC-SS-SWB2AB-01_2,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26468
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26469
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26459
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26483
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26497
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Tag No shall be installed.,PL-11668
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16847
120-01,EL,ECC-SS-SWB2AB-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16727
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16728
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Fixing cable shall be done.,PL-16848
120-01,EL,ECC-SS-SWB2AB-01_5,Power Cable B,B,Tag No shall be installed.,PL-11669
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16849
120-01,EL,ECC-SS-SWB2B-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16729
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,B,Tag No shall be installed.,PL-11747
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26445
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26389
120-01,EL,ECC-SS-SWB2B-01_10,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26026
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26027
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26390
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26446
120-01,EL,ECC-SS-SWB2B-01_11,Power Cable B,B,Tag No shall be installed.,PL-11748
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,B,Tag No shall be installed.,PL-11749
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26447
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26391
120-01,EL,ECC-SS-SWB2B-01_12,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26028
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,A,CORE NUMBERS IS NOT HEATED AND FIXED PROPERIY,PL-28051
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,B,HEAT SHRINK IS NOT HEATED,PL-28086
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,A,EARTH GLAND(EARTH LUG)SHALL BE INSTALL,PL-28121
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,A,WIRE CONNECTION SHALL BE DONE,PL-28156
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE,PL-28191
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,B,TAG NO (S.S) SHALL INSTALLED,PL-28226
120-01,EL,ECC-SS-SWB2B-01_13,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE,PL-28261
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25925
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26498
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26484
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26470
120-01,EL,ECC-SS-SWB2B-01_15,Power Cable B,B,Tag No shall be installed.,PL-11677
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,B,Tag No shall be installed.,PL-11678
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26471
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26485
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26499
120-01,EL,ECC-SS-SWB2B-01_16,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25926
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26029
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26448
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26392
120-01,EL,ECC-SS-SWB2B-01_17,Power Cable B,B,Tag No shall be installed.,PL-11679
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,B,Tag No shall be installed.,PL-11680
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26393
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26449
120-01,EL,ECC-SS-SWB2B-01_18,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26030
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26031
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26450
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26394
120-01,EL,ECC-SS-SWB2B-01_19,Power Cable B,B,Tag No shall be installed.,PL-11681
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Tag No shall be installed.,PL-11675
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16730
120-01,EL,ECC-SS-SWB2B-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16850
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,B,Tag No shall be installed.,PL-11682
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26395
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26451
120-01,EL,ECC-SS-SWB2B-01_20,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26032
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Tag No shall be installed.,PL-11676
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,Fixing cable shall be done.,PL-16851
120-01,EL,ECC-SS-SWB2B-01_3,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16731
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16732
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Fixing cable shall be done.,PL-16852
120-01,EL,ECC-SS-SWB2B-01_4,Power Cable B,B,Tag No shall be installed.,PL-11744
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,B,Tag No shall be installed.,PL-11745
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26033
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26452
120-01,EL,ECC-SS-SWB2B-01_7,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26396
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26397
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26453
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26034
120-01,EL,ECC-SS-SWB2B-01_8,Power Cable B,B,Tag No shall be installed.,PL-11746
120-01,EL,ECC-SS-SWB2B-01_9,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26035
120-01,EL,ECC-SS-SWB2B-01_9,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25979
120-01,EL,ECC-SS-SWB2B-01_9,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26454
120-01,EL,ECC-SS-SWB2B-01_9,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26398
120-02,EL,ECC-SS-SWB3A-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26500
120-02,EL,ECC-SS-SWB3A-01_1,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26486
120-02,EL,ECC-SS-SWB3A-01_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26472
120-02,EL,ECC-SS-SWB3A-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25927
120-02,EL,ECC-SS-SWB3A-01_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25901
120-02,EL,ECC-SS-SWB3A-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26321
120-02,EL,ECC-SS-SWB3A-01_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26306
