SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-03,EL,ECC-SS-SWB3A-02_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26307
120-03,EL,ECC-SS-SWB3A-02_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26322
120-03,EL,ECC-SS-SWB3A-02_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26337
120-04,EL,ECC-SS-SWB3A-03_4,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26338
120-04,EL,ECC-SS-SWB3A-03_4,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26323
120-04,EL,ECC-SS-SWB3A-03_4,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26308
120-05,EL,ECC-SS-SWB3A-04_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26309
120-05,EL,ECC-SS-SWB3A-04_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26324
120-05,EL,ECC-SS-SWB3A-04_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26339
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26399
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26455
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25980
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26036
120-06,EL,ECC-SS-SWB3A-05_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-26092
120-06,EL,ECC-SS-SWB3A-05_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26340
120-06,EL,ECC-SS-SWB3A-05_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26325
120-06,EL,ECC-SS-SWB3A-05_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26310
120-02,EL,ECC-SS-SWB3AB-01_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25841
120-02,EL,ECC-SS-SWB3AB-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25863
120-02,EL,ECC-SS-SWB3AB-01_2_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25864
120-02,EL,ECC-SS-SWB3AB-01_2_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25842
120-05,EL,ECC-SS-SWB3AB-04_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26213
120-05,EL,ECC-SS-SWB3AB-04_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26206
120-05,EL,ECC-SS-SWB3AB-04_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26220
120-05,EL,ECC-SS-SWB3AB-04_2_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25902
120-05,EL,ECC-SS-SWB3AB-04_2_1,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25954
120-05,EL,ECC-SS-SWB3AB-04_2_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25928
120-05,EL,ECC-SS-SWB3AB-04_2_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25929
120-05,EL,ECC-SS-SWB3AB-04_2_2,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25955
120-05,EL,ECC-SS-SWB3AB-04_2_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25903
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25904
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25930
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26473
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26487
120-02,EL,ECC-SS-SWB3B-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26501
120-02,EL,ECC-SS-SWB3B-01_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26311
120-02,EL,ECC-SS-SWB3B-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26326
120-03,EL,ECC-SS-SWB3B-02_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26207
120-03,EL,ECC-SS-SWB3B-02_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26214
120-03,EL,ECC-SS-SWB3B-02_1,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26221
120-03,EL,ECC-SS-SWB3B-02_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26312
120-03,EL,ECC-SS-SWB3B-02_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26327
120-03,EL,ECC-SS-SWB3B-02_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26342
120-05,EL,ECC-SS-SWB3B-04_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26343
120-05,EL,ECC-SS-SWB3B-04_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26328
120-05,EL,ECC-SS-SWB3B-04_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26313
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26400
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,A,EARTH SHALL BE INSTALL.(LUG),PL-26456
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25981
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26037
120-06,EL,ECC-SS-SWB3B-05_1,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-26093
120-06,EL,ECC-SS-SWB3B-05_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26329
120-06,EL,ECC-SS-SWB3B-05_2,Power Cable B,C,CLEANING  CABLE ROOM SHALL BE DONE.,PL-26344
120-06,EL,ECC-SS-SWB3B-05_2,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26314
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25881
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25876
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25871
120-09,EL,ECP-COM-PDP-CR-01A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25866
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25867
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25872
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25877
120-09,EL,ECP-COM-PDP-CR-01B,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25882
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25883
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25878
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25873
120-09,EL,ECP-COM-PDP-CR-02A,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25868
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25869
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-25874
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,B,CABLE SHALL BE FIXED.,PL-25879
120-09,EL,ECP-COM-PDP-CR-02B,Power Cable B,C,CLEANING SHALL BE DONE.,PL-25884
120-09,EL,ECP-F&G-UBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26647
120-09,EL,ECP-F&G-UBT-01-,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26661
120-09,EL,ECP-F&G-UBT-01-,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26675
120-09,EL,ECP-F&G-UBT-01+,Power Cable B,C,CLEANING SHALL BE DONE.,PL-26676
120-09,EL,ECP-F&G-UBT-01+,Power Cable B,B,CABLE TAG SHALL BE INSTALLED.,PL-26662
120-09,EL,ECP-F&G-UBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26648
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,S.S tags shall be install.,PL-08088
120-09,EL,ECP-FT2001-MP-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-04584
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,Tag فلزي کابل ها نصب شود,PL-02948
120-09,EL,ECP-FT2002-MP-3,Power Cable B,B,S.S tags shall be install.,PL-08089
120-10,EL,ECP-SS-CBT-01-,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25009
120-10,EL,ECP-SS-CBT-01-,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24993
120-10,EL,ECP-SS-CBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25001
120-10,EL,ECP-SS-CBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25007
120-10,EL,ECP-SS-CBT-01+,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25015
120-10,EL,ECP-SS-CBT-01+,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24999
120-10,EL,ECP-SS-CIS-01-,Power Cable B,A,cable shall be fixed by clamp,PL-12022
120-10,EL,ECP-SS-CIS-01-,Power Cable B,C,Cleaning ladder shall be done.,PL-12123
120-10,EL,ECP-SS-CIS-01-,Power Cable B,B,Tag No shall be installed.,PL-11719
120-10,EL,ECP-SS-CIS-01+,Power Cable B,B,Tag No shall be installed.,PL-11718
120-10,EL,ECP-SS-CIS-01+,Power Cable B,C,Cleaning ladder shall be done.,PL-12122
120-10,EL,ECP-SS-CIS-01+,Power Cable B,A,cable shall be fixed by clamp,PL-12021
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,cable shall be fixed by clamp,PL-12023
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-12124
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Tag No shall be installed.,PL-11720
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16736
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,C,Cleaning shall be done.,PL-16816
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16856
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26502
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26488
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26474
120-10,EL,ECP-SS-SWB2A-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26460
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26461
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26475
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26489
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26503
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16857
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,C,Cleaning shall be done.,PL-16817
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16737
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,B,Tag No shall be installed.,PL-11721
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,C,Cleaning ladder shall be done.,PL-12125
120-10,EL,ECP-SS-SWB2A-01_2,Power Cable B,A,cable shall be fixed by clamp,PL-12024
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Tag No shall be installed.,PL-11724
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,Fixing cable shall be done.,PL-16853
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16733
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26504
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26490
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26476
120-01,EL,ECP-SS-SWB2AB-01,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26462
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26463
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26477
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26491
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26505
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16738
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,C,Cleaning shall be done.,PL-16818
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Fixing cable shall be done.,PL-16858
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,B,Tag No shall be installed.,PL-11722
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,A,cable shall be fixed by clamp,PL-12025
120-10,EL,ECP-SS-SWB2B-01_1,Power Cable B,C,Cleaning ladder shall be done.,PL-12126
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,C,Cleaning ladder shall be done.,PL-12127
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,cable shall be fixed by clamp,PL-12026
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Tag No shall be installed.,PL-11723
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,Fixing cable shall be done.,PL-16859
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,C,Cleaning shall be done.,PL-16819
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,CABLE tag (S.S) shall be install.,PL-16739
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,WIRE ARRANGEMENT SHALL BE DONE.,PL-26506
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,EARTH JUMPER SHALL BE INSTALL.,PL-26492
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,A,TERMINATION AND CONNECTION SHALL BE DONE.,PL-26478
120-10,EL,ECP-SS-SWB2B-01_2,Power Cable B,B,TAG NO(S.S) SHALL BE INSTALLED.,PL-26464
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Tag No shall be installed.,PL-11725
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,cable shall be fixed by clamp,PL-12028
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12129
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,tag no S.S shall be installed.,PL-12556
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12576
120-10,EL,ECP-SS-SWB3A-01,Power Cable B,B,Heat shrink shall be installed.,PL-12586
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Heat shrink shall be installed.,PL-12588
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12578
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,tag no S.S shall be installed.,PL-12558
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,C,Cleaning ladder shall be done.,PL-12131
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,A,cable shall be fixed by clamp,PL-12030
120-10,EL,ECP-SS-SWB3A-02,Power Cable B,B,Tag No shall be installed.,PL-11727
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Tag No shall be installed.,PL-11729
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,cable shall be fixed by clamp,PL-12032
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,C,Cleaning ladder shall be done.,PL-12133
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,tag no S.S shall be installed.,PL-12560
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12580
120-10,EL,ECP-SS-SWB3A-03,Power Cable B,B,Heat shrink shall be installed.,PL-12590
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Heat shrink shall be installed.,PL-12592
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12582
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,tag no S.S shall be installed.,PL-12562
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,C,Cleaning ladder shall be done.,PL-12135
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,A,cable shall be fixed by clamp,PL-12034
120-10,EL,ECP-SS-SWB3A-04,Power Cable B,B,Tag No shall be installed.,PL-11731
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Tag No shall be installed.,PL-11733
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,cable shall be fixed by clamp,PL-12036
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,C,Cleaning ladder shall be done.,PL-12137
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,tag no S.S shall be installed.,PL-12564
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12584
120-10,EL,ECP-SS-SWB3A-05,Power Cable B,B,Heat shrink shall be installed.,PL-12594
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Heat shrink shall be installed.,PL-12587
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12577
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,tag no S.S shall be installed.,PL-12557
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,C,Cleaning ladder shall be done.,PL-12130
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,A,cable shall be fixed by clamp,PL-12029
120-10,EL,ECP-SS-SWB3B-01,Power Cable B,B,Tag No shall be installed.,PL-11726
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Tag No shall be installed.,PL-11728
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,cable shall be fixed by clamp,PL-12031
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,C,Cleaning ladder shall be done.,PL-12132
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12579
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,tag no S.S shall be installed.,PL-12559
120-10,EL,ECP-SS-SWB3B-02,Power Cable B,B,Heat shrink shall be installed.,PL-12589
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Heat shrink shall be installed.,PL-12591
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,tag no S.S shall be installed.,PL-12561
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12581
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,C,Cleaning ladder shall be done.,PL-12134
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,A,cable shall be fixed by clamp,PL-12033
120-10,EL,ECP-SS-SWB3B-03,Power Cable B,B,Tag No shall be installed.,PL-11730
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Tag No shall be installed.,PL-11732
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,cable shall be fixed by clamp,PL-12035
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,C,Cleaning ladder shall be done.,PL-12136
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,tag no S.S shall be installed.,PL-12563
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,B,Heat shrink shall be installed.,PL-12593
120-10,EL,ECP-SS-SWB3B-04,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12583
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,EARTH JUMPER SHOULD BE DONE,PL-12585
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Heat shrink shall be installed.,PL-12595
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,tag no S.S shall be installed.,PL-12565
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,C,Cleaning ladder shall be done.,PL-12138
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,A,cable shall be fixed by clamp,PL-12037
120-10,EL,ECP-SS-SWB3B-05,Power Cable B,B,Tag No shall be installed.,PL-11734
120-11,EL,ECP-SS-UBT-01-,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-25000
120-11,EL,ECP-SS-UBT-01-,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25016
120-11,EL,ECP-SS-UBT-01-,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25008
120-11,EL,ECP-SS-UBT-01+,Power Cable B,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-24996
120-11,EL,ECP-SS-UBT-01+,Power Cable B,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25004
120-11,EL,ECP-SS-UBT-01+,Power Cable B,C,CLEANING CABLE ROOM SHALL BE DONE.,PL-25012
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Tag No shall be installed.,PL-11736
120-11,EL,ECP-SS-UIS-01-,Power Cable B,B,Cable Arrangement shall be done.,PL-11837
120-11,EL,ECP-SS-UIS-01-,Power Cable B,A,cable shall be fixed by clamp,PL-12039
120-11,EL,ECP-SS-UIS-01-,Power Cable B,C,Cleaning ladder shall be done.,PL-12140
120-11,EL,ECP-SS-UIS-01+,Power Cable B,C,Cleaning ladder shall be done.,PL-12139
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,Cable Arrangement shall be done.,PL-11836
120-11,EL,ECP-SS-UIS-01+,Power Cable B,A,cable shall be fixed by clamp,PL-12038
120-11,EL,ECP-SS-UIS-01+,Power Cable B,B,Tag No shall be installed.,PL-11735
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,A,TAG No shall be installed.,PL-14139
TEL-02,EL,ECR-02-IS-03,Comminucation Cable,B,SANDFILL,PL-14141
TEL-02,EL,ECR-02-SP-10,Comminucation Cable,B,SANDFILL,PL-14140
TEL-02,EL,ECR-02-SP-10,Comminucation Cable,A,TAG No shall be installed.,PL-14138
TEL-07,EL,ECR-07-SP-01,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14142
TEL-07,EL,ECR-07-SP-02,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14143
TEL-07,EL,ECR-07-SP-03,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14144
TEL-07,EL,ECR-07-SP-04,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14145
TEL-07,EL,ECR-07-SP-05,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14146
TEL-07,EL,ECR-07-SP-06,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14147
TEL-07,EL,ECR-07-SP-08,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14148
TEL-07,EL,ECR-07-SP-09,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14149
TEL-07,EL,ECR-07-SP-10,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14150
TEL-07,EL,ECR-07-SP-11,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14151
TEL-07,EL,ECR-07-SP-12,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14152
TEL-07,EL,ECR-07-SP-13,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14153
TEL-07,EL,ECR-07-SP-14,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14154
TEL-07,EL,ECR-07-SP-15,Comminucation Cable,B,TAG No (S.S)  shall be installed.,PL-14155
TEL-12,EL,ECR-AH-IS-01,Comminucation Cable,B,Touch up support  shall be done .   (PUNCH IS FOR ALL TAGS OF TEL-12,PL-25390
TEL-12,EL,ECR-AH-IS-01,Comminucation Cable,A,EARTH SPEAKER SHALL BE INSTALL.PUNCH IS FOR ALL TAGS OF TEL-12,PL-25391
TEL-12,EL,ECR-AH-IS-01,Comminucation Cable,A,تست کل تجهيزات بصورت نهايي از تابلو اصلي زمان راه اندازي PUNCH FOR TAGS OF TEL-12,PL-25392
TEL-12,EL,ECR-AH-IS-01,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22422
TEL-12,EL,ECR-AH-SP-01,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22423
TEL-12,EL,ECR-AH-TEL1,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22424
TEL-12,EL,ECR-AH-TJB1,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22425
TEL-09,EL,ECR-CR-SP-01,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22338
TEL-09,EL,ECR-CR-SP-02,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22339
TEL-09,EL,ECR-CR-SP-03,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22340
TEL-09,EL,ECR-CR-SP-04,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22341
TEL-09,EL,ECR-CR-SP-05,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22342
TEL-09,EL,ECR-CR-SP-06,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22343
TEL-09,EL,ECR-CR-SP-07,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22344
TEL-09,EL,ECR-CR-SP-08,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22345
TEL-09,EL,ECR-CR-SP-09,COMMINUCATION CABLE,B, Cable  S.S Tag Should Be Done.,PL-22346
TEL-08,EL,ECR-SS-IS-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21939
TEL-08,EL,ECR-SS-IS-02,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21940
TEL-08,EL,ECR-SS-PJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21941
TEL-08,EL,ECR-SS-PJB2,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21942
TEL-08,EL,ECR-SS-SP-01,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21943
TEL-08,EL,ECR-SS-SP-02,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21944
TEL-08,EL,ECR-SS-SP-03,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21945
TEL-08,EL,ECR-SS-SP-04,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21946
TEL-08,EL,ECR-SS-SP-05,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21947
TEL-08,EL,ECR-SS-SP-06,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21948
TEL-08,EL,ECR-SS-SP-07,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21949
TEL-08,EL,ECR-SS-TEL-01,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22395
TEL-08,EL,ECR-SS-TEL-02,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22397
TEL-08,EL,ECR-SS-TEL-03,Comminucation Cable,B,S.S CABLE TAGS SHOULD BE INSTALL.,PL-22399
TEL-08,EL,ECR-SS-TJB1,Comminucation Cable,B,Cable Tag(S.S) Shall Be Installed.,PL-21950
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20740
DCS-01,IN,ESD-MC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20836
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20837
DCS-01,IN,ESD-MC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20741
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20742
DCS-01,IN,ESD-MC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20838
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20839
DCS-01,IN,ESD-MC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20743
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20744
DCS-01,IN,ESD-MC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20840
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20841
DCS-01,IN,ESD-SC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20745
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20746
DCS-01,IN,ESD-SC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20842
120-13,EL,EX_NBB-P-002,Cathodic Protection,A,FINAL TEST SHALL BE DONE.PUNCH IS FOR ALL TAGS OF 120-13,PL-25400
120-13,EL,EX_NBB-P-002,Cathodic Protection,B,پر کردن اسليو هاي مربوط به تست باکس ها با خاک نرم PUNCH IS FOR ALL TAGS OF 120-13,PL-25401
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,قالب گيري و بتن ريزي اطراف لوله هاي بيرون امده از پيوينگ براي تست باکس ها PUNCH IS FOR ALL TAGS OF 120-13,PL-25402
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,CAP کردن JB هاي کاتدوديک نقاط خالي گلند خورده  PUNCH IS FOR ALL TAGS OF 120-13,PL-25403
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,زدن کمپوند کاندوييت هاي مربوط به کابل ها PUNCH IS FOR ALL TAGS OF 120-13,PL-25404
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,تميز کاري داخل باکس هاي JB کاتديک و ترانس PUNCH IS FOR ALL TAGS OF 120-13,PL-25405
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,AS-Built Drawing Should be done.PUNCH IS FOR ALL TAGS OF 120-13,PL-25406
120-13,EL,EX_NBB-P-002,Cathodic Protection,C,ارنج کابل و نصب درپوش چاه هاي کاتديک,PL-25407
120-09,EL,F&G-UPS-01,UPS & Battery,A,Earth panel shall be installed.,PL-17200
120-09,EL,F&G-UPS-01,UPS & Battery,C,Preservation shall be done.,PL-17201
120-09,EL,F&G-UPS-01,UPS & Battery,C,Cleaning shall be done.,PL-17202
120-09,EL,F&G-UPS-01,UPS & Battery,A,Key (Qb1) is broken,PL-17203
120-09,EL,F&G-UPS-01,UPS & Battery,A,Batteri and rack shall be installed.,PL-17204
120-09,EL,F&G-UPS-01,UPS & Battery,C,Cleaning  shall be done,PL-24644
DCS-01,IN,FCIAE-2005,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25447
DCS-01,IN,FCIAE-2005,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25488
DCS-01,IN,FCIAE-2005,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25529
DCS-01,IN,FCIAE-2013,CABLE,B,Arrangement For Cable Should Be Done.,PL-24706
DCS-01,IN,FCIAE-2013,CABLE,B,Tag (S.S) Should Be Done. ,PL-24725
DCS-01,IN,FCIAE-2013,CABLE,A,Termination Should Be Done.,PL-24744
DCS-01,IN,FCIAE-3002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25530
DCS-01,IN,FCIAE-3002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25489
DCS-01,IN,FCIAE-3002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25448
DCS-01,IN,FCIAE-5002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25449
DCS-01,IN,FCIAE-5002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25490
DCS-01,IN,FCIAE-5002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25531
DCS-01,IN,FCIAE-5003,CABLE,B,S.S TAG SHOULD BE INSTALL.,PL-23426
DCS-01,IN,FCIAE-5003,CABLE,A,ARRANGEMENT SHOULD BE DONE.,PL-23436
DCS-01,IN,FCIAE-5003,CABLE,A,TERMINATION SHOULD BE DONE.,PL-23431
DCS-01,IN,FCIAE-6001,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25532
DCS-01,IN,FCIAE-6001,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25491
DCS-01,IN,FCIAE-6001,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25450
DCS-01,IN,FCIAE-6002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25451
DCS-01,IN,FCIAE-6002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25492
DCS-01,IN,FCIAE-6002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25533
DCS-01,IN,FCIAE-80003A,CABLE,A,Termination Should Be Done.,PL-24745
DCS-01,IN,FCIAE-80003A,CABLE,B,Tag (S.S) Should Be Done. ,PL-24726
DCS-01,IN,FCIAE-80003A,CABLE,B,Arrangement For Cable Should Be Done.,PL-24707
DCS-01,IN,FCIAE-80003B,CABLE,B,Arrangement For Cable Should Be Done.,PL-24708
DCS-01,IN,FCIAE-80003B,CABLE,B,Tag (S.S) Should Be Done. ,PL-24727
DCS-01,IN,FCIAE-80003B,CABLE,A,Termination Should Be Done.,PL-24746
DCS-01,IN,FCIAF-2002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25534
DCS-01,IN,FCIAF-2002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25493
DCS-01,IN,FCIAF-2002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25452
DCS-01,IN,FCIAF-2012,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25453
DCS-01,IN,FCIAF-2012,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25494
DCS-01,IN,FCIAF-2012,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25535
DCS-01,IN,FCIAF-2014,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25536
DCS-01,IN,FCIAF-2014,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25495
DCS-01,IN,FCIAF-2014,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25454
DCS-01,IN,FCIAF-2016,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25455
DCS-01,IN,FCIAF-2016,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25496
DCS-01,IN,FCIAF-2016,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25537
DCS-01,IN,FCIAF-2017,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25538
DCS-01,IN,FCIAF-2017,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25497
DCS-01,IN,FCIAF-2017,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25456
DCS-01,IN,FCIAF-3001,CABLE,B,Tag (S.S) Should Be Done. ,PL-24728
DCS-01,IN,FCIAF-3001,CABLE,B,Arrangement For Cable Should Be Done.,PL-24709
DCS-01,IN,FCIAF-3001,CABLE,A,TERMINATION SHOULD BE DONE.,PL-23432
DCS-01,IN,FCIAF-3001,CABLE,A,ARRANGEMENT SHOULD BE DONE.,PL-23437
DCS-01,IN,FCIAF-3001,CABLE,B,S.S TAG SHOULD BE INSTALL.,PL-23427
DCS-01,IN,FCIAF-5001,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24337
DCS-01,IN,FCIAF-5001,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24319
DCS-01,IN,FCIAF-5001,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24328
DCS-01,IN,FCIAF-5001,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24346
DCS-01,IN,FCIAF-7001,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25457
DCS-01,IN,FCIAF-7001,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25498
DCS-01,IN,FCIAF-7001,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25539
DCS-01,IN,FCIAF-7011,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25540
DCS-01,IN,FCIAF-7011,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25499
DCS-01,IN,FCIAF-7011,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25458
DCS-01,IN,FCIAF-80001A,CABLE,B,Arrangement For Cable Should Be Done.,PL-24710
DCS-01,IN,FCIAF-80001A,CABLE,B,Tag (S.S) Should Be Done. ,PL-24729
DCS-01,IN,FCIAF-80001A,CABLE,A,Termination Should Be Done.,PL-24747
DCS-01,IN,FCIAF-80001B,CABLE,A,Termination Should Be Done.,PL-24748
DCS-01,IN,FCIAF-80001B,CABLE,B,Tag (S.S) Should Be Done. ,PL-24730
DCS-01,IN,FCIAF-80001B,CABLE,B,Arrangement For Cable Should Be Done.,PL-24711
DCS-01,IN,FCIAF-8402,CABLE,B,Tag no(s.s) shall be install.,PL-07215
DCS-01,IN,FCIAX-C2002-02,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25459
DCS-01,IN,FCIAX-C2002-02,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25500
DCS-01,IN,FCIAX-C2002-02,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25541
DCS-01,IN,FCIAX-C2002-04,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25542
DCS-01,IN,FCIAX-C2002-04,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25501
DCS-01,IN,FCIAX-C2002-04,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25460
DCS-01,IN,FCIAX-P8001A-01,CABLE,B,S.S TAG   SHOULD BE DONE,PL-24684
DCS-01,IN,FCIAX-P8001A-01,CABLE,B,ARRNGMENT FOR CABLE SHOULD BE DONE,PL-24688
DCS-01,IN,FCIAX-P8001A-01,CABLE,A,TERMINATION SHOULD BE DONE,PL-24692
DCS-01,IN,FCIDF-2010,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25461
DCS-01,IN,FCIDF-2010,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25502
DCS-01,IN,FCIDF-2010,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25543
DCS-01,IN,FCIDF-5001,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24347
DCS-01,IN,FCIDF-5001,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24329
DCS-01,IN,FCIDF-5001,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24320
DCS-01,IN,FCIDF-5001,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24338
DCS-01,IN,FCIDF-5002,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24339
DCS-01,IN,FCIDF-5002,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24321
DCS-01,IN,FCIDF-5002,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24330
DCS-01,IN,FCIDF-5002,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24348
DCS-01,IN,FCIDF-5004,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25569
DCS-01,IN,FCIDF-5004,CABLE,B,Arrangement For Cable Should Be Done.,PL-24712
DCS-01,IN,FCIDF-5004,CABLE,B,Tag (S.S) Should Be Done. ,PL-24731
DCS-01,IN,FCIDF-5004,CABLE,A,Termination Should Be Done.,PL-24749
DCS-01,IN,FCIDF-5004,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25528
DCS-01,IN,FCIDF-5004,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25487
DCS-01,IN,FCIDS-9002,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24349
DCS-01,IN,FCIDS-9002,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24331
DCS-01,IN,FCIDS-9002,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24322
DCS-01,IN,FCIDS-9002,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24340
DCS-01,IN,FCIDS-9003,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24341
DCS-01,IN,FCIDS-9003,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24323
DCS-01,IN,FCIDS-9003,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24332
DCS-01,IN,FCIDS-9003,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24350
DCS-01,IN,FCIDS-9004,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24351
DCS-01,IN,FCIDS-9004,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24333
DCS-01,IN,FCIDS-9004,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24324
DCS-01,IN,FCIDS-9004,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24342
DCS-01,IN,FCIDS-9005,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24343
DCS-01,IN,FCIDS-9005,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24325
DCS-01,IN,FCIDS-9005,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24334
DCS-01,IN,FCIDS-9005,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24352
DCS-01,IN,FCIDS-9006,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24353
DCS-01,IN,FCIDS-9006,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24335
DCS-01,IN,FCIDS-9006,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24326
DCS-01,IN,FCIDS-9006,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24344
DCS-01,IN,FCIDS-9007,CABLE,A,TERMINATION SHOULD BE DONE.,PL-24345
DCS-01,IN,FCIDS-9007,CABLE,B,ARRANGEMENT SHOULD BE DONE.,PL-24327
DCS-01,IN,FCIDS-9007,CABLE,C,S.S TAGS SHOULD BE DONE.,PL-24336
DCS-01,IN,FCIDS-9007,CABLE,B,CABLE TIE S.S SHOULD BE DONE.,PL-24354
DCS-01,IN,FCIRX-P8001A-01,CABLE,A,TERMINATION SHOULD BE DONE,PL-24693
DCS-01,IN,FCIRX-P8001A-01,CABLE,B,ARRNGMENT FOR CABLE SHOULD BE DONE,PL-24689
DCS-01,IN,FCIRX-P8001A-01,CABLE,B,S.S TAG   SHOULD BE DONE,PL-24685
DCS-01,IN,FCIRX-P8001D-01,CABLE,B,Arrangement For Cable Should Be Done.,PL-24713
DCS-01,IN,FCIRX-P8001D-01,CABLE,A,Termination Should Be Done.,PL-24750
DCS-01,IN,FCIRX-P8001D-01,CABLE,B,Tag (S.S) Should Be Done. ,PL-24732
DCS-01,IN,FCIVE-2005,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25544
DCS-01,IN,FCIVE-2005,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25503
DCS-01,IN,FCIVE-2005,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25462
DCS-01,IN,FCIVE-3001,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25463
DCS-01,IN,FCIVE-3001,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25504
DCS-01,IN,FCIVE-3001,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25545
DCS-01,IN,FCIVE-5003,CABLE,B,Tag (S.S) Should Be Done. ,PL-24733
DCS-01,IN,FCIVE-5003,CABLE,A,Termination Should Be Done.,PL-24751
DCS-01,IN,FCIVE-5003,CABLE,B,Arrangement For Cable Should Be Done.,PL-24714
DCS-01,IN,FCIVE-5402,CABLE,B,S.S TAG SHOULD BE INSTALL.,PL-23428
DCS-01,IN,FCIVE-5402,CABLE,A,ARRANGEMENT SHOULD BE DONE.,PL-23438
DCS-01,IN,FCIVE-5402,CABLE,A,TERMINATION SHOULD BE DONE.,PL-23433
DCS-01,IN,FCIVE-6001,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25546
DCS-01,IN,FCIVE-6001,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25505
DCS-01,IN,FCIVE-6001,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25464
DCS-01,IN,FCIVF-5004,CABLE,A,TERMINATION SHOULD BE DONE.,PL-23434
DCS-01,IN,FCIVF-5004,CABLE,A,ARRANGEMENT SHOULD BE DONE.,PL-23439
DCS-01,IN,FCIVF-5004,CABLE,B,S.S TAG SHOULD BE INSTALL.,PL-23429
DCS-01,IN,FCIVX-C2002-01,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25465
DCS-01,IN,FCIVX-C2002-01,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25506
DCS-01,IN,FCIVX-C2002-01,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25547
DCS-01,IN,FCIXF-2003,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25548
DCS-01,IN,FCIXF-2003,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25507
DCS-01,IN,FCIXF-2003,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25466
DCS-01,IN,FCIXF-2004,CABLE,B,S.S TAG SHOULD BE INSTALL.,PL-23430
DCS-01,IN,FCIXF-2004,CABLE,A,ARRANGEMENT SHOULD BE DONE.,PL-23440
DCS-01,IN,FCIXF-2004,CABLE,A,TERMINATION SHOULD BE DONE.,PL-23435
DCS-01,IN,FCIXF-2504,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25467
DCS-01,IN,FCIXF-2504,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25508
DCS-01,IN,FCIXF-2504,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25549
DCS-01,IN,FCIXF-6004,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25550
DCS-01,IN,FCIXF-6004,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25509
DCS-01,IN,FCIXF-6004,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25468
DCS-01,IN,FCLP-C2002-1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25469
DCS-01,IN,FCLP-C2002-1,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25510
DCS-01,IN,FCLP-C2002-1,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25551
DCS-01,IN,FCLP-C2002-2,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25552
DCS-01,IN,FCLP-C2002-2,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25511
DCS-01,IN,FCLP-C2002-2,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25470
DCS-01,IN,FCNAF-5002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25471
DCS-01,IN,FCNAF-5002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25512
DCS-01,IN,FCNAF-5002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25553
DCS-01,IN,FCNAS-0002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25554
DCS-01,IN,FCNAS-0002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25513
DCS-01,IN,FCNAS-0002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25472
DCS-01,IN,FCNAS-0005,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25473
DCS-01,IN,FCNAS-0005,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25514
DCS-01,IN,FCNAS-0005,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25555
DCS-01,IN,FCNAS-0006,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25556
DCS-01,IN,FCNAS-0006,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25515
DCS-01,IN,FCNAS-0006,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25474
DCS-01,IN,FCNAS-0007,CABLE,B,Arrangement For Cable Should Be Done.,PL-24715
DCS-01,IN,FCNAS-0007,CABLE,A,Termination Should Be Done.,PL-24752
DCS-01,IN,FCNAS-0007,CABLE,B,Tag (S.S) Should Be Done. ,PL-24734
DCS-01,IN,FCNAS-0009,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25475
DCS-01,IN,FCNAS-0009,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25516
DCS-01,IN,FCNAS-0009,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25557
DCS-01,IN,FCNAS-0010,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25558
DCS-01,IN,FCNAS-0010,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25517
DCS-01,IN,FCNAS-0010,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25476
DCS-01,IN,FCNAS-0011,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25477
DCS-01,IN,FCNAS-0011,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25518
DCS-01,IN,FCNAS-0011,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25559
DCS-01,IN,FCNAS-0013,CABLE,B,Tag (S.S) Should Be Done. ,PL-24735
DCS-01,IN,FCNAS-0013,CABLE,A,Termination Should Be Done.,PL-24753
DCS-01,IN,FCNAS-0013,CABLE,B,Arrangement For Cable Should Be Done.,PL-24716
DCS-01,IN,FCNAS-0014,CABLE,B,Arrangement For Cable Should Be Done.,PL-24717
DCS-01,IN,FCNAS-0014,CABLE,A,Termination Should Be Done.,PL-24754
DCS-01,IN,FCNAS-0014,CABLE,B,Tag (S.S) Should Be Done. ,PL-24736
DCS-01,IN,FCNDE-80005A,CABLE,B,Tag (S.S) Should Be Done. ,PL-24737
DCS-01,IN,FCNDE-80005A,CABLE,A,Termination Should Be Done.,PL-24755
DCS-01,IN,FCNDE-80005A,CABLE,B,Arrangement For Cable Should Be Done.,PL-24718
DCS-01,IN,FCNDF-7101,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25560
DCS-01,IN,FCNDF-7101,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25519
DCS-01,IN,FCNDF-7101,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25478
DCS-01,IN,FCNDF-80002A,CABLE,B,Arrangement For Cable Should Be Done.,PL-24719
DCS-01,IN,FCNDF-80002A,CABLE,A,Termination Should Be Done.,PL-24756
DCS-01,IN,FCNDF-80002A,CABLE,B,Tag (S.S) Should Be Done. ,PL-24738
DCS-01,IN,FCNDF-80002B,CABLE,B,Tag (S.S) Should Be Done. ,PL-24739
DCS-01,IN,FCNDF-80002B,CABLE,A,Termination Should Be Done.,PL-24757
DCS-01,IN,FCNDF-80002B,CABLE,B,Arrangement For Cable Should Be Done.,PL-24720
DCS-01,IN,FCNDS-0002,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25479
DCS-01,IN,FCNDS-0002,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25520
DCS-01,IN,FCNDS-0002,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25561
DCS-01,IN,FCNDS-0003,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25562
DCS-01,IN,FCNDS-0003,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25521
DCS-01,IN,FCNDS-0003,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25480
DCS-01,IN,FCNDS-0005,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25481
DCS-01,IN,FCNDS-0005,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25522
DCS-01,IN,FCNDS-0005,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25563
DCS-01,IN,FCNDS-0006,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25564
DCS-01,IN,FCNDS-0006,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25523
DCS-01,IN,FCNDS-0006,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25482
DCS-01,IN,FCNDS-0007,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25483
DCS-01,IN,FCNDS-0007,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25524
DCS-01,IN,FCNDS-0007,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25565
DCS-01,IN,FCNDS-0009,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25566
DCS-01,IN,FCNDS-0009,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25525
DCS-01,IN,FCNDS-0009,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25484
DCS-01,IN,FCNDS-0014,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25485
DCS-01,IN,FCNDS-0014,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25526
DCS-01,IN,FCNDS-0014,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25567
DCS-01,IN,FCNDS-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07217
DCS-01,IN,FCNDS-9004,CABLE,A,EARTH CABLE SHALL BE INSTALLED.,PL-25568
DCS-01,IN,FCNDS-9004,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25527
DCS-01,IN,FCNDS-9004,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25486
DCS-01,IN,FCNDX-80001A,CABLE,B,Arrangement For Cable Should Be Done.,PL-24721
DCS-01,IN,FCNDX-80001A,CABLE,A,Termination Should Be Done.,PL-24758
DCS-01,IN,FCNDX-80001A,CABLE,B,Tag (S.S) Should Be Done. ,PL-24740
DCS-01,IN,FCNVE-80004A,CABLE,B,S.S TAG   SHOULD BE DONE,PL-24686
DCS-01,IN,FCNVE-80004A,CABLE,B,ARRNGMENT FOR CABLE SHOULD BE DONE,PL-24690
DCS-01,IN,FCNVE-80004A,CABLE,A,TERMINATION SHOULD BE DONE,PL-24694
DCS-01,IN,FCNVE-80004B,CABLE,A,TERMINATION SHOULD BE DONE,PL-24695
DCS-01,IN,FCNVE-80004B,CABLE,B,ARRNGMENT FOR CABLE SHOULD BE DONE,PL-24691
DCS-01,IN,FCNVE-80004B,CABLE,B,S.S TAG   SHOULD BE DONE,PL-24687
DCS-01,IN,FCNVS-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07218
DCS-01,IN,FCNVS-9005,CABLE,B,Arrangement For Cable Should Be Done.,PL-24722
DCS-01,IN,FCNVS-9005,CABLE,B,Tag (S.S) Should Be Done. ,PL-24741
DCS-01,IN,FCNVS-9005,CABLE,A,Termination Should Be Done.,PL-24759
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20843
DCS-01,IN,FCS-MC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20747
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20748
DCS-01,IN,FCS-MC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20844
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20845
DCS-01,IN,FCS-MC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20749
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20750
DCS-01,IN,FCS-MC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20846
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20847
DCS-01,IN,FCS-MC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20751
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20752
DCS-01,IN,FCS-MC-CR-06,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20848
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20849
DCS-01,IN,FCS-MC-CR-07,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20753
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20754
DCS-01,IN,FCS-MC-CR-08,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20850
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20851
DCS-01,IN,FCS-MC-CR-09,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20755
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20756
DCS-01,IN,FCS-MC-CR-10,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20852
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20853
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20757
DCS-01,IN,FCS-NET-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-20997
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20758
DCS-01,IN,FCS-SC-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20854
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20855
DCS-01,IN,FCS-SC-CR-02,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20759
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20760
DCS-01,IN,FCS-SC-CR-03,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20856
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20857
DCS-01,IN,FCS-SC-CR-04,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20761
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20762
DCS-01,IN,FCS-SC-CR-05,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20858
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20859
DCS-01,IN,FCS-SC-CR-06,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20763
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20764
DCS-01,IN,FCS-SC-CR-07,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20860
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20861
DCS-01,IN,FCS-SC-CR-08,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20765
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,A,Earthing /Bonding Shall Be Done.,PL-20766
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,Panel Cover Should Be Dull Bolted.,PL-20862
DCS-01,IN,FCS-SV-CR-01,JUNCTION BOX,B,شکستگي درب شيشه اي پنل هاي 12.13,PL-21006
2000-02,IN,FG-20151,Instrument(FG),A,Calibration Shall Be Done.,PL-29137
2000-02,IN,FG-20151,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29138
2000-02,IN,FG-20151,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29139
2000-02,IN,FG-20151,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29140
2000-02,IN,FG-20154,Instrument(FG),A,Calibration Shall Be Done.,PL-29141
2000-02,IN,FG-20154,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29142
2000-02,IN,FG-20154,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29143
2000-02,IN,FG-20154,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29144
2000-02,IN,FG-20155,Instrument(FG),A,Calibration Shall Be Done.,PL-29145
2000-02,IN,FG-20155,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29146
2000-02,IN,FG-20155,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29147
2000-02,IN,FG-20155,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29148
2000-02,IN,FG-20156,Instrument(FG),A,Calibration Shall Be Done.,PL-29149
2000-02,IN,FG-20156,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29150
2000-02,IN,FG-20156,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29151
2000-02,IN,FG-20156,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29152
2000-02,IN,FG-20156,Instrument(FG),B,Full Bolt Should Be Done.,PL-29153
2000-02,IN,FG-20157,Instrument(FG),A,Calibration Shall Be Done.,PL-29154
2000-02,IN,FG-20157,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29155
2000-02,IN,FG-20157,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29156
2000-02,IN,FG-20157,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29157
2000-02,IN,FG-20157,Instrument(FG),B,Full Bolt Should Be Done.,PL-29158
2000-02,IN,FG-20159,Instrument(FG),A,Calibration Shall Be Done.,PL-29159
2000-02,IN,FG-20159,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29160
2000-02,IN,FG-20159,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29161
2000-02,IN,FG-20159,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29162
2000-02,IN,FG-20160,Instrument(FG),A,Calibration Shall Be Done.,PL-29163
2000-02,IN,FG-20160,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29164
2000-02,IN,FG-20160,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29165
2000-02,IN,FG-20160,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29166
2000-02,IN,FG-20161,Instrument(FG),A,Calibration Shall Be Done.,PL-29167
2000-02,IN,FG-20161,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29168
2000-02,IN,FG-20161,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29169
2000-02,IN,FG-20161,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29170
2000-02,IN,FG-20162,Instrument(FG),A,Calibration Shall Be Done.,PL-29171
2000-02,IN,FG-20162,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29172
2000-02,IN,FG-20162,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29173
2000-02,IN,FG-20162,Instrument(FG),B,HANGING TAG SHALL BE DONE.,PL-29174
3000-01,IN,FG-30128,Instrument(FG),A,Calibration Shall Be Done.,PL-29326
3000-01,IN,FG-30128,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29327
3000-01,IN,FG-30128,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29328
