SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
3000-01,IN,FG-30129,Instrument(FG),A,Calibration Shall Be Done.,PL-29329
3000-01,IN,FG-30129,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29330
3000-01,IN,FG-30129,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29331
3000-01,IN,FG-30130,Instrument(FG),A,Calibration Shall Be Done.,PL-29332
3000-01,IN,FG-30130,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29333
3000-01,IN,FG-30130,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29334
3000-01,IN,FG-30131,Instrument(FG),A,Calibration Shall Be Done.,PL-29335
3000-01,IN,FG-30131,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29336
3000-01,IN,FG-30131,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29337
3000-01,IN,FG-30132,Instrument(FG),A,Calibration Shall Be Done.,PL-29338
3000-01,IN,FG-30132,Instrument(FG),C,PRESERVATION SHALL BE DONE,PL-29339
3000-01,IN,FG-30132,Instrument(FG),C,Cleaning SHALL BE DONE,PL-29340
FGS-04,IN,FGD-0018(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17283
FGS-04,IN,FGD-0018(NA),CABLE,B,Cable arrangement shall be done.,PL-17298
FGS-04,IN,FGD-0018(NA),CABLE,B,فاشت فلزي از جنس S.S جهت نگهداري کابل,PL-17313
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),B,شستشو و تميز کاري سيرابه هاي ملات بندکشي از روي نماي آجري,PL-24528
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),A,آب بندي محل اتصال کانال HVAC در محل سقف,PL-24530
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),B,بندکشي سنگ ازاره ساختمان,PL-24223
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),B,سنگ نما شکسته شده ضلع جنوب غربي ساختمان ترميم گردد,PL-24213
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),A,سيل کردن اطراف لوله آب باران  زير کنسول ترميم گردد,PL-24214
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),B,سنگ نماي زير کنسول اجرا گردد(اتصال ديوار به دال کنسول),PL-24215
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),B,بند کشي آجر نما ترميم گردد,PL-24216
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),A,فلاشينگ روي جانپناه اجرا گردد,PL-24217
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),A,تاچ آپ و رنگ مانکي لدر ضلع جنوب ساختمان ,PL-24218
BLD-07,CV,Final Architecture(EX),07-Final Architecture(External),A,اطراف OPENING هاي ورودي HVAC سيل شود,PL-24220
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,شستشو و تميز کاري سيرابه هاي ملات بندکشي از روي نماي آجري,PL-24592
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,اصلاح جانپناه و آب چک سيماني در محل LADDER ساختمان ديزل ژنراتور,PL-24585
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,تميزکاري نوشته هاي روي ديوار ضلع شمالي ( بالاي ديزل روم ),PL-24587
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,اجراي رنگ آميزي  فضاي داخلي ديوار  ساختمان ديزل ژنراتور,PL-23520
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,تکميل سنگ آب چک ضلع شرقي و غربي,PL-23497
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,تاچ آپ و رنگ نبشي زير جانپناه   ,PL-23500
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,تميز کاري فضاي داخلي ترانس هاي شمالي ,PL-23501
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,پر کردن زير نبشي جانپناه  با ملات ترميم  ,PL-23493
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,ترميم و مرمت بتن ديواره ي ترانس ضلع شمال,PL-23494
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,ساب زدن بتن کف پله هاي شرقي و غربي ساختمان ,PL-23475
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,تاچ آپ و رنگ آميزي نبشي راه  پله شرقي و غربي ساختمان ,PL-23476
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,تکميل و اصلاح  سنگ نما ستون هاي شرقي و غربي ساختمان ,PL-23477
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,اجراي بتن(ملات) پاگرد ورودي شرقي و غربي ساختمان,PL-23478
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),B,ترميم و مرمت آجر نماي جانپناه  ضلع جنوب شرقي ساختمان,PL-23479
BLD-01,CV,final Architecture(External works BLD-01),07-Final Architecture(External),A,تکميل آجر نماي opening ضلع شرقي ساختمان,PL-23485
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),A,تخريب ديوار بلوکي داخل OPENING هاي  ضلع شرقي و غربي به ابعاد 100*100,PL-24521
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),A,ايجاد دو عدد OPENING به ابعاد 40*40 در گذر ارتفاعي زير تير بتني,PL-24522
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),A,تکميل QC FORM هاي مربوطه,PL-24523
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),B,شستشو و تميز کاري سيرابه هاي ملات بندکشي از روي نماي آجري,PL-24517
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),A,تعويض درب جنوبي و جايگزيني با درب کرکره اي برقي,PL-24518
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),C,اجراي سنگ آبچک پنجره ها ,PL-24130
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),C,تميزکاري و سنباده زني آجر ورودي درب طبقه اول,PL-24131
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),B,تميز کاري بتن از روي سنگ ازاره,PL-24121
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),B,اصلاح سنگ پلاک روي ستون هاي اطراف درب ورودي ضلع جنوب,PL-24123
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),C,قفسه بندي بين ستون ها جهت چيدمان ابزارآلات ,PL-24127
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),B,ساخت اتاق پرسنل شاپ,PL-24128
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),B,تميز کاري سنگ ها از ملات (فضاي بيروني),PL-24136
BLD-06,CV,final Architecture(External works BLD-06),07-Final Architecture(External),C,آجرچيني OPENING هاي روي ديوار شمالي (مربوط به جرثقيل),PL-24145
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تاچ آپ و رنگ آميزي نعل درگاه  درب هاي ضد حريق  ضلع شرقي و غربي ساختمان,PL-23484
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تکميل pavingداخل کيبل گالري (ضلع شرق),PL-23488
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تاچ آپ و رنگ آميزي نبشي  opening مابين کيبل گالري و ديزل روم,PL-23489
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,درز گيري اطراف درب هاي ضلع شرقي و غربي  ,PL-23490
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تاچ آپ و رنگ نبشي تمامي opening هاي  موجود در ساختمان ,PL-23499
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تاچ آپ و رنگ نبشي کانال داخل ساختمان ديزل ژنراتور,PL-23522
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تميز کاري فضاي داخل ساختمان ديزل ژنراتور,PL-23523
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,درز گيري اطراف درب و لوور ساختمان ديزل ژنراتور,PL-23526
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تکميل پلاستر و سيمان سفيد ديوار باطري روم اطراف کانال HVAC,PL-23514
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,اجراي کاشي ضد اسيد کف (دور لوله برق)با ملات ضد اسيد اتاق باطري روم,PL-23515
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,اجراي ملات ضد اسيد و ماستيک زير پايه هاي استراکچر  اتاق باطري روم,PL-23516
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تعويض سنگ کف لوور ساختمان ديزل ژنراتور,PL-23528
BLD-01,CV,final Architecture(First Floor BLD-01),06-Final Architecture(Internal),A,تکميل و  مرمت ديوار آجري (اطراف سيني کابل و لوله)د ساختمان ديزل ژنراتور,PL-23529
BLD-06,CV,final Architecture(First Floor BLD-06),06-Final Architecture(Internal),C,بند کشي سنگ داخل ساختمان طبقه اول,PL-24141
BLD-06,CV,final Architecture(First Floor BLD-06),06-Final Architecture(Internal),A,کندن پلاستيک از روي پنل هاي آلومينيومي سقف کاذب طبقه اول,PL-24520
BLD-06,CV,final Architecture(Grouand Floor BLD-06),06-Final Architecture(Internal),C,تميزکاري رنگ از روي ديوار داخلي (ضلع شرقي) طبقه همکف,PL-24137
BLD-06,CV,final Architecture(Grouand Floor BLD-06),06-Final Architecture(Internal),C,اصلاح آجر تخريب شده ي اطراف درب ضد حريق  ضلع شمال شرقي ,PL-24138
BLD-06,CV,final Architecture(Grouand Floor BLD-06),06-Final Architecture(Internal),C,باز کردن شاسي موقت جهت درب موقت ضلع شمال شرقي (از داخل),PL-24139
BLD-06,CV,final Architecture(Grouand Floor BLD-06),06-Final Architecture(Internal),C,تعويض شيشه شکسته شده W18 ضلع جنوب غربي (طبقه همکف) ,PL-24122
BLD-06,CV,final Architecture(Grouand Floor BLD-06),06-Final Architecture(Internal),C,اصلاح آجر هاي شکسته (توالت),PL-24134
3000-01,IN,FO-30119,Instrument(FO),A,Calibration Shall Be Done.,PL-29341
3000-01,IN,FO-30119,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29342
3000-01,IN,FO-30119,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29343
3000-01,IN,FO-30120,Instrument(FO),A,Calibration Shall Be Done.,PL-29344
3000-01,IN,FO-30120,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29345
3000-01,IN,FO-30120,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29346
3000-01,IN,FO-30121,Instrument(FO),A,Calibration Shall Be Done.,PL-29347
3000-01,IN,FO-30121,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29348
3000-01,IN,FO-30121,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29349
3000-01,IN,FO-30122,Instrument(FO),A,Calibration Shall Be Done.,PL-29350
3000-01,IN,FO-30122,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29351
3000-01,IN,FO-30122,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29352
3000-01,IN,FO-30123,Instrument(FO),A,Calibration Shall Be Done.,PL-29353
3000-01,IN,FO-30123,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29354
3000-01,IN,FO-30123,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29355
3000-01,IN,FO-30124,Instrument(FO),A,Calibration Shall Be Done.,PL-29356
3000-01,IN,FO-30124,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29357
3000-01,IN,FO-30124,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29358
3000-01,IN,FO-30125,Instrument(FO),A,Calibration Shall Be Done.,PL-29359
3000-01,IN,FO-30125,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29360
3000-01,IN,FO-30125,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29361
3000-01,IN,FO-30126,Instrument(FO),A,Calibration Shall Be Done.,PL-29362
3000-01,IN,FO-30126,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29363
3000-01,IN,FO-30126,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29364
3000-01,IN,FO-30127,Instrument(FO),A,Calibration Shall Be Done.,PL-29365
3000-01,IN,FO-30127,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29366
3000-01,IN,FO-30127,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29367
3000-01,IN,FO-30134,Instrument(FO),A,Calibration Shall Be Done.,PL-29368
3000-01,IN,FO-30134,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29369
3000-01,IN,FO-30134,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29370
3000-01,IN,FO-30135,Instrument(FO),A,Calibration Shall Be Done.,PL-29371
3000-01,IN,FO-30135,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29372
3000-01,IN,FO-30135,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29373
3000-01,IN,FO-30136,Instrument(FO),A,Calibration Shall Be Done.,PL-29374
3000-01,IN,FO-30136,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29375
3000-01,IN,FO-30136,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29376
3000-01,IN,FO-30137,Instrument(FO),A,Calibration Shall Be Done.,PL-29377
3000-01,IN,FO-30137,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29378
3000-01,IN,FO-30137,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29379
3000-01,IN,FO-30138,Instrument(FO),A,Calibration Shall Be Done.,PL-29380
3000-01,IN,FO-30138,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29381
3000-01,IN,FO-30138,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29382
3000-01,IN,FO-30139,Instrument(FO),A,Calibration Shall Be Done.,PL-29383
3000-01,IN,FO-30139,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29384
3000-01,IN,FO-30139,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29385
3000-01,IN,FO-30140,Instrument(FO),A,Calibration Shall Be Done.,PL-29386
3000-01,IN,FO-30140,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29387
3000-01,IN,FO-30140,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29388
3000-01,IN,FO-30141,Instrument(FO),A,Calibration Shall Be Done.,PL-29389
3000-01,IN,FO-30141,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29390
3000-01,IN,FO-30141,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29391
3000-01,IN,FO-30142,Instrument(FO),A,Calibration Shall Be Done.,PL-29392
3000-01,IN,FO-30142,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29393
3000-01,IN,FO-30142,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29394
3000-01,IN,FO-30143,Instrument(FO),A,Calibration Shall Be Done.,PL-29395
3000-01,IN,FO-30143,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29396
3000-01,IN,FO-30143,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29397
3000-01,IN,FO-30144,Instrument(FO),A,Calibration Shall Be Done.,PL-29398
3000-01,IN,FO-30144,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29399
3000-01,IN,FO-30144,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29400
3000-01,IN,FO-30145,Instrument(FO),A,Calibration Shall Be Done.,PL-29401
3000-01,IN,FO-30145,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29402
3000-01,IN,FO-30145,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29403
3000-01,IN,FO-30146,Instrument(FO),A,Calibration Shall Be Done.,PL-29404
3000-01,IN,FO-30146,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29405
3000-01,IN,FO-30146,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29406
3000-01,IN,FO-30147,Instrument(FO),A,Calibration Shall Be Done.,PL-29407
3000-01,IN,FO-30147,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29408
3000-01,IN,FO-30147,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29409
3000-01,IN,FO-30148,Instrument(FO),A,Calibration Shall Be Done.,PL-29410
3000-01,IN,FO-30148,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29411
3000-01,IN,FO-30148,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29412
3000-01,IN,FO-30149,Instrument(FO),A,Calibration Shall Be Done.,PL-29413
3000-01,IN,FO-30149,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29414
3000-01,IN,FO-30149,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29415
3000-01,IN,FO-30150,Instrument(FO),A,Calibration Shall Be Done.,PL-29416
3000-01,IN,FO-30150,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29417
3000-01,IN,FO-30150,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29418
3000-01,IN,FO-30151,Instrument(FO),A,Calibration Shall Be Done.,PL-29419
3000-01,IN,FO-30151,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29420
3000-01,IN,FO-30151,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29421
3000-01,IN,FO-30152,Instrument(FO),A,Calibration Shall Be Done.,PL-29422
3000-01,IN,FO-30152,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29423
3000-01,IN,FO-30152,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29424
3000-01,IN,FO-30153,Instrument(FO),A,Calibration Shall Be Done.,PL-29425
3000-01,IN,FO-30153,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29426
3000-01,IN,FO-30153,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29427
3000-01,IN,FO-30154,Instrument(FO),A,Calibration Shall Be Done.,PL-29428
3000-01,IN,FO-30154,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29429
3000-01,IN,FO-30154,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29430
3000-01,IN,FO-30155,Instrument(FO),A,Calibration Shall Be Done.,PL-29431
3000-01,IN,FO-30155,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29432
3000-01,IN,FO-30155,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29433
3000-01,IN,FO-30156,Instrument(FO),A,Calibration Shall Be Done.,PL-29434
3000-01,IN,FO-30156,Instrument(FO),C,PRESERVATION SHALL BE DONE,PL-29435
3000-01,IN,FO-30156,Instrument(FO),C,Cleaning SHALL BE DONE,PL-29436
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,تکميل ديوار بلوکي ديچ ترانس هاي mv و ساخت اسلب آنها,PL-23507
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,پر کردن درز هاي اجراي کف با ماستيک ساختمان ديزل ژنراتور ,PL-23525
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,پر کردن درز انبساط paving,PL-23504
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,تکميل paving داخل ترانس ,PL-23505
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,بريدن بيرون زدگي  يونوليت هاي paving شمال ساختمان,PL-23495
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,ترميم و مرمت درز هاي اجرايي paving و اجراي ماستيک  ضلع شمال ساختمان,PL-23496
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,تکميل پياده رو ضلع شرقي و جنوبي ساختمان,PL-23486
BLD-01,CV,Foundation(BLD-01),01-Foundation,A,تميز کاري فضاي کيبل گالري ساختمان,PL-23487
BLD-06,CV,Foundation(BLD-06),01-Foundation,C,اصلاح رمپ ورودي ,PL-24133
BLD-06,CV,Foundation(BLD-06),01-Foundation,B,بند کشي سنگ اطراف درب ورودي طبقه اول,PL-24129
BLD-06,CV,Foundation(BLD-06),01-Foundation,C,تهيه و نصب و اجراي دوش و آبگرمکن در سرويس بهداشتي طبقه همکف به همراه کليه ي اتصالات,PL-24126
BLD-06,CV,Foundation(BLD-06),01-Foundation,B,پرکردن درزهاي PAVING بوسيله ماستيک,PL-24519
BLD-07,CV,Foundation(BLD-07),01-Foundation,B,اجراي ماستيک درز هاي انبساط PAVING,PL-24212
BLD-07,CV,Foundation(BLD-07),01-Foundation,A,تکميل درپوش GT وCB و VB هاي اطراف ساختمان,PL-24226
2000-03,IN,FST-2007A(FST),Instrument(FST),C,Preservation Should Be Done.,PL-23608
2000-03,IN,FST-2007A(FST),Instrument(FST),C,Touch up support  shall be done.,PL-23610
2000-03,IN,FST-2007A(FST),Instrument(FST),A,S.S bolt should be install.,PL-23611
2000-03,IN,FST-2007B(FST),Instrument(FST),C,Preservation Should Be Done.,PL-23612
2000-03,IN,FST-2007B(FST),Instrument(FST),C,Touch up  shall be done.,PL-23614
2000-03,IN,FST-2007B(FST),Instrument(FST),A,S.S Bolt Should be install.,PL-23615
2000-03,IN,FST-2007C(FST),Instrument(FST),C,Preservation Should Be Done.,PL-23616
2000-03,IN,FST-2007C(FST),Instrument(FST),C,Touch up  shall be done.,PL-23618
2000-03,IN,FST-2007C(FST),Instrument(FST),A,S.S Bolt should be install.,PL-23619
2000-03,IN,FST-2040A(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21593
2000-03,IN,FST-2040A(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21617
2000-03,IN,FST-2040B(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21618
2000-03,IN,FST-2040B(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21594
2000-03,IN,FST-2040C(FST),Instrument(FST),C,Touch Up Support Should Be Done.,PL-21595
2000-03,IN,FST-2040C(FST),Instrument(FST),C,Preservation Should Be Done.,PL-21619
2000-01,IN,FST-2233A(FST),Instrument(FST),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26758
2000-01,IN,FST-2233A(FST),Instrument(FST),C,PRESERVATION SHALL BE DONE.,PL-26765
2000-01,IN,FST-2233A(FST),Instrument(FST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26774
2000-01,IN,FST-2233B(FST),Instrument(FST),C,PRESERVATION SHALL BE DONE.,PL-26770
2000-01,IN,FST-2233B(FST),Instrument(FST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26772
2000-01,IN,FST-2233B(FST),Instrument(FST),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26763
2000-01,IN,FST-2233C(FST),Instrument(FST),A,EARTH DEVICE SHALL BE INSTALLED.,PL-26764
2000-01,IN,FST-2233C(FST),Instrument(FST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26773
2000-01,IN,FST-2233C(FST),Instrument(FST),C,PRESERVATION SHALL BE DONE.,PL-26771
4000-08,IN,FT-0001(FT),Instrument(FT),A,Earth should be done.,PL-16492
4000-08,IN,FT-0001(NA),CABLE,B,ARANGMENT FOR CABLE SHOULD BE DONE,PL-24678
4000-08,IN,FT-0001(NA),CABLE,A,TERMINATION SHOULD BE DONE,PL-24681
4000-08,IN,FT-0001(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25763
4000-08,IN,FT-0001(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25772
4000-08,IN,FT-0001(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25766
4000-08,IN,FT-0001(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25769
4000-08,IN,FT-0001(NA),CABLE,B,S.S TAG   SHOULD BE DONE,PL-24675
4000-08,IN,FT-0002(FT),Instrument(FT),A,Earth should be done.,PL-16493
4000-08,IN,FT-0002(NA),CABLE,B,S.S TAG   SHOULD BE DONE,PL-24676
4000-08,IN,FT-0002(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25770
4000-08,IN,FT-0002(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25767
4000-08,IN,FT-0002(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25773
4000-08,IN,FT-0002(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25764
4000-08,IN,FT-0002(NA),CABLE,A,TERMINATION SHOULD BE DONE,PL-24682
4000-08,IN,FT-0002(NA),CABLE,B,ARANGMENT FOR CABLE SHOULD BE DONE,PL-24679
1000-01,IN,FT-1006(FT),Instrument(FT),A,Earth should be done.,PL-16491
2000-03,IN,FT-2009(FT),Instrument(FT),C,Touch Up Should Be Done.,PL-21751
2000-03,IN,FT-2009(FT),Instrument(FT),C,Preservation should be done.,PL-22383
2000-02,IN,FT-2111(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26800
2000-02,IN,FT-2111(FT),Instrument(FT),C,PRESERVATION SHALL BE DONE.,PL-26804
3000-04,IN,FT-2150(FT),Instrument(FT),C,PRESERVATION SHALL BE DONE.,PL-26805
3000-04,IN,FT-2150(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26801
3000-04,IN,FT-2150(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY,PL-27376
3000-04,IN,FT-2150(NA),CABLE,B,HEAT SHRINK IS NOT HEATED,PL-27402
3000-04,IN,FT-2150(NA),CABLE,A,EARTH GLAND (EARTH LUG) SHALLBE INSTALLED,PL-27428
3000-04,IN,FT-2150(NA),CABLE,A,WIRE CONNECTION SHALL BE DONE,PL-27454
3000-04,IN,FT-2150(NA),CABLE,A,CORE NUMBER HEATED AND FIXED PROPERLY,PL-27480
1000-01,IN,FT-2151(FT),Instrument(FT),C,TOUCH UP SUPPORT SHALL BE DONE.,PL-24770
1000-01,IN,FT-2151(FT),Instrument(FT),C,PRESERVATION SHALL BE DONE.,PL-24781
1000-01,IN,FT-2151(FT),Instrument(FT),B,SUN SHADE SHALL BE INSTALL.,PL-24792
2000-04,IN,FT-2372(FT),Instrument(FT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28309
2000-04,IN,FT-2372(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALL(S.S),PL-28311
2000-04,IN,FT-2372(FT),Instrument(FT),B,Preservation should be done.,PL-22393
2000-04,IN,FT-2372(FT),Instrument(FT),C,Touch Up Should Be Done.,PL-21761
2000-04,IN,FT-2417(FT),Instrument(FT),C,Preservation shall be done.,PL-22360
2000-04,IN,FT-2417(FT),Instrument(FT),A,Earth shall be complete.,PL-21341
2000-04,IN,FT-2417(FT),Instrument(FT),C,Grout shall be done.,PL-21386
2000-04,IN,FT-2417(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21395
2000-05,IN,FT-2476(FT),Instrument(FT),C,Touch up support  shall be done.,PL-24700
2000-05,IN,FT-2476(FT),Instrument(FT),A,Earth should be done,PL-16057
2000-05,IN,FT-2476(FT),Instrument(FT),C,touch up should be done.,PL-16068
1000-02,IN,FT-2536(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21393
1000-02,IN,FT-2536(FT),Instrument(FT),B,Touch up support shall be done.,PL-21357
1000-02,IN,FT-2536(FT),Instrument(FT),A,Earth shall be complete.,PL-21339
1000-02,IN,FT-2536(FT),Instrument(FT),C,Preservation shall be done.,PL-22358
3000-03,IN,FT-2607(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26696
3000-03,IN,FT-2607(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26699
3000-03,IN,FT-2607(FT),Instrument(FT),C,touch up should be done.,PL-16070
3000-03,IN,FT-2607(FT),Instrument(FT),A,Earth should be done,PL-16059
3000-03,IN,FT-3167(FT),Instrument(FT),C,Preservation shall be done.,PL-23540
3000-03,IN,FT-3167(FT),Instrument(FT),A,EARTH SHOULD BE DONE,PL-23541
3000-03,IN,FT-3167(FT),Instrument(FT),A,S.S BOLT SHOULD BE REPLACE.,PL-23543
3000-03,IN,FT-3169(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26700
3000-03,IN,FT-3169(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26697
3000-03,IN,FT-3169(FT),Instrument(FT),A,Earth should be done,PL-16060
3000-03,IN,FT-3169(FT),Instrument(FT),C,touch up should be done.,PL-16071
3000-03,IN,FT-3171(FT),Instrument(FT),C,touch up should be done.,PL-16072
3000-03,IN,FT-3171(FT),Instrument(FT),A,Earth should be done,PL-16061
3000-03,IN,FT-3171(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26716
3000-03,IN,FT-3171(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26714
3000-03,IN,FT-3194(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26715
3000-03,IN,FT-3194(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26717
3000-03,IN,FT-3194(FT),Instrument(FT),A,Earth should be done,PL-16062
3000-03,IN,FT-3194(FT),Instrument(FT),C,touch up should be done.,PL-16073
5000-01,IN,FT-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17329
5000-01,IN,FT-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17372
5000-01,IN,FT-5020(NA),CABLE,B,Tag no shall be install.,PL-17355
5000-01,IN,FT-5020(NA),CABLE,A,Termination shall be done.,PL-17342
5000-01,IN,FT-5041(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15861
4000-02,IN,FT-5068(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15433
5000-01,IN,FT-5093(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15862
5000-01,IN,FT-5107(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15863
5000-02,IN,FT-5161(FT),Instrument(FT),C,Touch up  shall be done.,PL-15780
5000-02,IN,FT-5161(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15760
5000-02,IN,FT-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17241
5000-02,IN,FT-5161(NA),CABLE,A,Termination shall be done.,PL-17247
5000-02,IN,FT-5161(NA),CABLE,B,Tag no shall be installed.,PL-17235
5000-02,IN,FT-5239(FT),Instrument(FT),A,Earth should be done.,PL-15976
5000-03,IN,FT-5367(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15867
5000-04,IN,FT-5383(FT),Instrument(FT),A,Earth should be done.,PL-16494
5000-04,IN,FT-5407(FT),Instrument(FT),A,Earth should be done,PL-16445
5000-05,IN,FT-5441(FT),Instrument(FT),C,Touch up  shall be done.,PL-15781
5000-05,IN,FT-5441(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-15761
4000-04,IN,FT-6060(FT),Instrument(FT),B,Touch up support shall be done.,PL-21361
4000-04,IN,FT-6060(FT),Instrument(FT),C,Grout shall be done.,PL-21388
4000-04,IN,FT-6060(FT),Instrument(FT),A,Earth shall be complete.,PL-21343
4000-04,IN,FT-6060(FT),Instrument(FT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21397
4000-04,IN,FT-6060(FT),Instrument(FT),C,Preservation shall be done.,PL-22362
1000-03,IN,FT-6081(FT),Instrument(FT),C,Preservation Should Be Done.,PL-22365
1000-03,IN,FT-6081(FT),Instrument(FT),A,Earth Should Be Done.,PL-21440
1000-03,IN,FT-6082(FT),Instrument(FT),A,Earth Should Be Done.,PL-21441
1000-03,IN,FT-6082(FT),Instrument(FT),C,Preservation Should Be Done.,PL-22366
1000-03,IN,FT-6082(FT),Instrument(FT),C,Touch up support  shall be done.,PL-24674
4000-02,IN,FT-7001(FT),Instrument(FT),C,touch up should be done.,PL-16077
4000-02,IN,FT-7001(FT),Instrument(FT),A,Earth should be done,PL-16066
120-02,EL,FT7001A-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17049
120-02,EL,FT7001B-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17050
4000-02,IN,FT-7029(FT),Instrument(FT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24977
4000-02,IN,FT-7029(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24973
4000-02,IN,FT-7029(FT),Instrument(FT),C,Touch up should be done.,PL-15964
4000-02,IN,FT-7029(FT),Instrument(FT),A,EARTH should be done.,PL-15956
4000-02,IN,FT-7030(FT),Instrument(FT),A,EARTH should be done.,PL-15957
4000-02,IN,FT-7030(FT),Instrument(FT),C,Touch up should be done.,PL-15965
1000-03,IN,FT-7101(FT),Instrument(FT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-26738
1000-03,IN,FT-7101(FT),Instrument(FT),A,CAP MANIFOLD SHALL BE INSTALLED.,PL-26739
1000-03,IN,FT-7101(FT),Instrument(FT),C,Grout should be done.,PL-21220
1000-03,IN,FT-7101(FT),Instrument(FT),A,Earth should be done.,PL-21196
4000-02,IN,FT-7129(FT),Instrument(FT),A,Earth should be done.,PL-21197
4000-02,IN,FT-7129(FT),Instrument(FT),C,Grout should be done.,PL-21221
4000-02,IN,FT-7129(FT),Instrument(FT),C,Touch up  shall be done.,PL-24655
4000-02,IN,FT-7134(FT),Instrument(FT),C,Touch up  shall be done.,PL-24656
4000-02,IN,FT-7134(FT),Instrument(FT),C,Grout should be done.,PL-21222
4000-02,IN,FT-7134(FT),Instrument(FT),A,Earth should be done.,PL-21198
4000-04,IN,FT-7141(FT),Instrument(FT),C,Touch up should be done.,PL-16310
4000-04,IN,FT-7141(FT),Instrument(FT),A,Earth should be done.,PL-16306
4000-08,IN,FT-8002(FT),Instrument(FT),A,S.S BOLT SHOULD BE REPLACE.,PL-23457
4000-08,IN,FT-8002(FT),Instrument(FT),B,GROUT SHOULD BE DONE.,PL-23454
4000-08,IN,FT-8002(FT),Instrument(FT),C,PRESERVATION SHOULD BE DONE.,PL-23445
4000-08,IN,FT-8002(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-23451
4000-08,IN,FT-8004(FT),Instrument(FT),C,preservation shall be done.,PL-23763
4000-08,IN,FT-8004(FT),Instrument(FT),C,Grout shall be done.,PL-23765
4000-08,IN,FT-8004(FT),Instrument(FT),A,earth devic shall be install,PL-23766
4000-08,IN,FT-8005(FT),Instrument(FT),B,GROUT SHOULD BE DONE.,PL-23455
4000-08,IN,FT-8005(FT),Instrument(FT),A,S.S BOLT SHOULD BE REPLACE.,PL-23458
4000-08,IN,FT-8005(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-23452
4000-08,IN,FT-8005(FT),Instrument(FT),C,PRESERVATION SHOULD BE DONE.,PL-23446
4000-08,IN,FT-8006(FT),Instrument(FT),C,PRESERVATION SHOULD BE DONE.,PL-23447
4000-08,IN,FT-8006(FT),Instrument(FT),A,EARTH SHOULD BE DONE.,PL-23453
4000-08,IN,FT-8006(FT),Instrument(FT),A,S.S BOLT SHOULD BE REPLACE.,PL-23459
4000-08,IN,FT-8006(FT),Instrument(FT),B,GROUT SHOULD BE DONE.,PL-23456
4000-12,IN,FT-8415(FT),Instrument(FT),C,Touch up  shall be done.,PL-22347
4000-12,IN,FT-8415(FT),Instrument(FT),C,Preservation shall be done.,PL-22348
5000-01,IN,FUSY-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17330
5000-01,IN,FUSY-5020(NA),CABLE,A,Termination shall be done.,PL-17343
5000-01,IN,FUSY-5020(NA),CABLE,B,Tag no shall be install.,PL-17356
5000-01,IN,FUSY-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17373
5000-02,IN,FUY-5161(NA),CABLE,A,Termination shall be done.,PL-17248
5000-02,IN,FUY-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17242
5000-02,IN,FUY-5161(NA),CABLE,B,Tag no shall be installed.,PL-17236
4000-08,IN,FV-0002(NA),CABLE,B,S.S TAG   SHOULD BE DONE,PL-24677
4000-08,IN,FV-0002(NA),CABLE,B,ARANGMENT FOR CABLE SHOULD BE DONE,PL-24680
4000-08,IN,FV-0002(NA),CABLE,A,TERMINATION SHOULD BE DONE,PL-24683
4000-08,IN,FV-0002(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25765
4000-08,IN,FV-0002(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25774
4000-08,IN,FV-0002(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25768
4000-08,IN,FV-0002(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25771
2000-02,IN,FV-20103,Instrument(FV),A,Calibration Shall Be Done.,PL-28971
2000-02,IN,FV-20103,Instrument(FV),C,PRESERVATION SHALL BE DONE,PL-28972
2000-02,IN,FV-20103,Instrument(FV),C,Cleaning SHALL BE DONE,PL-28973
2000-02,IN,FV-20103,Instrument(FV),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28974
5000-01,IN,FV-5020(NA),CABLE,B,Cable arrangement shall be done.,PL-17331
5000-01,IN,FV-5020(NA),CABLE,A,Earth jumper shall be install.,PL-17374
5000-01,IN,FV-5020(NA),CABLE,B,Tag no shall be install.,PL-17357
5000-01,IN,FV-5020(NA),CABLE,A,Termination shall be done.,PL-17344
5000-02,IN,FV-5161(NA),CABLE,B,As-Built Drawing Shall Be Done.,PL-17243
5000-02,IN,FV-5161(NA),CABLE,A,Termination shall be done.,PL-17249
5000-02,IN,FV-5161(NA),CABLE,B,Tag no shall be installed.,PL-17237
4000-06,IN,FV-7091(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25742
4000-06,IN,FV-7091(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25570
4000-06,IN,FV-7091(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25591
4000-06,IN,FV-7091(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25612
4000-06,IN,FV-7091(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25679
4000-06,IN,FV-7091(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25700
4000-06,IN,FV-7091(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25721
4000-04,IN,FV-7141(NA),CABLE,A,CORE NUMBER SHALL BE INSTALLED.,PL-25722
4000-04,IN,FV-7141(NA),CABLE,B,CABLE ARRANGEMENT IN JB SHALL BE DONE.,PL-25701
4000-04,IN,FV-7141(NA),CABLE,A,CORE NUMBER IS NOT HEATED AND FIXED PROPERLY.,PL-25680
4000-04,IN,FV-7141(NA),CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25613
4000-04,IN,FV-7141(NA),CABLE,B,CABLE TAG SHALL BE DONE.,PL-25592
4000-04,IN,FV-7141(NA),CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25571
4000-04,IN,FV-7141(NA),CABLE,A,EARTH JUMPER GLAND SHALL BE INSTALLED.,PL-25743
FGS-09,EL,IEL-0101,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22286
FGS-09,EL,IEL-0101,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23265
FGS-09,EL,IEL-0101,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23029
FGS-09,EL,IEL-0102,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23030
FGS-09,EL,IEL-0102,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23266
FGS-09,EL,IEL-0102,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22287
FGS-09,EL,IEL-0103,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22288
FGS-09,EL,IEL-0103,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23267
FGS-09,EL,IEL-0103,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23031
FGS-09,EL,IEL-0104,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23032
FGS-09,EL,IEL-0104,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23268
FGS-09,EL,IEL-0104,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22289
FGS-09,EL,IEL-0105,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22290
FGS-09,EL,IEL-0105,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23269
FGS-09,EL,IEL-0105,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23033
FGS-08,EL,IEL-0303,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22217
FGS-08,EL,IEL-0303,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22036
FGS-08,EL,IEL-0303,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22100
FGS-08,EL,IEL-0304,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22101
FGS-08,EL,IEL-0304,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22037
FGS-08,EL,IEL-0304,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22218
FGS-08,EL,IEL-0305,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22219
FGS-08,EL,IEL-0305,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22038
FGS-08,EL,IEL-0305,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22102
BLD-07,CV,Initial Architecture(BLD-07),04-Initial Architecture,A,تاچ آپ پليت هاي اجرا شده داخل ديوار,PL-24222
BLD-01,CV,Initial Architecture(Ground Floor BLD-01),04-Initial Architecture-2,A,اصلاح ترک خوردگي ديوار  داخل ساختمان ديزل ژنراتور,PL-23521
DCS-01,IN,JIAE-1001,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23418
DCS-01,IN,JIAE-1001,JUNCTION BOX,C,S.S CAP SHOULD BE INSTALL.,PL-23410
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07003
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07029
DCS-01,IN,JIAE-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07042
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14052
DCS-01,IN,JIAE-2002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11620
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11630
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11600
DCS-01,IN,JIAE-2002,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11610
DCS-01,IN,JIAE-2002,JUNCTION BOX,B,wiring diagram put in door of jb,PL-20737
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07030
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07017
DCS-01,IN,JIAE-2003,JUNCTION BOX,B,Touch up support shall be done.,PL-06991
DCS-01,IN,JIAE-2004,JUNCTION BOX,C,Cleaning all of JB.,PL-07092
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Grounding installed and connected.,PL-07113
DCS-01,IN,JIAE-2004,JUNCTION BOX,A,Termination shall be done.,PL-07176
DCS-01,IN,JIAE-2005,JUNCTION BOX,A,Termination shall be done.,PL-06568
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06921
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06950
DCS-01,IN,JIAE-2012,JUNCTION BOX,B,Touch up support shall be done.,PL-06979
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Touch up support shall be done.,PL-06949
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06920
DCS-01,IN,JIAE-2013,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06891
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06951
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06980
DCS-01,IN,JIAE-2014,JUNCTION BOX,B,Touch up support shall be done.,PL-06835
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14065
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,preservation shall be done.,PL-14072
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14079
DCS-01,IN,JIAE-3001,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14086
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14093
DCS-01,IN,JIAE-3001,JUNCTION BOX,C,Touch up support shall be done.,PL-14100
DCS-01,IN,JIAE-3001,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14107
DCS-01,IN,JIAE-3001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14114
DCS-01,IN,JIAE-3002,JUNCTION BOX,C,Cleaning all of JB.,PL-06465
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Wiring number should be install.,PL-06488
DCS-01,IN,JIAE-3002,JUNCTION BOX,A,Termination shall be done.,PL-06534
DCS-01,IN,JIAE-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06719
DCS-01,IN,JIAE-5002,JUNCTION BOX,B,Preservation,PL-17415
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,Termination shall be done.,PL-17539
DCS-01,IN,JIAE-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17586
DCS-01,IN,JIAE-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17610
DCS-01,IN,JIAE-5003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17562
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23398
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23399
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,TOUCH UP SUPPORT SHOULD BE DONE.,PL-23400
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Termination shall be done.,PL-07175
DCS-01,IN,JIAE-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07112
DCS-01,IN,JIAE-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07091
DCS-01,IN,JIAE-6002,JUNCTION BOX,C,Cleaning all of JB.,PL-06549
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Termination shall be done.,PL-06480
DCS-01,IN,JIAE-6002,JUNCTION BOX,A,Wiring number should be install.,PL-06434
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07065
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07000
DCS-01,IN,JIAE-7001,JUNCTION BOX,B,Touch up support shall be done.,PL-07039
DCS-01,IN,JIAF-1001,JUNCTION BOX,C,S.S CAP SHOULD BE INSTALL.,PL-23411
DCS-01,IN,JIAF-1001,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23419
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07057
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07018
DCS-01,IN,JIAF-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07005
DCS-01,IN,JIAF-2002,JUNCTION BOX,C,Cleaning all of JB.,PL-06453
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Wiring number should be install.,PL-06476
DCS-01,IN,JIAF-2002,JUNCTION BOX,A,Termination shall be done.,PL-06522
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06915
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06944
DCS-01,IN,JIAF-2010,JUNCTION BOX,B,Touch up support shall be done.,PL-06973
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06914
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Touch up support shall be done.,PL-06943
DCS-01,IN,JIAF-2011,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06885
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06945
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Touch up support shall be done.,PL-06829
DCS-01,IN,JIAF-2012,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06974
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06884
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Touch up support shall be done.,PL-06913
DCS-01,IN,JIAF-2014,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06855
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06861
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06890
DCS-01,IN,JIAF-2015,JUNCTION BOX,B,Touch up support shall be done.,PL-06919
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Touch up support shall be done.,PL-06889
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06860
DCS-01,IN,JIAF-2016,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06831
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06824
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Touch up support shall be done.,PL-06853
DCS-01,IN,JIAF-2017,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06969
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06975
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Touch up support shall be done.,PL-06859
DCS-01,IN,JIAF-2020,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06830
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Touch up support shall be done.,PL-06823
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06939
DCS-01,IN,JIAF-2021,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06968
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06854
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Touch up support shall be done.,PL-06883
DCS-01,IN,JIAF-2501,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06825
DCS-01,IN,JIAF-2511,JUNCTION BOX,A,Termination shall be done.,PL-06578
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06548
DCS-01,IN,JIAF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06525
DCS-01,IN,JIAF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06456
DCS-01,IN,JIAF-5001,JUNCTION BOX,B,Preservation,PL-17416
DCS-01,IN,JIAF-5010,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06755
DCS-01,IN,JIAF-5202,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17611
DCS-01,IN,JIAF-5202,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17587
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17563
DCS-01,IN,JIAF-5202,JUNCTION BOX,A,Termination shall be done.,PL-17538
DCS-01,IN,JIAF-5211,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14083
DCS-01,IN,JIAF-5211,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14090
DCS-01,IN,JIAF-5211,JUNCTION BOX,C,preservation shall be done.,PL-14069
DCS-01,IN,JIAF-5211,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14062
DCS-01,IN,JIAF-5212,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14063
DCS-01,IN,JIAF-5212,JUNCTION BOX,C,preservation shall be done.,PL-14070
DCS-01,IN,JIAF-5212,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14091
DCS-01,IN,JIAF-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07094
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07115
DCS-01,IN,JIAF-6001,JUNCTION BOX,A,Termination shall be done.,PL-07178
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Termination shall be done.,PL-07179
DCS-01,IN,JIAF-6002,JUNCTION BOX,A,Grounding installed and connected.,PL-07116
DCS-01,IN,JIAF-6002,JUNCTION BOX,C,Cleaning all of JB.,PL-07095
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14055
DCS-01,IN,JIAF-7001,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11613
DCS-01,IN,JIAF-7001,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11623
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11603
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11633
DCS-01,IN,JIAF-7001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11642
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11641
DCS-01,IN,JIAF-7002,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11622
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11632
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11602
DCS-01,IN,JIAF-7002,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11612
DCS-01,IN,JIAF-7002,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14054
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Termination shall be done.,PL-06546
DCS-01,IN,JIAF-7010,JUNCTION BOX,A,Wiring number should be install.,PL-06500
DCS-01,IN,JIAF-7010,JUNCTION BOX,C,Cleaning all of JB.,PL-06477
DCS-01,IN,JIAF-7011,JUNCTION BOX,C,Cleaning all of JB.,PL-06501
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Wiring number should be install.,PL-06524
DCS-01,IN,JIAF-7011,JUNCTION BOX,A,Termination shall be done.,PL-06432
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14080
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,preservation shall be done.,PL-14073
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14066
DCS-01,IN,JIAF-7501,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14087
DCS-01,IN,JIAF-7501,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14108
DCS-01,IN,JIAF-7501,JUNCTION BOX,C,Touch up support shall be done.,PL-14101
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14094
DCS-01,IN,JIAF-7501,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14115
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14096
DCS-01,IN,JIAF-8001,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14110
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14117
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,Touch up support shall be done.,PL-14103
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,preservation shall be done.,PL-14075
DCS-01,IN,JIAF-8001,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14082
DCS-01,IN,JIAF-8001,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14089
DCS-01,IN,JIAF-8001,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14068
DCS-01,IN,JIAX-25102,JUNCTION BOX,C,CLEANING SHOUID BE DONE,PL-27360
DCS-01,IN,JIAX-25102,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE,PL-27364
DCS-01,IN,JIAX-25102,JUNCTION BOX,A,FULL BOIT SHOULD BE DONE,PL-27368
DCS-01,IN,JIAX-25102,JUNCTION BOX,A,S|CAP SHOULD BE INSTALL,PL-27372
DCS-01,IN,JIAX-25103,JUNCTION BOX,A,S|CAP SHOULD BE INSTALL,PL-27373
DCS-01,IN,JIAX-25103,JUNCTION BOX,A,FULL BOIT SHOULD BE DONE,PL-27369
DCS-01,IN,JIAX-25103,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE,PL-27365
DCS-01,IN,JIAX-25103,JUNCTION BOX,C,CLEANING SHOUID BE DONE,PL-27361
DCS-01,IN,JIAX-25104,JUNCTION BOX,C,CLEANING SHOUID BE DONE,PL-27362
DCS-01,IN,JIAX-25104,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE,PL-27366
DCS-01,IN,JIAX-25104,JUNCTION BOX,A,FULL BOIT SHOULD BE DONE,PL-27370
DCS-01,IN,JIAX-25104,JUNCTION BOX,A,S|CAP SHOULD BE INSTALL,PL-27374
DCS-01,IN,JIDF-1001,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23420
DCS-01,IN,JIDF-1001,JUNCTION BOX,C,S.S CAP SHOULD BE INSTALL.,PL-23412
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06903
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Touch up support shall be done.,PL-06961
DCS-01,IN,JIDF-2010,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06932
DCS-01,IN,JIDF-2020,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23365
DCS-01,IN,JIDF-2020,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23366
DCS-01,IN,JIDF-2020,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23367
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07054
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07041
DCS-01,IN,JIDF-2030,JUNCTION BOX,B,Touch up support shall be done.,PL-07015
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Touch up support shall be done.,PL-06925
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06896
DCS-01,IN,JIDF-2503,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06867
DCS-01,IN,JIDF-3001,JUNCTION BOX,C,S.S CAP SHOULD BE INSTALL.,PL-23413
DCS-01,IN,JIDF-3001,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23421
