SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
DCS-01,IN,JIDF-3002,JUNCTION BOX,C,Cleaning all of JB.,PL-06531
DCS-01,IN,JIDF-3002,JUNCTION BOX,A,Wiring number should be install.,PL-06554
DCS-01,IN,JIDF-3002,JUNCTION BOX,A,Termination shall be done.,PL-06462
DCS-01,IN,JIDF-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06701
DCS-01,IN,JIDF-5002,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17588
DCS-01,IN,JIDF-5002,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17612
DCS-01,IN,JIDF-5002,JUNCTION BOX,A,Termination shall be done.,PL-17540
DCS-01,IN,JIDF-5003,JUNCTION BOX,A,Termination shall be done.,PL-17541
DCS-01,IN,JIDF-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17613
DCS-01,IN,JIDF-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17589
DCS-01,IN,JIDF-5004,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17590
DCS-01,IN,JIDF-5004,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17614
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,Termination shall be done.,PL-17542
DCS-01,IN,JIDF-5004,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17566
DCS-01,IN,JIDS-9001,JUNCTION BOX,C,Cleaning all of JB.,PL-06561
DCS-01,IN,JIDS-9001,JUNCTION BOX,A,Wiring number should be install.,PL-06446
DCS-01,IN,JIDS-9001,JUNCTION BOX,A,Termination shall be done.,PL-06492
DCS-01,IN,JIDS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06710
DCS-01,IN,JIDS-9003,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17698
DCS-01,IN,JIDS-9005,JUNCTION BOX,B,Preservation,PL-17417
DCS-01,IN,JIDS-9006,JUNCTION BOX,B,Preservation,PL-17418
DCS-01,IN,JIDS-9007,JUNCTION BOX,C,Cleaning all of JB.,PL-06567
DCS-01,IN,JIDS-9007,JUNCTION BOX,A,Termination shall be done.,PL-06498
DCS-01,IN,JIDS-9007,JUNCTION BOX,A,Wiring number should be install.,PL-06452
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,A,JB Door Pin should be installe.(JIDX-F2001-02),PL-06839
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06897
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06926
DCS-01,IN,JIDX-F2001-02,JUNCTION BOX,B,Touch up support shall be done.,PL-06955
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06981
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Touch up support shall be done.,PL-06865
DCS-01,IN,JIDX-F2002-02,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06836
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14053
DCS-01,IN,JIVE-2001,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11611
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11601
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11631
DCS-01,IN,JIVE-2001,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11621
DCS-01,IN,JIVE-2001,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11640
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06819
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06848
DCS-01,IN,JIVE-2002,JUNCTION BOX,B,Touch up support shall be done.,PL-06877
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11638
DCS-01,IN,JIVE-2004,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11628
DCS-01,IN,JIVE-2004,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11598
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11608
DCS-01,IN,JIVE-2004,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11618
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11647
DCS-01,IN,JIVE-2004,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14060
DCS-01,IN,JIVE-2005,JUNCTION BOX,A,Wiring number should be install.,PL-06560
DCS-01,IN,JIVE-2005,JUNCTION BOX,C,Cleaning all of JB.,PL-06537
DCS-01,IN,JIVE-2005,JUNCTION BOX,A,Termination shall be done.,PL-06468
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06879
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06908
DCS-01,IN,JIVE-2502,JUNCTION BOX,B,Touch up support shall be done.,PL-06937
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06938
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Touch up support shall be done.,PL-06967
DCS-01,IN,JIVE-2503,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06909
DCS-01,IN,JIVE-3001,JUNCTION BOX,A,Termination shall be done.,PL-06558
DCS-01,IN,JIVE-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06489
DCS-01,IN,JIVE-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06512
DCS-01,IN,JIVE-5003,JUNCTION BOX,A,Termination shall be done.,PL-17543
DCS-01,IN,JIVE-5003,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17615
DCS-01,IN,JIVE-5003,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17591
DCS-01,IN,JIVE-5402,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06647
DCS-01,IN,JIVE-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07090
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,Grounding installed and connected.,PL-07111
DCS-01,IN,JIVE-6001,JUNCTION BOX,A,Termination shall be done.,PL-07174
DCS-01,IN,JIVF-5004,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17592
DCS-01,IN,JIVF-5004,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17616
DCS-01,IN,JIVF-5004,JUNCTION BOX,A,Termination shall be done.,PL-17544
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23395
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23396
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,TOUCH UP SUPPORT SHOULD BE DONE.,PL-23397
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,Termination shall be done.,PL-07177
DCS-01,IN,JIVF-6003,JUNCTION BOX,A,Grounding installed and connected.,PL-07114
DCS-01,IN,JIVF-6003,JUNCTION BOX,C,Cleaning all of JB.,PL-07093
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14067
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,preservation shall be done.,PL-14074
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,CAP OF JB SHALL BE INSTALL.,PL-14081
DCS-01,IN,JIVF-7501,JUNCTION BOX,A,FULL BOLT SHALL BE DONE.,PL-14088
DCS-01,IN,JIVF-7501,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14109
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14095
DCS-01,IN,JIVF-7501,JUNCTION BOX,C,Touch up support shall be done.,PL-14102
DCS-01,IN,JIVF-7501,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-14116
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Touch up support shall be done.,PL-07045
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-06993
DCS-01,IN,JIXF-2002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07006
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06818
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Touch up support shall be done.,PL-06847
DCS-01,IN,JIXF-2003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06963
DCS-01,IN,JIXF-2004,JUNCTION BOX,C,Cleaning all of JB.,PL-06555
DCS-01,IN,JIXF-2004,JUNCTION BOX,A,Termination shall be done.,PL-06486
DCS-01,IN,JIXF-2004,JUNCTION BOX,A,Wiring number should be install.,PL-06440
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14056
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11643
DCS-01,IN,JIXF-2005,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11624
DCS-01,IN,JIXF-2005,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11614
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11604
DCS-01,IN,JIXF-2005,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11634
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Touch up support shall be done.,PL-06817
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06962
DCS-01,IN,JIXF-2011,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06933
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Touch up support shall be done.,PL-06907
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06878
DCS-01,IN,JIXF-2504,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06849
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06866
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Touch up support shall be done.,PL-06895
DCS-01,IN,JIXF-2505,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06837
DCS-01,IN,JIXF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06441
DCS-01,IN,JIXF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06464
DCS-01,IN,JIXF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06510
DCS-01,IN,JIXF-5401,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06683
DCS-01,IN,JIXF-6004,JUNCTION BOX,C,Cleaning all of JB.,PL-07089
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,Grounding installed and connected.,PL-07110
DCS-01,IN,JIXF-6004,JUNCTION BOX,A,Termination shall be done.,PL-07173
DCS-01,IN,JNAF-5001,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06737
DCS-01,IN,JNAF-5002,JUNCTION BOX,A,EARTH JB SHALL Be CONNECTED.,PL-14106
DCS-01,IN,JNAF-5002,JUNCTION BOX,B,DETAIL OF JB INSTALL SHALL BE ATTACHED.,PL-14092
DCS-01,IN,JNAF-5002,JUNCTION BOX,C,preservation shall be done.,PL-14071
DCS-01,IN,JNAF-5002,JUNCTION BOX,C,Cleaning SHALL BE DONE,PL-14064
DCS-01,IN,JNAF-7101,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23378
DCS-01,IN,JNAF-7101,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23380
DCS-01,IN,JNAF-7101,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23381
DCS-01,IN,JNAF-7101,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23382
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,Grounding installed and connected.,PL-07130
DCS-01,IN,JNAS-0001,JUNCTION BOX,C,Cleaning all of JB.,PL-07109
DCS-01,IN,JNAS-0001,JUNCTION BOX,A,Termination shall be done.,PL-07193
DCS-01,IN,JNAS-0002,JUNCTION BOX,C,Cleaning all of JB.,PL-07107
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,Grounding installed and connected.,PL-07128
DCS-01,IN,JNAS-0002,JUNCTION BOX,A,Termination shall be done.,PL-07191
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06843
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Touch up support shall be done.,PL-06901
DCS-01,IN,JNAS-0003,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06872
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,Termination shall be done.,PL-07192
DCS-01,IN,JNAS-0004,JUNCTION BOX,A,Grounding installed and connected.,PL-07129
DCS-01,IN,JNAS-0004,JUNCTION BOX,C,Cleaning all of JB.,PL-07108
DCS-01,IN,JNAS-0005,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06773
DCS-01,IN,JNAS-0006,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06728
DCS-01,IN,JNAS-0009,JUNCTION BOX,A,Termination shall be done.,PL-17545
DCS-01,IN,JNAS-0009,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17617
DCS-01,IN,JNAS-0009,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17593
DCS-01,IN,JNAS-0010,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17594
DCS-01,IN,JNAS-0010,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17618
DCS-01,IN,JNAS-0010,JUNCTION BOX,A,Termination shall be done.,PL-17546
DCS-01,IN,JNAS-0011,JUNCTION BOX,B,Preservation,PL-17419
DCS-01,IN,JNAS-0011,JUNCTION BOX,C,Sealing in extra support holes.,PL-17479
DCS-01,IN,JNAS-0012,JUNCTION BOX,A,Termination shall be done.,PL-17547
DCS-01,IN,JNAS-0012,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17619
DCS-01,IN,JNAS-0012,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17595
DCS-01,IN,JNAS-0013,JUNCTION BOX,A,Wiring number should be install.,PL-06566
DCS-01,IN,JNAS-0013,JUNCTION BOX,C,Cleaning all of JB.,PL-06543
DCS-01,IN,JNAS-0013,JUNCTION BOX,A,Termination shall be done.,PL-06474
DCS-01,IN,JNAS-0014,JUNCTION BOX,C,Cleaning all of JB.,PL-06495
DCS-01,IN,JNAS-0014,JUNCTION BOX,A,Wiring number should be install.,PL-06518
DCS-01,IN,JNAS-0014,JUNCTION BOX,A,Termination shall be done.,PL-06564
DCS-01,IN,JNAS-0015,JUNCTION BOX,A,Termination shall be done.,PL-06593
DCS-01,IN,JNAS-0016,JUNCTION BOX,A,Wiring number should be install.,PL-06542
DCS-01,IN,JNAS-0016,JUNCTION BOX,C,Cleaning all of JB.,PL-06519
DCS-01,IN,JNAS-0016,JUNCTION BOX,A,Termination shall be done.,PL-06450
DCS-01,IN,JNAX-25101,JUNCTION BOX,A,S|CAP SHOULD BE INSTALL,PL-27375
DCS-01,IN,JNAX-25101,JUNCTION BOX,A,FULL BOIT SHOULD BE DONE,PL-27371
DCS-01,IN,JNAX-25101,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE,PL-27367
DCS-01,IN,JNAX-25101,JUNCTION BOX,C,CLEANING SHOUID BE DONE,PL-27363
DCS-01,IN,JNDF-5002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06665
DCS-01,IN,JNDF-7501,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23368
DCS-01,IN,JNDF-7501,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23369
DCS-01,IN,JNDF-7501,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23370
DCS-01,IN,JNDF-7501,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23371
DCS-01,IN,JNDF-7501,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23372
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06873
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06902
DCS-01,IN,JNDS-0002,JUNCTION BOX,B,Touch up support shall be done.,PL-06931
DCS-01,IN,JNDS-0002,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06960
DCS-01,IN,JNDS-0003,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06656
DCS-01,IN,JNDS-0005,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23406
DCS-01,IN,JNDS-0005,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23407
DCS-01,IN,JNDS-0006,JUNCTION BOX,B,Preservation,PL-17420
DCS-01,IN,JNDS-0007,JUNCTION BOX,A,Termination shall be done.,PL-17548
DCS-01,IN,JNDS-0007,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17596
DCS-01,IN,JNDS-0007,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17620
DCS-01,IN,JNDS-0009,JUNCTION BOX,A,Termination shall be done.,PL-06540
DCS-01,IN,JNDS-0009,JUNCTION BOX,A,Wiring number should be install.,PL-06494
DCS-01,IN,JNDS-0009,JUNCTION BOX,C,Cleaning all of JB.,PL-06471
DCS-01,IN,JNDS-0012,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23384
DCS-01,IN,JNDS-0012,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23385
DCS-01,IN,JNDS-0012,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23386
DCS-01,IN,JNDS-0012,JUNCTION BOX,C,TOUCH UP SUPPORT SHOULD BE DONE.,PL-23387
DCS-01,IN,JNDS-0012,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23388
DCS-01,IN,JNDS-0014,JUNCTION BOX,A,Wiring number should be install.,PL-06470
DCS-01,IN,JNDS-0014,JUNCTION BOX,A,Termination shall be done.,PL-06516
DCS-01,IN,JNDS-0014,JUNCTION BOX,C,Cleaning all of JB.,PL-06447
DCS-01,IN,JNDS-0015,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06638
DCS-01,IN,JNDS-0016,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23389
DCS-01,IN,JNDS-0016,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23390
DCS-01,IN,JNDS-0016,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23391
DCS-01,IN,JNDS-0016,JUNCTION BOX,C,TOUCH UP SUPPORT SHOULD BE DONE.,PL-23392
DCS-01,IN,JNDS-0016,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23393
DCS-01,IN,JNDS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06692
DCS-01,IN,JNDS-9004,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06746
DCS-01,IN,JNDS-9006,JUNCTION BOX,A,Termination shall be done.,PL-17696
DCS-01,IN,JNDS-9008,JUNCTION BOX,B,Preservation,PL-17421
DCS-01,IN,JNDS-9010,JUNCTION BOX,B,Preservation,PL-17422
DCS-01,IN,JNDS-9012,JUNCTION BOX,A,Termination shall be done.,PL-06573
DCS-01,IN,JNDS-9012,JUNCTION BOX,B,Touch up support shall be done.,PL-06580
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07053
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07066
DCS-01,IN,JNFF-2001,JUNCTION BOX,B,Touch up support shall be done.,PL-07027
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Touch up support shall be done.,PL-07033
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07059
DCS-01,IN,JNFF-2001_1,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06994
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Touch up support shall be done.,PL-07021
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07060
DCS-01,IN,JNFF-2001_2,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07047
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07048
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07035
DCS-01,IN,JNFF-2001_3,JUNCTION BOX,B,Touch up support shall be done.,PL-07009
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07023
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Touch up support shall be done.,PL-06997
DCS-01,IN,JNFF-2001_4,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07036
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Touch up support shall be done.,PL-07063
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07024
DCS-01,IN,JNFF-2001_5,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-07011
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14057
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11635
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11605
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11615
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11625
DCS-01,IN,JNFF-2001_7,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11644
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Touch up support shall be done.,PL-06985
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06956
DCS-01,IN,JNFF-2001_8,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06927
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,C,Cleaning all of JB.,PL-06435
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,A,Wiring number should be install.,PL-06458
DCS-01,IN,JNFF-2001_9,JUNCTION BOX,A,Termination shall be done.,PL-06504
DCS-01,IN,JNFF-2002,JUNCTION BOX,C,Cleaning all of JB.,PL-07104
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,Grounding installed and connected.,PL-07125
DCS-01,IN,JNFF-2002,JUNCTION BOX,A,Termination shall be done.,PL-07188
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,Termination shall be done.,PL-17549
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17621
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17597
DCS-01,IN,JNFF-2002_1,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17669
DCS-01,IN,JNFF-2002_2,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23401
DCS-01,IN,JNFF-2002_2,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23402
DCS-01,IN,JNFF-2002_2,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23403
DCS-01,IN,JNFF-2002_2,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23404
DCS-01,IN,JNFF-2002_2,JUNCTION BOX,C,TOUCH UP SUPPORT SHOULD BE DONE.,PL-23405
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,Termination shall be done.,PL-07187
DCS-01,IN,JNFF-2003,JUNCTION BOX,A,Grounding installed and connected.,PL-07124
DCS-01,IN,JNFF-2003,JUNCTION BOX,C,Cleaning all of JB.,PL-07103
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06957
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06986
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06870
DCS-01,IN,JNFF-2003_1,JUNCTION BOX,B,Touch up support shall be done.,PL-06841
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Preservation JB SHALL BE INSTALLED.,PL-06842
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Touch up support shall be done.,PL-06871
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06900
DCS-01,IN,JNFF-2003_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-06987
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,A,Termination shall be done.,PL-06528
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,A,Wiring number should be install.,PL-06482
DCS-01,IN,JNFF-2003_3,JUNCTION BOX,C,Cleaning all of JB.,PL-06459
DCS-01,IN,JNFF-3001,JUNCTION BOX,A,Termination shall be done.,PL-06444
DCS-01,IN,JNFF-3001,JUNCTION BOX,A,Wiring number should be install.,PL-06536
DCS-01,IN,JNFF-3001,JUNCTION BOX,C,Cleaning all of JB.,PL-06513
DCS-01,IN,JNFF-3001_1,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23361
DCS-01,IN,JNFF-3001_1,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23362
DCS-01,IN,JNFF-3001_1,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23363
DCS-01,IN,JNFF-3001_1,JUNCTION BOX,C,TOUCH UP SUPPORT SHAOULD BE DONE.,PL-23364
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,A,Wiring number should be install.,PL-06506
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,C,Cleaning all of JB.,PL-06483
DCS-01,IN,JNFF-3001_2,JUNCTION BOX,A,Termination shall be done.,PL-06552
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,C,Cleaning all of JB.,PL-06507
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,A,Wiring number should be install.,PL-06530
DCS-01,IN,JNFF-3001_3,JUNCTION BOX,A,Termination shall be done.,PL-06438
DCS-01,IN,JNFF-3001_4,JUNCTION BOX,A,Termination shall be done.,PL-06583
DCS-01,IN,JNFF-3001_5,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23358
DCS-01,IN,JNFF-3001_5,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23359
DCS-01,IN,JNFF-3001_5,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23360
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,A,Earth JB Shall Be Installed and connected to the ground.,PL-06584
DCS-01,IN,JNFF-3001_6,JUNCTION BOX,A,Termination shall be done.,PL-06598
DCS-01,IN,JNFF-3001_7,JUNCTION BOX,A,Termination shall be done.,PL-06803
DCS-01,IN,JNFF-5001,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17598
DCS-01,IN,JNFF-5001,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17622
DCS-01,IN,JNFF-5001,JUNCTION BOX,A,Termination shall be done.,PL-17550
DCS-01,IN,JNFF-5001.2,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25633
DCS-01,IN,JNFF-5001.2,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25639
DCS-01,IN,JNFF-5001.2,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25659
DCS-01,IN,JNFF-5001.3,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25660
DCS-01,IN,JNFF-5001.3,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25640
DCS-01,IN,JNFF-5001.3,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25634
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11648
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11619
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11609
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,A,Earth OF JB Shall BE DONE.,PL-11599
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11639
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11629
DCS-01,IN,JNFF-5001_1,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14061
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,A,Termination shall be done.,PL-17551
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17623
DCS-01,IN,JNFF-5001_2,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17599
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17600
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17624
DCS-01,IN,JNFF-5001_3,JUNCTION BOX,A,Termination shall be done.,PL-17552
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,A,Termination shall be done.,PL-17553
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17625
DCS-01,IN,JNFF-5001_4,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17601
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17602
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17626
DCS-01,IN,JNFF-5001_5,JUNCTION BOX,A,Termination shall be done.,PL-17554
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,A,Termination shall be done.,PL-06743
DCS-01,IN,JNFF-5001_6,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06629
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06611
DCS-01,IN,JNFF-5001_7,JUNCTION BOX,A,Termination shall be done.,PL-06725
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,A,Termination shall be done.,PL-06707
DCS-01,IN,JNFF-5001_8,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06764
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,Termination shall be done.,PL-17555
DCS-01,IN,JNFF-5002,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17627
DCS-01,IN,JNFF-5002,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17603
DCS-01,IN,JNFF-5002,JUNCTION BOX,A,Terminal numbering is not complete.,PL-17579
DCS-01,IN,JNFF-5002.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25635
DCS-01,IN,JNFF-5002.1,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25641
DCS-01,IN,JNFF-5002.1,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25661
DCS-01,IN,JNFF-5002.2,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25662
DCS-01,IN,JNFF-5002.2,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25642
DCS-01,IN,JNFF-5002.2,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25636
DCS-01,IN,JNFF-5002.4,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25637
DCS-01,IN,JNFF-5002.4,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25643
DCS-01,IN,JNFF-5002.4,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25663
DCS-01,IN,JNFF-5002.6,CABLE,A,EARTH CABLE(ARMORE) SHALL BE INSTALLED.,PL-25664
DCS-01,IN,JNFF-5002.6,CABLE,B,CABLE TAG SHALL BE DONE.,PL-25644
DCS-01,IN,JNFF-5002.6,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-25638
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17604
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17628
DCS-01,IN,JNFF-5002_1,JUNCTION BOX,A,Termination shall be done.,PL-17556
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,Termination shall be done.,PL-17557
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17629
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17605
DCS-01,IN,JNFF-5002_2,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17677
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17606
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17630
DCS-01,IN,JNFF-5002_3,JUNCTION BOX,A,Termination shall be done.,PL-17558
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,Termination shall be done.,PL-17559
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17631
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17607
DCS-01,IN,JNFF-5002_4,JUNCTION BOX,A,.Terminal Box (TB2) shall be installed,PL-17679
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17608
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17632
DCS-01,IN,JNFF-5002_5,JUNCTION BOX,A,Termination shall be done.,PL-17560
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,A,Termination shall be done.,PL-17561
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,C,Cleaning Jb shall be done.,PL-17633
DCS-01,IN,JNFF-5002_6,JUNCTION BOX,C,Proper seal JB shall be installed.(preservation),PL-17609
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,B,Preservation,PL-17423
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,A,Termination shall be done.,PL-17408
DCS-01,IN,JNFF-5002_7,JUNCTION BOX,A,Support grant shall be done.,PL-17453
DCS-01,IN,JNFF-5003,JUNCTION BOX,B,Preservation,PL-17424
DCS-01,IN,JNFF-5003.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.(JB),PL-26846
DCS-01,IN,JNFF-5003.1,CABLE,B,CABLE ARRANGEMENT SHALL BE DONE.,PL-26810
DCS-01,IN,JNFF-5003.1,CABLE,B,TAG NO (S.S) SHALL BE INSTALLED.,PL-26818
DCS-01,IN,JNFF-5003_1,JUNCTION BOX,B,Preservation,PL-17425
DCS-01,IN,JNFF-5003_2,JUNCTION BOX,B,Preservation,PL-17426
DCS-01,IN,JNFF-5003_3,JUNCTION BOX,B,Preservation,PL-17427
DCS-01,IN,JNFF-6001,JUNCTION BOX,C,Cleaning all of JB.,PL-07105
DCS-01,IN,JNFF-6001_1,JUNCTION BOX,C,Cleaning all of JB.,PL-07096
DCS-01,IN,JNFF-6001_2,JUNCTION BOX,C,Cleaning all of JB.,PL-07097
DCS-01,IN,JNFF-6001_3,JUNCTION BOX,C,Cleaning all of JB.,PL-07098
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,C,Cleaning all of JB.,PL-07099
DCS-01,IN,JNFF-6001_4,JUNCTION BOX,B,TOUCH UP JB JNFF 6001/4,PL-07078
DCS-01,IN,JNFF-6001_5,JUNCTION BOX,C,Cleaning all of JB.,PL-07100
DCS-01,IN,JNFF-6001_6,JUNCTION BOX,C,Cleaning all of JB.,PL-07101
DCS-01,IN,JNFF-6001_7,JUNCTION BOX,C,Cleaning all of JB.,PL-07102
DCS-01,IN,JNFF-7001,JUNCTION BOX,C,Cleaning all of JB.,PL-07106
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,Grounding installed and connected.,PL-07127
DCS-01,IN,JNFF-7001,JUNCTION BOX,A,Termination shall be done.,PL-07190
DCS-01,IN,JNFF-7001_10,JUNCTION BOX,A,S.S CAP SHOULD BE INSTALL.,PL-23373
DCS-01,IN,JNFF-7001_10,JUNCTION BOX,A,EARTH SHOULD BE DONE.,PL-23374
DCS-01,IN,JNFF-7001_10,JUNCTION BOX,C,GROUT SHOULD BE DONE.,PL-23375
DCS-01,IN,JNFF-7001_10,JUNCTION BOX,C,CLEANING SHOULD BE DONE.,PL-23376
DCS-01,IN,JNFF-7001_10,JUNCTION BOX,C,PRESERVATION SHOULD BE DONE.,PL-23377
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Cleaning  JB shall be done.,PL-07012
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Preservation  SHALL BE INSTALLED.,PL-06999
DCS-01,IN,JNFF-7001_2,JUNCTION BOX,B,Touch up support shall be done.,PL-07051
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14058
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11636
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11606
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11616
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11626
DCS-01,IN,JNFF-7001_3,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11645
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,Wiring DIAGRAM PUT IN DOOR OF JB,PL-11646
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,A,JB INSTALL IS NOT ACCORDING TO DETAIL.,PL-11627
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,C,Preservation  تجهيز انجام شود,PL-11617
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,FULL BOLT OF JB SHALL BE DONE.,PL-11607
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-11637
DCS-01,IN,JNFF-7001_4,JUNCTION BOX,B,  S.S CAP NEED TO INSTALL FOR JB,PL-14059
DCS-01,IN,JNFF-7001_9,JUNCTION BOX,A,Termination shall be done.,PL-06782
DCS-01,IN,JNVS-9002,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06620
DCS-01,IN,JNVS-9003,JUNCTION BOX,C,Preservation JB SHALL BE INSTALLED.,PL-06674
DCS-01,IN,JNVS-9007,JUNCTION BOX,B,Preservation,PL-17428
DCS-01,IN,JNVS-9009,JUNCTION BOX,B,Preservation,PL-17429
DCS-01,IN,JNVS-9011,JUNCTION BOX,A,Termination shall be done.,PL-06588
DCS-01,IN,JNVS-9011,JUNCTION BOX,B,Touch up support shall be done.,PL-06595
2000-06,IN,KT-25115,PKG,A,Calibration Shall Be Done.,PL-28426
2000-06,IN,KT-25115,PKG,C,PRESERVATION SHALL BE DONE,PL-28427
2000-06,IN,KT-25115,PKG,C,Cleaning SHALL BE DONE,PL-28428
1000-01,IN,LG-1005,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-26795
2000-02,IN,LG-20101,Instrument(LG),A,Calibration Shall Be Done.,PL-28975
2000-02,IN,LG-20101,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-28976
2000-02,IN,LG-20101,Instrument(LG),C,Cleaning SHALL BE DONE,PL-28977
2000-02,IN,LG-20151,Instrument(LG),A,Calibration Shall Be Done.,PL-29175
2000-02,IN,LG-20151,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-29176
2000-02,IN,LG-20151,Instrument(LG),C,Cleaning SHALL BE DONE,PL-29177
2000-03,IN,LG-2017,Instrument(LG),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24918
3000-04,IN,LG-20204,Instrument(LG),A,Calibration Shall Be Done.,PL-28429
3000-04,IN,LG-20204,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-28430
3000-04,IN,LG-20204,Instrument(LG),C,Cleaning SHALL BE DONE,PL-28431
2000-05,IN,LG-2405,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-24413
2000-05,IN,LG-2405,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24409
2000-05,IN,LG-2420,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24410
2000-05,IN,LG-2420,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-24414
2000-05,IN,LG-2443,Instrument(LG),B,Preservation Shall Be Done.,PL-24930
2000-05,IN,LG-2443,Instrument(LG),A,Calibration Shall Be Done.,PL-24934
2000-05,IN,LG-2475,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-26750
3000-01,IN,LG-30102,Instrument(LG),A,Calibration Shall Be Done.,PL-29437
3000-01,IN,LG-30102,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-29438
3000-01,IN,LG-30102,Instrument(LG),C,Cleaning SHALL BE DONE,PL-29439
3000-03,IN,LG-3162,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-26751
3000-03,IN,LG-3193,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-26752
3000-03,IN,LG-3193,Instrument(LG),C,TIGHTENING BOLTS & NUTS,PL-26753
5000-01,IN,LG-5038,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24308
5000-01,IN,LG-5038,Instrument(LG),A,CALIBRATION SHOULD BE DONE.,PL-24313
5000-01,IN,LG-5043,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-24415
5000-01,IN,LG-5043,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24411
5000-01,IN,LG-5061,Instrument(LG),A,CALIBRATION SHOULD BE DONE.,PL-24314
5000-01,IN,LG-5061,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24309
5000-01,IN,LG-5066,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24310
5000-01,IN,LG-5066,Instrument(LG),A,CALIBRATION SHOULD BE DONE.,PL-24315
5000-01,IN,LG-5072,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24412
5000-01,IN,LG-5072,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-24416
5000-01,IN,LG-5095,Instrument(LG),A,CALIBRATION SHOULD BE DONE.,PL-24316
5000-01,IN,LG-5095,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24311
5000-02,IN,LG-5163,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-23564
5000-02,IN,LG-5163,Instrument(LG),C,Preservation Should Be Done.,PL-23565
5000-02,IN,LG-5183,Instrument(LG),C,PRESERVATION SHOULD BE DONE.,PL-23530
5000-02,IN,LG-5191,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-23570
5000-02,IN,LG-5191,Instrument(LG),A,FUll bolt shall be done.,PL-23571
5000-02,IN,LG-5191,Instrument(LG),C,Preservation Should Be Done.,PL-23572
5000-02,IN,LG-5192,Instrument(LG),C,PRESERVATION SHOULD BE DONE.,PL-23531
5000-02,IN,LG-5193,Instrument(LG),C,PRESERVATION SHOULD BE DONE.,PL-23532
5000-02,IN,LG-5205,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24312
5000-02,IN,LG-5205,Instrument(LG),A,CALIBRATION SHOULD BE DONE.,PL-24317
5000-03,IN,LG-5272,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-23566
5000-03,IN,LG-5272,Instrument(LG),C,Preservation Should Be Done.,PL-23567
5000-03,IN,LG-5279,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-23568
5000-03,IN,LG-5279,Instrument(LG),C,Preservation Should Be Done.,PL-23569
1000-03,IN,LG-6023-1,Instrument(LG),A,Calibration Shall Be Done.,PL-24935
1000-03,IN,LG-6023-1,Instrument(LG),B,Preservation Shall Be Done.,PL-24931
1000-03,IN,LG-6023-2,Instrument(LG),B,Preservation Shall Be Done.,PL-24932
1000-03,IN,LG-6023-2,Instrument(LG),A,Calibration Shall Be Done.,PL-24936
1000-03,IN,LG-6084,Instrument(LG),A,Calibration Shall Be Done.,PL-24937
1000-03,IN,LG-6084,Instrument(LG),B,Preservation Shall Be Done.,PL-24933
4000-04,IN,LG-70135A,Instrument(LG),A,Calibration Shall Be Done.,PL-29763
4000-04,IN,LG-70135A,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-29764
4000-04,IN,LG-70135A,Instrument(LG),C,Cleaning SHALL BE DONE,PL-29765
4000-04,IN,LG-70135A,Instrument(LG),B,HANGING TAG SHALL BE DONE.,PL-29766
4000-04,IN,LG-70135B,Instrument(LG),A,Calibration Shall Be Done.,PL-29876
4000-04,IN,LG-70135B,Instrument(LG),C,PRESERVATION SHALL BE DONE,PL-29877
4000-04,IN,LG-70135B,Instrument(LG),C,Cleaning SHALL BE DONE,PL-29878
4000-04,IN,LG-7092,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-24306
4000-04,IN,LG-7092,Instrument(LG),A,CALIBRATION SHALL BE DONE.,PL-24307
7000-01,IN,LG-7150,Instrument(LG),C,PRESERVATION SHALL BE DONE.,PL-28276
4000-05,IN,LG-7252,Instrument(LG),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24919
4000-05,IN,LG-7255,Instrument(LG),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24920
4000-05,IN,LG-7257,Instrument(LG),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24921
FGS-02,IN,LHD-9051A(NA),CABLE,A,Earth jumper shall be install.,PL-17383
FGS-02,IN,LHD-9051A(NA),CABLE,A,Termination shall be done.,PL-17353
FGS-02,IN,LHD-9051A(NA),CABLE,B,Tag no shall be install.,PL-17366
FGS-02,IN,LHD-9051A(NA),CABLE,B,Cable arrangement shall be done.,PL-17340
FGS-02,IN,LHD-9051B(NA),CABLE,B,Cable arrangement shall be done.,PL-17341
FGS-02,IN,LHD-9051B(NA),CABLE,B,Tag no shall be install.,PL-17367
FGS-02,IN,LHD-9051B(NA),CABLE,A,Termination shall be done.,PL-17354
FGS-02,IN,LHD-9051B(NA),CABLE,A,Earth jumper shall be install.,PL-17384
DCS-01,IN,LHSP-9001,CABLE,B,Tag no(s.s) shall be install.,PL-07216
5000-01,IN,LI1-5001(NA),CABLE,A,Termination shall be done.,PL-17345
5000-01,IN,LI1-5001(NA),CABLE,B,Tag no shall be install.,PL-17358
5000-01,IN,LI1-5001(NA),CABLE,A,Earth jumper shall be install.,PL-17375
5000-01,IN,LI1-5001(NA),CABLE,B,Cable arrangement shall be done.,PL-17332
NO SUBS.,IN,LIT-30103,Pkg,A,Calibration Shall Be Done.,PL-29440
NO SUBS.,IN,LIT-30103,Pkg,C,PRESERVATION SHALL BE DONE,PL-29441
NO SUBS.,IN,LIT-30103,Pkg,C,Cleaning SHALL BE DONE,PL-29442
1000-01,IN,LST-1004A(LST),Instrument(LST),C,Touch up support should be done.,PL-21503
1000-01,IN,LST-1004A(LST),Instrument(LST),C,Grout should be done.,PL-21533
1000-01,IN,LST-1004A(LST),Instrument(LST),A,Preservation should be done.,PL-21563
1000-01,IN,LST-1004A(LST),Instrument(LST),C,Touch up  shall be done.,PL-24652
1000-01,IN,LST-1004B(LST),Instrument(LST),C,Touch up  shall be done.,PL-24653
1000-01,IN,LST-1004B(LST),Instrument(LST),A,Preservation should be done.,PL-21564
1000-01,IN,LST-1004B(LST),Instrument(LST),C,Grout should be done.,PL-21534
1000-01,IN,LST-1004B(LST),Instrument(LST),C,Touch up support should be done.,PL-21504
1000-01,IN,LST-1004C(LST),Instrument(LST),C,Touch up support should be done.,PL-21505
1000-01,IN,LST-1004C(LST),Instrument(LST),C,Grout should be done.,PL-21535
1000-01,IN,LST-1004C(LST),Instrument(LST),A,Preservation should be done.,PL-21565
1000-01,IN,LST-1004C(LST),Instrument(LST),C,Touch up  shall be done.,PL-24654
2000-04,IN,LST-2372A(LST),Instrument(LST),A,S.S BOLT SHOULD BE INSTALL.,PL-23624
2000-04,IN,LST-2372A(LST),Instrument(LST),C,Preservation Should Be Done.,PL-23620
2000-04,IN,LST-2372A(LST),Instrument(LST),C,Touch up  shall be done.,PL-23622
2000-04,IN,LST-2372B(LST),Instrument(LST),C,Preservation Should Be Done.,PL-23623
2000-04,IN,LST-2372B(LST),Instrument(LST),C,Touch up  shall be done.,PL-23626
2000-04,IN,LST-2372B(LST),Instrument(LST),A,S.S Bolt should be install.,PL-23627
3000-02,IN,LST-3042A(LST),Instrument(LST),A,Earth should be done.,PL-16377
3000-02,IN,LST-3042A(LST),Instrument(LST),C,Touch up should be done.,PL-16385
3000-02,IN,LST-3042B(LST),Instrument(LST),C,Touch Up Should Be Done.,PL-21724
3000-02,IN,LST-3042B(LST),Instrument(LST),C,Preservation Should Be Done,PL-21714
3000-02,IN,LST-3042C(LST),Instrument(LST),C,Preservation Should Be Done,PL-21715
3000-02,IN,LST-3042C(LST),Instrument(LST),C,Touch Up Should Be Done.,PL-21725
5000-01,IN,LST-5002(NA),CABLE,B,Cable arrangement shall be done.,PL-17333
5000-01,IN,LST-5002(NA),CABLE,A,Earth jumper shall be install.,PL-17376
5000-01,IN,LST-5002(NA),CABLE,B,Tag no shall be install.,PL-17359
5000-01,IN,LST-5002(NA),CABLE,A,Termination shall be done.,PL-17346
5000-01,IN,LST-5042(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20726
5000-01,IN,LST-5042(NA),CABLE,B,Cable Arrangement shall be done.,PL-20704
5000-01,IN,LST-5042(NA),CABLE,A,Termination shall be done and connected.,PL-20715
5000-01,IN,LST-5042(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20693
5000-01,IN,LST-5071(LST),Instrument(LST),A,EARTH SHOULD BE DONE.,PL-15763
5000-01,IN,LST-5071(LST),Instrument(LST),C,Touch up  shall be done.,PL-15783
5000-02,IN,LST-5162(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17269
5000-03,IN,LST-5271(NA),CABLE,A,Termination shall be done.,PL-17736
5000-03,IN,LST-5271(NA),CABLE,B,Cable arrangement shall be done.,PL-17702
5000-03,IN,LST-5271(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17719
1000-03,IN,LST-6022-1(LST),Instrument(LST),B,Touch Up Support Should Be Done.,PL-21487
1000-03,IN,LST-6022-2(LST),Instrument(LST),B,Touch Up Support Should Be Done.,PL-21488
1000-03,IN,LST-6083(LT),Instrument(LT),C,Preservation shall be done.,PL-24559
1000-03,IN,LST-6083(LT),Instrument(LT),B,HANGING TAG SHALL BE DONE.,PL-24560
7000-01,IN,LST-7152(LST),Instrument(LST),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24989
7000-01,IN,LST-7152(LST),Instrument(LST),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24992
7000-01,IN,LST-7152(LST),Instrument(LST),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28272
7000-01,IN,LST-7152(LST),Instrument(LST),B,GROUTING SHALL STAND SHALL BE DONE.,PL-28274
7000-01,IN,LST-7152(LST),Instrument(LST),C,PRESERVATION SHALL BE DONE.,PL-28268
7000-01,IN,LST-7152(LST),Instrument(LST),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28270
NO SUBS.,IN,LT-20101,Pkg,A,Calibration Shall Be Done.,PL-28978
NO SUBS.,IN,LT-20101,Pkg,C,PRESERVATION SHALL BE DONE,PL-28979
NO SUBS.,IN,LT-20101,Pkg,C,Cleaning SHALL BE DONE,PL-28980
NO SUBS.,IN,LT-20151,Pkg,A,Calibration Shall Be Done.,PL-29178
NO SUBS.,IN,LT-20151,Pkg,C,PRESERVATION SHALL BE DONE,PL-29179
NO SUBS.,IN,LT-20151,Pkg,C,Cleaning SHALL BE DONE,PL-29180
2000-06,IN,LT-25111,Pkg,A,Calibration Shall Be Done.,PL-28432
2000-06,IN,LT-25111,Pkg,C,PRESERVATION SHALL BE DONE,PL-28433
2000-06,IN,LT-25111,Pkg,C,Cleaning SHALL BE DONE,PL-28434
5000-01,IN,LT-5001(NA),CABLE,B,Cable arrangement shall be done.,PL-17334
5000-01,IN,LT-5001(NA),CABLE,A,Termination shall be done.,PL-17347
5000-01,IN,LT-5001(NA),CABLE,B,Tag no shall be install.,PL-17360
5000-01,IN,LT-5001(NA),CABLE,A,Earth jumper shall be install.,PL-17377
5000-01,IN,LT-5041(NA),CABLE,A,Termination shall be done and connected.,PL-20716
5000-01,IN,LT-5041(NA),CABLE,B,Cable Arrangement shall be done.,PL-20705
5000-01,IN,LT-5041(NA),CABLE,A,Core Number (Heated) and fixed shall be installed.,PL-20727
5000-01,IN,LT-5041(NA),CABLE,B,TAG No (S.S)  shall be installed.,PL-20694
5000-01,IN,LT-5070(LT),Instrument(LT),A,EARTH SHOULD BE DONE.,PL-15762
5000-01,IN,LT-5070(LT),Instrument(LT),C,Touch up  shall be done.,PL-15782
5000-02,IN,LT-5161(NA),CABLE,B,TAG NO SHALL BE INSTALLED.,PL-17270
5000-03,IN,LT-5270(NA),CABLE,A,Termination shall be done.,PL-17737
5000-03,IN,LT-5270(NA),CABLE,B,Tag No (S.S) shall be installed.,PL-17720
5000-03,IN,LT-5270(NA),CABLE,B,Cable arrangement shall be done.,PL-17703
1000-03,IN,LT-6021(LT),Instrument(LT),B,Touch Up Support Should Be Done.,PL-21489
1000-03,IN,LT-6082(LT),Instrument(LT),B,Touch Up Support Should Be Done.,PL-21490
4000-04,IN,LT-70134A,Instrument(LT),A,Calibration Shall Be Done.,PL-29767
4000-04,IN,LT-70134A,Instrument(LT),C,PRESERVATION SHALL BE DONE,PL-29768
4000-04,IN,LT-70134A,Instrument(LT),C,Cleaning SHALL BE DONE,PL-29769
4000-04,IN,LT-70134A,Instrument(LT),B,HANGING TAG SHALL BE DONE.,PL-29770
4000-04,IN,LT-70134B,Instrument(LT),A,Calibration Shall Be Done.,PL-29879
4000-04,IN,LT-70134B,Instrument(LT),C,PRESERVATION SHALL BE DONE,PL-29880
4000-04,IN,LT-70134B,Instrument(LT),C,Cleaning SHALL BE DONE,PL-29881
7000-01,IN,LT-7153(LT),Instrument(LT),A,EARTH  DEVICE SHALL BE INSTALLED.,PL-28271
7000-01,IN,LT-7153(LT),Instrument(LT),C,PRESERVATION SHALL BE DONE.,PL-28269
7000-01,IN,LT-7153(LT),Instrument(LT),B,GROUTING SHALL STAND SHALL BE DONE.,PL-28275
7000-01,IN,LT-7153(LT),Instrument(LT),B,TOUCH UP SUPPORT AND STAND SHALL BE DONE.,PL-28273
7000-01,IN,LT-7153(LT),Instrument(LT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24991
7000-01,IN,LT-7153(LT),Instrument(LT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24988
4000-08,IN,LT-80134A,Instrument(LT),A,Calibration Shall Be Done.,PL-28869
4000-08,IN,LT-80134A,Instrument(LT),C,PRESERVATION SHALL BE DONE,PL-28870
4000-08,IN,LT-80134A,Instrument(LT),C,Cleaning SHALL BE DONE,PL-28871
4000-08,IN,LT-80134A,Instrument(LT),B,HANGING TAG SHALL BE DONE.,PL-28872
4000-08,IN,LT-80134B,Instrument(LT),A,Calibration Shall Be Done.,PL-28782
4000-08,IN,LT-80134B,Instrument(LT),C,PRESERVATION SHALL BE DONE,PL-28783
4000-08,IN,LT-80134B,Instrument(LT),C,Cleaning SHALL BE DONE,PL-28784
120-05,EL,MAE-2026-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10353
120-05,EL,MAE-2026-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10799
120-05,EL,MAE-2026-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10804
120-05,EL,MAE-2026-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10809
120-05,EL,MAE-2026-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10814
120-05,EL,MAE-2026-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10360
120-05,EL,MAE-2026-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10367
120-05,EL,MAE-2026-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10819
120-06,EL,MAE-2026-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10824
120-06,EL,MAE-2026-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10829
120-06,EL,MAE-2026-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10834
120-06,EL,MAE-2026-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10839
120-06,EL,MAE-3002_1-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09819
120-06,EL,MAE-3002_1-02,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23925
120-06,EL,MAE-3002_1-02,Local_Control_Station,C,cleaning shallbe done,PL-23937
120-06,EL,MAE-3002_1-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09828
120-06,EL,MAE-3002_1-04,Local_Control_Station,C,cleaning shallbe done,PL-23938
120-06,EL,MAE-3002_1-04,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23926
120-06,EL,MAE-3002_1-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09837
120-06,EL,MAE-3002_1-06,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23927
120-06,EL,MAE-3002_1-06,Local_Control_Station,C,cleaning shallbe done,PL-23939
120-06,EL,MAE-3002_1-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09846
120-06,EL,MAE-3002_1-08,Local_Control_Station,C,cleaning shallbe done,PL-23940
120-06,EL,MAE-3002_1-08,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23928
120-06,EL,MAE-3002_2-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09855
120-06,EL,MAE-3002_2-02,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23929
120-06,EL,MAE-3002_2-02,Local_Control_Station,C,cleaning shallbe done,PL-23941
120-06,EL,MAE-3002_2-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09864
120-06,EL,MAE-3002_2-04,Local_Control_Station,C,cleaning shallbe done,PL-23942
120-06,EL,MAE-3002_2-04,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23930
120-06,EL,MAE-3002_2-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09873
120-06,EL,MAE-3002_2-06,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23931
120-06,EL,MAE-3002_2-06,Local_Control_Station,C,cleaning shallbe done,PL-23943
120-06,EL,MAE-3002_2-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09882
120-06,EL,MAE-3002_2-08,Local_Control_Station,C,cleaning shallbe done,PL-23944
120-06,EL,MAE-3002_2-08,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23932
120-06,EL,MAE-3002_3-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09891
120-06,EL,MAE-3002_3-02,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23933
120-06,EL,MAE-3002_3-02,Local_Control_Station,C,cleaning shallbe done,PL-23945
120-06,EL,MAE-3002_3-04,Local_Control_Station,C,cleaning shallbe done,PL-23946
120-06,EL,MAE-3002_3-04,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23934
120-06,EL,MAE-3002_3-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09909
120-06,EL,MAE-3002_3-06,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23935
120-06,EL,MAE-3002_3-06,Local_Control_Station,C,cleaning shallbe done,PL-23947
120-06,EL,MAE-3002_3-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09918
120-06,EL,MAE-3002_3-08,Local_Control_Station,,Cleaning shallbe done,PL-23948
120-06,EL,MAE-3002_3-08,Local_Control_Station,C,PRESERUATION SHALLBE DONE,PL-23936
120-06,EL,MAE-5004-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10373
120-06,EL,MAE-5004-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10379
120-06,EL,MAE-5004-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10385
