SD_Sub_System,Discipline_Name,ITEM_Tag_NO,ITEM_Type_Code,PL_Punch_Category,PL_Punch_Description,PL_No
120-06,EL,MAE-5004-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10391
120-06,EL,MAE-5004-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10397
120-06,EL,MAE-5004-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10403
120-06,EL,MAE-5004-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10409
120-06,EL,MAE-5004-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10415
120-06,EL,MAE-5004-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10421
120-06,EL,MAE-5004-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10427
120-06,EL,MAE-5004-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10433
120-06,EL,MAE-5004-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10439
120-04,EL,MAE-5005A-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09927
120-04,EL,MAE-5005A-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09934
120-04,EL,MAE-5005A-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09941
120-04,EL,MAE-5005A-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09948
120-04,EL,MAE-5005A-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09955
120-04,EL,MAE-5005A-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09962
120-04,EL,MAE-5005A-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09969
120-04,EL,MAE-5005A-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09976
120-04,EL,MAE-5005A-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09983
120-04,EL,MAE-5005A-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09990
120-04,EL,MAE-5005A-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-09997
120-04,EL,MAE-5005A-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10004
120-04,EL,MAE-5005A-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10011
120-04,EL,MAE-5005A-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10018
120-04,EL,MAE-5005A-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10025
120-04,EL,MAE-5005A-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10032
120-04,EL,MAE-5005A-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10039
120-04,EL,MAE-5005A-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10046
120-04,EL,MAE-5005B-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10177
120-04,EL,MAE-5005B-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10182
120-04,EL,MAE-5005B-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10187
120-04,EL,MAE-5005B-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10192
120-04,EL,MAE-5005B-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10197
120-04,EL,MAE-5005B-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10202
120-04,EL,MAE-5005B-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10207
120-04,EL,MAE-5005B-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10212
120-04,EL,MAE-5005B-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10217
120-04,EL,MAE-5005B-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10222
120-04,EL,MAE-5005B-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10227
120-04,EL,MAE-5005B-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10232
120-04,EL,MAE-5005B-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10237
120-04,EL,MAE-5005B-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10242
120-04,EL,MAE-5005B-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10247
120-04,EL,MAE-5005B-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10252
120-04,EL,MAE-5005B-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10257
120-05,EL,MAE-5005C-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10053
120-05,EL,MAE-5005C-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10060
120-05,EL,MAE-5005C-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10067
120-05,EL,MAE-5005C-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10074
120-05,EL,MAE-5005C-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10081
120-05,EL,MAE-5005C-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10088
120-05,EL,MAE-5005C-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10095
120-05,EL,MAE-5005C-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10102
120-05,EL,MAE-5005C-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10109
120-05,EL,MAE-5005C-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10116
120-05,EL,MAE-5005C-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10123
120-05,EL,MAE-5005C-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10130
120-05,EL,MAE-5005C-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10137
120-05,EL,MAE-5005C-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10144
120-04,EL,MAE-5005C-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10151
120-04,EL,MAE-5005C-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10158
120-04,EL,MAE-5005C-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10165
120-04,EL,MAE-5005C-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10172
120-05,EL,MAE-5005D-01,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10262
120-05,EL,MAE-5005D-02,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10267
120-05,EL,MAE-5005D-03,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10272
120-05,EL,MAE-5005D-04,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10277
120-05,EL,MAE-5005D-05,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10282
120-05,EL,MAE-5005D-06,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10287
120-05,EL,MAE-5005D-07,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10292
120-05,EL,MAE-5005D-08,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10297
120-05,EL,MAE-5005D-09,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10302
120-05,EL,MAE-5005D-10,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10307
120-05,EL,MAE-5005D-11,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10312
120-05,EL,MAE-5005D-12,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10317
120-05,EL,MAE-5005D-13,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10322
120-05,EL,MAE-5005D-14,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10327
120-05,EL,MAE-5005D-15,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10332
120-05,EL,MAE-5005D-16,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10337
120-05,EL,MAE-5005D-17,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10342
120-05,EL,MAE-5005D-18,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10347
120-04,EL,MAE-5006-01,Local_Control_Station,C,Preservation shall be done.,PL-16961
120-04,EL,MAE-5006-01,Local_Control_Station,C,Cleaning shall be done.,PL-16963
120-04,EL,MAE-5006-02,Local_Control_Station,C,Cleaning shall be done.,PL-16964
120-04,EL,MAE-5006-02,Local_Control_Station,C,Preservation shall be done.,PL-16962
120-03,EL,MB-8001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10902
120-03,EL,MB-8001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10908
120-01,EL,MC-2002,Local_Control_Panel,C,Preservation shall be done.,PL-16950
120-01,EL,MC-2002,Local_Control_Panel,C,Cleaning shall be done.,PL-16951
FGS-09,EL,MCP-0144,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22291
FGS-09,EL,MCP-0144,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23034
FGS-09,EL,MCP-0144,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23270
FGS-09,EL,MCP-0145,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23271
FGS-09,EL,MCP-0145,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23035
FGS-09,EL,MCP-0145,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22292
FGS-09,EL,MCP-0146,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22293
FGS-09,EL,MCP-0146,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23036
FGS-09,EL,MCP-0146,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23272
FGS-09,EL,MCP-0147,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23273
FGS-09,EL,MCP-0147,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23037
FGS-09,EL,MCP-0147,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22294
FGS-09,EL,MCP-0148,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22295
FGS-09,EL,MCP-0148,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23038
FGS-09,EL,MCP-0148,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23274
FGS-09,EL,MCP-0149,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23275
FGS-09,EL,MCP-0149,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23039
FGS-09,EL,MCP-0149,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22296
FGS-09,EL,MCP-0150,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22297
FGS-09,EL,MCP-0150,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23040
FGS-09,EL,MCP-0150,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23276
FGS-09,EL,MCP-0151,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23277
FGS-09,EL,MCP-0151,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23041
FGS-09,EL,MCP-0151,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22298
FGS-08,EL,MCP-0321,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22220
FGS-08,EL,MCP-0321,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22103
FGS-08,EL,MCP-0321,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22039
FGS-08,EL,MCP-0322,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22040
FGS-08,EL,MCP-0322,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22104
FGS-08,EL,MCP-0322,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22221
FGS-08,EL,MCP-0324,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22222
FGS-08,EL,MCP-0324,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22105
FGS-08,EL,MCP-0324,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22041
FGS-08,EL,MCP-0325,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22042
FGS-08,EL,MCP-0325,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22106
FGS-08,EL,MCP-0325,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22223
FGS-08,EL,MCP-0361,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22224
FGS-08,EL,MCP-0361,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22107
FGS-08,EL,MCP-0361,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22043
FGS-08,EL,MCP-0362,FGS Device,C,S.S TAG SHOULD BE DONE.,PL-22044
FGS-08,EL,MCP-0362,FGS Device,C,EXTRA HOLES SHOULD BE DONE.,PL-22108
FGS-08,EL,MCP-0362,FGS Device,C, Cable S.S Tag Should Be Done.,PL-22225
BLD-07,CV,Mechanical Work(BLD-07),05-Mechanical Work,B,اجراي دريچه بازديد خط فاضلاب ضلع شرقي ساختمان (داخل پياده رو),PL-24227
BLD-07,CV,Mechanical Work(BLD-07),05-Mechanical Work,A,روشويي و شيرآلات داخل ساختمان نصب گردد,PL-24221
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,تعويض روشويي شکسته شده و نصب شيرآلات شست شو ساختمان ديزل ژنراتور,PL-23524
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,سيل کردن اطراف لوله ورودي به اتاق باطري روم,PL-23513
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,اجراي ساپورت لوله PVC(ناودان) ساختمان ديزل ژنراتور,PL-23527
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,ساخت چيکر پليت روي ترنچ هاي داخل ترانس,PL-23508
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,نصب لدر هاي داخلي ساختمان از همکف به طبقه اول,PL-23509
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,نصب eye wash اتاق باطري روم,PL-23517
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,اصلاح شيرآب روشويي اتاق باطري روم,PL-23518
BLD-01,CV,Mechanical Work(First Floor BLD-01),05-Mechanical Work,A,رنگ آميزي نهايي درب هاي فنس ترانس,PL-23506
BLD-06,CV,Mechanical Work(First Floor BLD-06),05-Mechanical Work,C,تهيه و نصب HB طبقه همکف و طبقه اول,PL-24125
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,B,اتصال لوله آب PW به VB ورودي . کنترل نشتي,PL-24589
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,A,تهيه و نصب ضربه گير لاستيکي براي درب هاي ضد حريق,PL-24590
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,A,تکميل لوله PW 3/4 پشت بام براي HVAC,PL-24591
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,B,کنترل نشتي آب از مصرف کنندهاي داخل ساختمان و شيرآلات,PL-24586
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,A,تکميل QC FORM هاي مربوطه,PL-24593
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,A,زنگ زدايي و رنگ بولت هاي استراکچر ,PL-23503
BLD-01,CV,Mechanical Work(Ground Floor BLD-01),05-Mechanical Work,A,تعويض دستگيره درب ضلع شرقي ,PL-23498
120-01,EL,MF-2001,Local_Control_Panel,C,Preservation shall be done.,PL-17023
120-01,EL,MF-2001,Local_Control_Panel,C,Cleaning shall be done.,PL-17028
120-01,EL,MF-2001-SH,SPACE_HEATER,C,As-Built shall be done.,PL-16693
120-01,EL,MF-2001-SH,SPACE_HEATER,C,Preservation shall be done.,PL-16695
120-01,EL,MF-2002-SH,SPACE_HEATER,C,Preservation shall be done.,PL-16696
120-01,EL,MF-2002-SH,SPACE_HEATER,C,As-Built shall be done.,PL-16694
120-03,EL,MF-8001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10854
120-03,EL,MF-8001A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10878
120-03,EL,MF-8001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10860
120-03,EL,MF-8001B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10884
120-03,EL,MF-8001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10866
120-03,EL,MF-8001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10890
120-03,EL,MF-8001D,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10872
120-03,EL,MF-8001D-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10896
120-02,EL,MP-0001A,Local_Control_Station,C,Cleaning shall be done.,PL-17029
120-02,EL,MP-0001A,Local_Control_Station,C,Preservation shall be done.,PL-17024
120-02,EL,MP-0001B,Local_Control_Station,C,Preservation shall be done.,PL-17025
120-02,EL,MP-0001B,Local_Control_Station,C,Cleaning shall be done.,PL-17030
120-02,EL,MP-2001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10445
120-02,EL,MP-2001A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10447
120-02,EL,MP-2001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10452
120-02,EL,MP-2001B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10454
120-02,EL,MP-2002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10645
120-02,EL,MP-2002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10652
120-02,EL,MP-2003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10459
120-02,EL,MP-2003A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10461
120-02,EL,MP-2003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10466
120-02,EL,MP-2003B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10468
120-07,EL,MP-3001,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10522
120-02,EL,MP-5001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10527
120-02,EL,MP-5001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10532
120-02,EL,MP-5002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10659
120-02,EL,MP-5002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10666
120-02,EL,MP-5003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10673
120-02,EL,MP-5003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10680
120-01,EL,MP-5004A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10757
120-01,EL,MP-5004A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10973
120-01,EL,MP-5004B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10764
120-01,EL,MP-5004B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10980
120-02,EL,MP-5005A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10687
120-02,EL,MP-5005B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10694
120-01,EL,MP-5006A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10771
120-01,EL,MP-5006A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10785
120-01,EL,MP-5006B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10778
120-01,EL,MP-5006B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10792
120-02,EL,MP-5007A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10701
120-02,EL,MP-5007B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10708
120-01,EL,MP-5008A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10557
120-01,EL,MP-5008A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10938
120-01,EL,MP-5008B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10562
120-01,EL,MP-5008B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10945
120-02,EL,MP-5009A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10715
120-02,EL,MP-5009B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10722
120-02,EL,MP-5010A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10729
120-02,EL,MP-5010B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10736
120-02,EL,MP-5011A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10743
120-02,EL,MP-5011B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10750
120-07,EL,MP-5012A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10537
120-07,EL,MP-5012B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10542
120-02,EL,MP-6001A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10473
120-02,EL,MP-6001A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10475
120-02,EL,MP-6001B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10480
120-02,EL,MP-6001B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10482
120-01,EL,MP-6002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10501
120-01,EL,MP-6002A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10503
120-01,EL,MP-6002A-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10952
120-01,EL,MP-6002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10508
120-01,EL,MP-6002B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10510
120-01,EL,MP-6002B-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10959
120-01,EL,MP-6002C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10515
120-01,EL,MP-6002C,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10517
120-01,EL,MP-6002C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10966
120-01,EL,MP-7001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10633
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10639
120-01,EL,MP-7001C-SH,SPACE_HEATER,C,Preservation shall be done.,PL-17048
120-02,EL,MP-7002A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10585
120-02,EL,MP-7002B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10591
120-02,EL,MP-7003A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10487
120-02,EL,MP-7003A,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10489
120-02,EL,MP-7003B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10494
120-02,EL,MP-7003B,Local_Control_Station,A,تجهيز مطابق مدارک نصب نشده است,PL-10496
120-02,EL,MP-7004A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10597
120-02,EL,MP-7004B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10603
120-07,EL,MP-7101A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10547
120-07,EL,MP-7101B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10552
120-03,EL,MP-7504,Local_Control_Station,C,Preservation shall be done.,PL-17053
120-03,EL,MP-7506A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10844
120-03,EL,MP-7506B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10849
120-01,EL,MP-8001C,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10914
120-01,EL,MP-8001C-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10926
120-01,EL,MP-8001D,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10920
120-01,EL,MP-8001D-SH,SPACE_HEATER,C,Preservation  تجهيز انجام شود,PL-10932
120-03,EL,MP-8401,Local_Control_Station,C,Preservation shall be done.,PL-16987
120-03,EL,MP-8403A,Local_Control_Station,C,Preservation shall be done.,PL-17054
120-03,EL,MP-8403A,Local_Control_Station,A,Selector is damage.(MP-8403A),PL-17047
120-03,EL,MP-8403B,Local_Control_Station,C,Preservation shall be done.,PL-17055
120-03,EL,MP-8404A,Local_Control_Station,C,Cleaning shall be done.,PL-17031
120-03,EL,MP-8404A,Local_Control_Station,C,Preservation shall be done.,PL-17026
120-03,EL,MP-8404B,Local_Control_Station,C,Preservation shall be done.,PL-17027
120-03,EL,MP-8404B,Local_Control_Station,C,Cleaning shall be done.,PL-17032
120-03,EL,MP-8404B,Local_Control_Station,A,Selector is damage.(MP-8404),PL-17022
120-06,EL,MT-MAE-2026-09,MOTOR,B,CABLE ARRANGEMENT(POWER) SHALL BE DONE.,PL-26590
120-06,EL,MT-MAE-2026-09,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26582
120-06,EL,MT-MAE-2026-09,MOTOR,C,CLEANING SHALL BE DONE.,PL-26586
120-06,EL,MT-MAE-2026-10,MOTOR,C,CLEANING SHALL BE DONE.,PL-26587
120-06,EL,MT-MAE-2026-10,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26583
120-06,EL,MT-MAE-2026-10,MOTOR,B,CABLE ARRANGEMENT(POWER) SHALL BE DONE.,PL-26591
120-06,EL,MT-MAE-2026-10,MOTOR,B,TAG MOTOR SHALL BE INSTALLED.,PL-26594
120-06,EL,MT-MAE-2026-11,MOTOR,B,CABLE ARRANGEMENT(POWER) SHALL BE DONE.,PL-26592
120-06,EL,MT-MAE-2026-11,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26584
120-06,EL,MT-MAE-2026-11,MOTOR,C,CLEANING SHALL BE DONE.,PL-26588
120-06,EL,MT-MAE-2026-12,MOTOR,C,CLEANING SHALL BE DONE.,PL-26589
120-06,EL,MT-MAE-2026-12,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26585
120-06,EL,MT-MAE-2026-12,MOTOR,B,CABLE ARRANGEMENT(POWER) SHALL BE DONE.,PL-26593
120-02,EL,MT-MP-0001A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26619
120-02,EL,MT-MP-0001A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26595
120-02,EL,MT-MP-0001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26607
120-02,EL,MT-MP-0001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26608
120-02,EL,MT-MP-0001B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26596
120-02,EL,MT-MP-0001B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26620
120-02,EL,MT-MP-2001A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26621
120-02,EL,MT-MP-2001A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26597
120-02,EL,MT-MP-2001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26609
120-02,EL,MT-MP-2001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26610
120-02,EL,MT-MP-2001B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26598
120-02,EL,MT-MP-2001B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26622
120-02,EL,MT-MP-2001B,MOTOR,A,GREASE NIPPLE IS BROKEN,PL-26631
120-02,EL,MT-MP-2002A,MOTOR,A,اصلاح ارنج کابل تخته کلمپ,PL-26581
120-02,EL,MT-MP-2002A,MOTOR,A,EARTH SHALL BE INSTALLED.,PL-26579
120-02,EL,MT-MP-2002A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26575
120-02,EL,MT-MP-2002A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26571
120-02,EL,MT-MP-2002B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26572
120-02,EL,MT-MP-2002B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26576
120-02,EL,MT-MP-2003A,MOTOR,C,CLEAN RUST IN HONSING MOTOR.,PL-26633
120-02,EL,MT-MP-2003A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26623
120-02,EL,MT-MP-2003A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26599
120-02,EL,MT-MP-2003A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26611
120-02,EL,MT-MP-2003B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26612
120-02,EL,MT-MP-2003B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26600
120-02,EL,MT-MP-2003B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26624
120-02,EL,MT-MP-2003B,MOTOR,C,CLEAN RUST IN HONSING MOTOR.,PL-26634
120-02,EL,MT-MP-5003A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26577
120-02,EL,MT-MP-5003A,MOTOR,C,MISSING PARTS.,PL-26580
120-02,EL,MT-MP-5003A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26573
120-02,EL,MT-MP-5003B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26574
120-02,EL,MT-MP-5003B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26578
120-02,EL,MT-MP-5007A,MOTOR,C,O BOLT IS MISSING,PL-26565
120-02,EL,MT-MP-5007A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26559
120-02,EL,MT-MP-5007A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26553
120-02,EL,MT-MP-5007B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26554
120-02,EL,MT-MP-5007B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26560
120-02,EL,MT-MP-5007B,MOTOR,C,O BOLT IS MISSING,PL-26566
120-02,EL,MT-MP-5009A,MOTOR,C,O BOLT IS MISSING,PL-26567
120-02,EL,MT-MP-5009A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26561
120-02,EL,MT-MP-5009A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26555
120-02,EL,MT-MP-5009B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26556
120-02,EL,MT-MP-5009B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26562
120-02,EL,MT-MP-5009B,MOTOR,C,O BOLT IS MISSING,PL-26568
120-02,EL,MT-MP-5011A,MOTOR,C,O BOLT IS MISSING,PL-26569
120-02,EL,MT-MP-5011A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26563
120-02,EL,MT-MP-5011A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26557
120-02,EL,MT-MP-5011B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26558
120-02,EL,MT-MP-5011B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26564
120-02,EL,MT-MP-5011B,MOTOR,C,O BOLT IS MISSING,PL-26570
120-02,EL,MT-MP-6001A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26625
120-02,EL,MT-MP-6001A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26601
120-02,EL,MT-MP-6001A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26613
120-02,EL,MT-MP-6001B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26614
120-02,EL,MT-MP-6001B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26602
120-02,EL,MT-MP-6001B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26626
120-02,EL,MT-MP-6001B,MOTOR,A,GREASE NIPPLE IS BROKEN,PL-26632
120-02,EL,MT-MP-7003A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26627
120-02,EL,MT-MP-7003A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26603
120-02,EL,MT-MP-7003A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26615
120-02,EL,MT-MP-7003B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26616
120-02,EL,MT-MP-7003B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26604
120-02,EL,MT-MP-7003B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26628
120-03,EL,MT-MP-8404A,MOTOR,C,CLEANING SHALL BE DONE.,PL-26629
120-03,EL,MT-MP-8404A,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26605
120-03,EL,MT-MP-8404A,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26617
120-03,EL,MT-MP-8404B,MOTOR,B,TAG MOTOR & CABLE  SHALL BE INSTALLED.,PL-26618
120-03,EL,MT-MP-8404B,MOTOR,B,TOUCH UP BODY SHALL BE DONE.,PL-26606
120-03,EL,MT-MP-8404B,MOTOR,C,CLEANING SHALL BE DONE.,PL-26630
FGS-09,EL,NEL-0102,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22299
FGS-09,EL,NEL-0102,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23042
FGS-09,EL,NEL-0102,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23278
FGS-09,EL,NEL-0105,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23279
FGS-09,EL,NEL-0105,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23043
FGS-09,EL,NEL-0105,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22300
FGS-09,EL,NEL-0106,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22301
FGS-09,EL,NEL-0106,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23044
FGS-09,EL,NEL-0106,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23280
FGS-09,EL,NEL-0107,F&G Device,C,PRESERVATION SHOULD BE DONE.,PL-23281
FGS-09,EL,NEL-0107,F&G Device,B,S.S TAGS SHOULD BE INSTALL.,PL-23045
FGS-09,EL,NEL-0107,F&G Device,B, Cable  S.S Tag Should Be Done.,PL-22302
2000-04,MER,P-2001A,Pump,C,Some points need touch up,PL-28420
2000-04,MER,P-2001A,Pump,C,Genral Cleaning,PL-28421
2000-04,MER,P-2001A,Pump,C,Repair Surface Grout,PL-28422
2000-04,MER,P-2001A,Pump,B,Oil Path and device shall be instal,PL-28423
2000-04,MER,P-2001A,Pump,C,Remove Jackbolt,PL-28424
2000-04,MER,P-2001A,Pump,C,Preservation,PL-28425
2000-04,MER,P-2001B,Pump,C,Some points need touch up,PL-28414
2000-04,MER,P-2001B,Pump,C,Genral Cleaning,PL-28415
2000-04,MER,P-2001B,Pump,C,Repair Surface Grout,PL-28416
2000-04,MER,P-2001B,Pump,B,Oil Path and device shall be instal,PL-28417
2000-04,MER,P-2001B,Pump,C,Remove Jackbolt,PL-28418
2000-04,MER,P-2001B,Pump,C,Preservation,PL-28419
2000-05,MER,P-2002B,Pump,C,Some points need touch up,PL-28408
2000-05,MER,P-2002B,Pump,C,Genral Cleaning,PL-28409
2000-05,MER,P-2002B,Pump,C,Repair Surface Grout,PL-28410
2000-05,MER,P-2002B,Pump,B,Oil Path and device shall be instal,PL-28411
2000-05,MER,P-2002B,Pump,C,Remove Jackbolt,PL-28412
2000-05,MER,P-2002B,Pump,C,Preservation,PL-28413
3000-01,MER,P-3011A,Pump,C,Some points need touch up,PL-25377
3000-01,MER,P-3011A,Pump,C,Genral Cleaning,PL-25378
3000-01,MER,P-3011A,Pump,C,Surface Grout,PL-25379
3000-01,MER,P-3011A,Pump,B,Oil Path and device shall be instal,PL-25380
3000-01,MER,P-3011B,Pump,C,Some points need touch up,PL-25381
3000-01,MER,P-3011B,Pump,C,Genral Cleaning,PL-25382
3000-01,MER,P-3011B,Pump,C,Surface Grout,PL-25383
3000-01,MER,P-3011B,Pump,B,Oil Path and device shall be instal,PL-25384
5000-01,MER,P-5001A,Pump,C,Some points need touch up,PL-25795
5000-01,MER,P-5001A,Pump,C,Genral Cleaning,PL-25796
5000-01,MER,P-5001A,Pump,C,Surface Grout,PL-25797
5000-01,MER,P-5001A,Pump,B,Oil Path and device shall be instal,PL-25798
5000-01,MER,P-5001A,Pump,C,Remove Jackbolt,PL-25799
5000-03,MER,P-5007A,Pump,C,Some points need touch up,PL-25785
5000-03,MER,P-5007A,Pump,C,Genral Cleaning,PL-25786
5000-03,MER,P-5007A,Pump,C,Surface Grout,PL-25787
5000-03,MER,P-5007A,Pump,B,Oil Path and device shall be instal,PL-25788
5000-03,MER,P-5007A,Pump,C,Remove Jackbolt,PL-25789
5000-03,MER,P-5007B,Pump,C,Some points need touch up,PL-25790
5000-03,MER,P-5007B,Pump,C,Genral Cleaning,PL-25791
5000-03,MER,P-5007B,Pump,C,Repair Surface Grout,PL-25792
5000-03,MER,P-5007B,Pump,B,Oil Path and device shall be instal,PL-25793
5000-03,MER,P-5007B,Pump,C,Remove Jackbolt,PL-25794
5000-05,MER,P-5009A,Pump,C,Some points need touch up,PL-28396
5000-05,MER,P-5009A,Pump,C,Genral Cleaning,PL-28397
5000-05,MER,P-5009A,Pump,C,Repair Surface Grout,PL-28398
5000-05,MER,P-5009A,Pump,B,Oil Path and device shall be instal,PL-28399
5000-05,MER,P-5009A,Pump,C,Remove Jackbolt,PL-28400
5000-05,MER,P-5009A,Pump,C,Preservation,PL-28401
5000-05,MER,P-5009B,Pump,C,Some points need touch up,PL-28402
5000-05,MER,P-5009B,Pump,C,Genral Cleaning,PL-28403
5000-05,MER,P-5009B,Pump,C,Repair Surface Grout,PL-28404
5000-05,MER,P-5009B,Pump,B,Oil Path and device shall be instal,PL-28405
5000-05,MER,P-5009B,Pump,C,Remove Jackbolt,PL-28406
5000-05,MER,P-5009B,Pump,C,Preservation,PL-28407
5000-01,MER,P-5011A,Pump,C,Some points need touch up,PL-28390
5000-01,MER,P-5011A,Pump,C,Genral Cleaning,PL-28391
5000-01,MER,P-5011A,Pump,C,Repair Surface Grout,PL-28392
5000-01,MER,P-5011A,Pump,B,Oil Path and device shall be instal,PL-28393
5000-01,MER,P-5011A,Pump,C,Remove Jackbolt,PL-28394
5000-01,MER,P-5011A,Pump,C,Preservation,PL-28395
5000-01,MER,P-5011B,Pump,C,Some points need touch up,PL-28384
5000-01,MER,P-5011B,Pump,C,Genral Cleaning,PL-28385
5000-01,MER,P-5011B,Pump,C,Repair Surface Grout,PL-28386
5000-01,MER,P-5011B,Pump,B,Oil Path and device shall be instal,PL-28387
5000-01,MER,P-5011B,Pump,C,Remove Jackbolt,PL-28388
5000-01,MER,P-5011B,Pump,C,Preservation,PL-28389
120-02,EL,P7001C-MF-1,Local_Control_Station,C,Preservation shall be done.,PL-17051
120-02,EL,P7001C-MF-1,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10579
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10567
120-02,EL,P7001C-MP-1A,Local_Control_Station,C,Preservation shall be done.,PL-17052
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,Preservation shall be done.,PL-17056
120-07,EL,P7001C-MP-1B,Local_Control_Station,C,Preservation  تجهيز انجام شود,PL-10573
4000-06,MER,P-7002A,Pump,C,Some points need touch up,PL-25775
4000-06,MER,P-7002A,Pump,C,Genral Cleaning,PL-25776
4000-06,MER,P-7002A,Pump,C,Surface Grout,PL-25777
4000-06,MER,P-7002A,Pump,B,Oil Path and device shall be instal,PL-25778
4000-06,MER,P-7002A,Pump,C,Remove Jackbolt,PL-25779
4000-06,MER,P-7002B,Pump,C,Some points need touch up,PL-25780
4000-06,MER,P-7002B,Pump,C,Genral Cleaning,PL-25781
4000-06,MER,P-7002B,Pump,C,Surface Grout,PL-25782
4000-06,MER,P-7002B,Pump,B,Oil Path and device shall be instal,PL-25783
4000-06,MER,P-7002B,Pump,C,Remove Jackbolt,PL-25784
4000-06,MER,P-7506A,Pump,C,Some points need touch up,PL-24626
4000-06,MER,P-7506A,Pump,C,Genral Cleaning,PL-24627
4000-06,MER,P-7506A,Pump,C,Surface Grout,PL-24628
4000-06,MER,P-7506A,Pump,B,Oil Path and device shall be instal,PL-24629
4000-06,MER,P-7506B,Pump,C,Some points need touch up,PL-24021
4000-06,MER,P-7506B,Pump,C,Genral Cleaning,PL-24022
4000-06,MER,P-7506B,Pump,C,Surface Grout,PL-24023
4000-06,MER,P-7506B,Pump,B,Oil Path and device shall be instal,PL-24024
4000-08,MER,P-8001C,Pump,C,Some points need touch up,PL-24089
4000-08,MER,P-8001C,Pump,C,Genral Cleaning,PL-24090
4000-08,MER,P-8001C,Pump,C,Surface Grout,PL-24091
4000-08,MER,P-8001C,Pump,B,Oil Path and device shall be instal,PL-24092
4000-08,MER,P-8001D,Pump,C,Some points need touch up,PL-24025
4000-08,MER,P-8001D,Pump,C,Genral Cleaning,PL-24026
4000-08,MER,P-8001D,Pump,C,Surface Grout,PL-24027
4000-08,MER,P-8001D,Pump,B,Oil Path and device shall be instal,PL-24028
4000-09,MER,P-8401-P2B,Pump,B,Oil Path and device shall be instal,PL-24622
4000-09,MER,P-8401-P2B,Pump,C,Some points need touch up,PL-24624
4000-09,MER,P-8401-P2B,Pump,C,Genral Cleaning,PL-24625
4000-10,MER,P-8402A,Pump,B,Oil Path and device shall be instal,PL-29973
4000-10,MER,P-8402A,Pump,C,Some points need touch up,PL-29974
4000-10,MER,P-8402A,Pump,C,Genral Cleaning,PL-29975
4000-10,MER,P-8402A,Pump,C,Repair sourface grout,PL-29976
4000-10,MER,P-8402A,Pump,C,Remove jackbolt,PL-29977
4000-10,MER,P-8402A,Pump,C,Preservation,PL-29978
4000-12,MER,P-8404A,Pump,B,Oil Path and device shall be instal,PL-24602
4000-12,MER,P-8404A,Pump,B,Remove scaffold and final structure,PL-24615
4000-12,MER,P-8404A,Pump,C,Some points need touch up,PL-24616
4000-12,MER,P-8404A,Pump,C,Genral Cleaning,PL-24617
4000-12,MER,P-8404B,Pump,B,Oil Path and device shall be instal,PL-24618
4000-12,MER,P-8404B,Pump,B,Remove scaffold and final structure,PL-24619
4000-12,MER,P-8404B,Pump,C,Some points need touch up,PL-24620
4000-12,MER,P-8404B,Pump,C,Genral Cleaning,PL-24621
2000-02,IN,PCV-20101,Instrument(PCV),A,Calibration Shall Be Done.,PL-28981
2000-02,IN,PCV-20101,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28982
2000-02,IN,PCV-20101,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28983
2000-02,IN,PCV-20151,Instrument(PCV),A,Calibration Shall Be Done.,PL-29181
2000-02,IN,PCV-20151,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29182
2000-02,IN,PCV-20151,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29183
3000-04,IN,PCV-20201,Instrument(PCV),A,Calibration Shall Be Done.,PL-28435
3000-04,IN,PCV-20201,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28436
3000-04,IN,PCV-20201,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28437
3000-04,IN,PCV-20202,Instrument(PCV),A,Calibration Shall Be Done.,PL-28438
3000-04,IN,PCV-20202,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28439
3000-04,IN,PCV-20202,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28440
3000-04,IN,PCV-20203,Instrument(PCV),A,Calibration Shall Be Done.,PL-28441
3000-04,IN,PCV-20203,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28442
3000-04,IN,PCV-20203,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28443
3000-01,IN,PCV-30108,Instrument(PCV),A,Calibration Shall Be Done.,PL-29443
3000-01,IN,PCV-30108,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29444
3000-01,IN,PCV-30108,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29445
3000-01,IN,PCV-30109,Instrument(PCV),A,Calibration Shall Be Done.,PL-29446
3000-01,IN,PCV-30109,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29447
3000-01,IN,PCV-30109,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29448
3000-01,IN,PCV-30111,Instrument(PCV),A,Calibration Shall Be Done.,PL-29449
3000-01,IN,PCV-30111,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29450
3000-01,IN,PCV-30111,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29451
3000-01,IN,PCV-30112,Instrument(PCV),A,Calibration Shall Be Done.,PL-29452
3000-01,IN,PCV-30112,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29453
3000-01,IN,PCV-30112,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29454
3000-01,IN,PCV-30122,Instrument(PCV),A,Calibration Shall Be Done.,PL-29455
3000-01,IN,PCV-30122,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29456
3000-01,IN,PCV-30122,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29457
4000-04,IN,PCV-70166A,Instrument(PCV),A,Calibration Shall Be Done.,PL-29882
4000-04,IN,PCV-70166A,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29883
4000-04,IN,PCV-70166A,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29884
4000-04,IN,PCV-70169A,Instrument(PCV),A,Calibration Shall Be Done.,PL-29771
4000-04,IN,PCV-70169A,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29772
4000-04,IN,PCV-70169A,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29773
4000-04,IN,PCV-70169A,Instrument(PCV),B,HANGING TAG SHALL BE DONE.,PL-29774
4000-04,IN,PCV-70169B,Instrument(PCV),A,Calibration Shall Be Done.,PL-29885
4000-04,IN,PCV-70169B,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-29886
4000-04,IN,PCV-70169B,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-29887
4000-08,IN,PCV-80139A,Instrument(PCV),A,Calibration Shall Be Done.,PL-28873
4000-08,IN,PCV-80139A,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28874
4000-08,IN,PCV-80139A,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28875
4000-08,IN,PCV-80139A,Instrument(PCV),B,HANGING TAG SHALL BE DONE.,PL-28876
4000-08,IN,PCV-80139B,Instrument(PCV),A,Calibration Shall Be Done.,PL-28785
4000-08,IN,PCV-80139B,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28786
4000-08,IN,PCV-80139B,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28787
4000-08,IN,PCV-80184A,Instrument(PCV),A,Calibration Shall Be Done.,PL-28877
4000-08,IN,PCV-80184A,Instrument(PCV),C,PRESERVATION SHALL BE DONE,PL-28878
4000-08,IN,PCV-80184A,Instrument(PCV),C,Cleaning SHALL BE DONE,PL-28879
4000-08,IN,PCV-80184A,Instrument(PCV),B,HANGING TAG SHALL BE DONE.,PL-28880
3000-04,IN,PDG-20201,Instrument(PDG),A,Calibration Shall Be Done.,PL-28444
3000-04,IN,PDG-20201,Instrument(PDG),C,PRESERVATION SHALL BE DONE,PL-28445
3000-04,IN,PDG-20201,Instrument(PDG),C,Cleaning SHALL BE DONE,PL-28446
3000-04,IN,PDG-20201,Instrument(PDG),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28447
3000-04,IN,PDG-20225,Instrument(PDG),A,Calibration Shall Be Done.,PL-28448
3000-04,IN,PDG-20225,Instrument(PDG),C,PRESERVATION SHALL BE DONE,PL-28449
3000-04,IN,PDG-20225,Instrument(PDG),C,Cleaning SHALL BE DONE,PL-28450
3000-04,IN,PDG-20225,Instrument(PDG),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28451
3000-04,IN,PDG-20227,Instrument(PDG),A,Calibration Shall Be Done.,PL-28452
3000-04,IN,PDG-20227,Instrument(PDG),C,PRESERVATION SHALL BE DONE,PL-28453
3000-04,IN,PDG-20227,Instrument(PDG),C,Cleaning SHALL BE DONE,PL-28454
3000-04,IN,PDG-20227,Instrument(PDG),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28455
3000-01,IN,PDIT-30109,Instrument(PDIT),A,Calibration Shall Be Done.,PL-29458
3000-01,IN,PDIT-30109,Instrument(PDIT),C,PRESERVATION SHALL BE DONE,PL-29459
3000-01,IN,PDIT-30109,Instrument(PDIT),C,Cleaning SHALL BE DONE,PL-29460
3000-01,IN,PDIT-30116,Instrument(PDIT),A,Calibration Shall Be Done.,PL-29461
3000-01,IN,PDIT-30116,Instrument(PDIT),C,PRESERVATION SHALL BE DONE,PL-29462
3000-01,IN,PDIT-30116,Instrument(PDIT),C,Cleaning SHALL BE DONE,PL-29463
3000-01,IN,PDIT-30119,Instrument(PDIT),A,Calibration Shall Be Done.,PL-29464
3000-01,IN,PDIT-30119,Instrument(PDIT),C,PRESERVATION SHALL BE DONE,PL-29465
3000-01,IN,PDIT-30119,Instrument(PDIT),C,Cleaning SHALL BE DONE,PL-29466
3000-01,IN,PDIT-30120,Instrument(PDIT),A,Calibration Shall Be Done.,PL-29467
3000-01,IN,PDIT-30120,Instrument(PDIT),C,PRESERVATION SHALL BE DONE,PL-29468
3000-01,IN,PDIT-30120,Instrument(PDIT),C,Cleaning SHALL BE DONE,PL-29469
3000-01,IN,PDIT-30125,Instrument(PDIT),A,Calibration Shall Be Done.,PL-29470
3000-01,IN,PDIT-30125,Instrument(PDIT),C,PRESERVATION SHALL BE DONE,PL-29471
3000-01,IN,PDIT-30125,Instrument(PDIT),C,Cleaning SHALL BE DONE,PL-29472
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21620
2000-03,IN,PDST-2036A(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21596
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21597
2000-03,IN,PDST-2036B(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21621
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),C,Preservation Should Be Done.,PL-21622
2000-03,IN,PDST-2036C(PDST),Instrument(PDST),C,Touch Up Support Should Be Done.,PL-21598
1000-01,IN,PDT-1032(PDT),Instrument(PDT),C,Preservation Should Be Done.,PL-22354
1000-01,IN,PDT-1032(PDT),Instrument(PDT),B,Touch up support shall be done.,PL-21353
1000-01,IN,PDT-1032(PDT),Instrument(PDT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21389
1000-01,IN,PDT-1032(PDT),Instrument(PDT),A,Earth shall be complete.,PL-21335
2000-02,IN,PDT-20101,Instrument(PDT),A,Calibration Shall Be Done.,PL-28984
2000-02,IN,PDT-20101,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28985
2000-02,IN,PDT-20101,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28986
2000-02,IN,PDT-20151,Instrument(PDT),A,Calibration Shall Be Done.,PL-29184
2000-02,IN,PDT-20151,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-29185
2000-02,IN,PDT-20151,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-29186
3000-04,IN,PDT-20202,Instrument(PDT),A,Calibration Shall Be Done.,PL-28456
3000-04,IN,PDT-20202,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28457
3000-04,IN,PDT-20202,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28458
3000-04,IN,PDT-20202,Instrument(PDT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28459
3000-04,IN,PDT-20226,Instrument(PDT),A,Calibration Shall Be Done.,PL-28460
3000-04,IN,PDT-20226,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28461
3000-04,IN,PDT-20226,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28462
3000-04,IN,PDT-20226,Instrument(PDT),A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28463
4000-02,IN,PDT-2032(PDT),Instrument(PDT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24922
2000-02,IN,PDT-2252(PDT),Instrument(PDT),A,Earth shall be complete.,PL-21340
2000-02,IN,PDT-2252(PDT),Instrument(PDT),B,U Bolt(H.D.G) shall be Changed by u bolt (S.S),PL-21394
2000-02,IN,PDT-2252(PDT),Instrument(PDT),C,Preservation shall be done.,PL-22359
2000-06,IN,PDT-25109,Pkg,A,Calibration Shall Be Done.,PL-28464
2000-06,IN,PDT-25109,Pkg,C,PRESERVATION SHALL BE DONE,PL-28465
2000-06,IN,PDT-25109,Pkg,C,Cleaning SHALL BE DONE,PL-28466
2000-06,IN,PDT-25109,Pkg,A,GLAND AND CONNECTION SHOULD BE DONE.,PL-28467
3000-02,IN,PDT-3112(PDT),Instrument(PDT),C,Touch up should be done.,PL-16386
3000-02,IN,PDT-3112(PDT),Instrument(PDT),A,Earth should be done.,PL-16378
3000-02,IN,PDT-3115(PDT),Instrument(PDT),A,Earth should be done.,PL-16379
3000-02,IN,PDT-3115(PDT),Instrument(PDT),C,Touch up should be done.,PL-16387
3000-02,IN,PDT-3117(PDT),Instrument(PDT),C,Touch up should be done.,PL-16388
3000-02,IN,PDT-3117(PDT),Instrument(PDT),A,Earth should be done.,PL-16380
5000-04,IN,PDT-5385(PDT),Instrument(PDT),A,Earth should be done.,PL-16296
5000-04,IN,PDT-5385(PDT),Instrument(PDT),C,Touch up should be done.,PL-16284
5000-04,IN,PDT-5385(PDT),Instrument(PDT),B,TOUCH UP SUPPORT SHALL BE DONE.,PL-24987
5000-04,IN,PDT-5385(PDT),Instrument(PDT),B,CAP MANIFOLD SHALL BE CLOSED.,PL-24990
1000-03,IN,PDT-6057(PDT),Instrument(PDT),A,Support should be done.,PL-16442
4000-04,IN,PDT-70130A,Instrument(PDT),A,Calibration Shall Be Done.,PL-29775
4000-04,IN,PDT-70130A,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-29776
4000-04,IN,PDT-70130A,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-29777
4000-04,IN,PDT-70130A,Instrument(PDT),B,HANGING TAG SHALL BE DONE.,PL-29778
4000-04,IN,PDT-70130B,Instrument(PDT),A,Calibration Shall Be Done.,PL-29888
4000-04,IN,PDT-70130B,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-29889
4000-04,IN,PDT-70130B,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-29890
4000-04,IN,PDT-70131A,Instrument(PDT),A,Calibration Shall Be Done.,PL-29779
4000-04,IN,PDT-70131A,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-29780
4000-04,IN,PDT-70131A,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-29781
4000-04,IN,PDT-70131A,Instrument(PDT),B,HANGING TAG SHALL BE DONE.,PL-29782
4000-04,IN,PDT-70131B,Instrument(PDT),A,Calibration Shall Be Done.,PL-29891
4000-04,IN,PDT-70131B,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-29892
4000-04,IN,PDT-70131B,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-29893
4000-08,IN,PDT-80130A,Instrument(PDT),A,Calibration Shall Be Done.,PL-28881
4000-08,IN,PDT-80130A,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28882
4000-08,IN,PDT-80130A,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28883
4000-08,IN,PDT-80130A,Instrument(PDT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28884
4000-08,IN,PDT-80130A,Instrument(PDT),B,HANGING TAG SHALL BE DONE.,PL-28885
4000-08,IN,PDT-80130B,Instrument(PDT),A,Calibration Shall Be Done.,PL-28788
4000-08,IN,PDT-80130B,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28789
4000-08,IN,PDT-80130B,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28790
4000-08,IN,PDT-80130B,Instrument(PDT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28791
4000-08,IN,PDT-80131A,Instrument(PDT),A,Calibration Shall Be Done.,PL-28886
4000-08,IN,PDT-80131A,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28887
4000-08,IN,PDT-80131A,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28888
4000-08,IN,PDT-80131A,Instrument(PDT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28889
4000-08,IN,PDT-80131A,Instrument(PDT),B,HANGING TAG SHALL BE DONE.,PL-28890
4000-08,IN,PDT-80131B,Instrument(PDT),A,Calibration Shall Be Done.,PL-28792
4000-08,IN,PDT-80131B,Instrument(PDT),C,PRESERVATION SHALL BE DONE,PL-28793
4000-08,IN,PDT-80131B,Instrument(PDT),C,Cleaning SHALL BE DONE,PL-28794
4000-08,IN,PDT-80131B,Instrument(PDT),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28795
NO SUBS.,IN,PDV-30120,PKG,A,Calibration Shall Be Done.,PL-29473
NO SUBS.,IN,PDV-30120,PKG,C,PRESERVATION SHALL BE DONE,PL-29474
NO SUBS.,IN,PDV-30120,PKG,C,Cleaning SHALL BE DONE,PL-29475
NO SUBS.,IN,PDV-30125,PKG,A,Calibration Shall Be Done.,PL-29476
NO SUBS.,IN,PDV-30125,PKG,C,PRESERVATION SHALL BE DONE,PL-29477
NO SUBS.,IN,PDV-30125,PKG,C,Cleaning SHALL BE DONE,PL-29478
2000-02,IN,PG-20101,Instrument(PG),A,Calibration Shall Be Done.,PL-28987
2000-02,IN,PG-20101,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28988
2000-02,IN,PG-20101,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28989
2000-02,IN,PG-20102,Instrument(PG),A,Calibration Shall Be Done.,PL-28990
2000-02,IN,PG-20102,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28991
2000-02,IN,PG-20102,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28992
2000-02,IN,PG-20102,Instrument(PG),A,TUBING SHOULD BE INSTALL AND CONNECTING,PL-28993
2000-02,IN,PG-20103,Instrument(PG),A,Calibration Shall Be Done.,PL-28994
2000-02,IN,PG-20103,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28995
2000-02,IN,PG-20103,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28996
2000-02,IN,PG-20104,Instrument(PG),A,Calibration Shall Be Done.,PL-28997
2000-02,IN,PG-20104,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-28998
2000-02,IN,PG-20104,Instrument(PG),C,Cleaning SHALL BE DONE,PL-28999
2000-02,IN,PG-20105,Instrument(PG),A,Calibration Shall Be Done.,PL-29000
2000-02,IN,PG-20105,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29001
2000-02,IN,PG-20105,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29002
2000-02,IN,PG-20106,Instrument(PG),A,Calibration Shall Be Done.,PL-29003
2000-02,IN,PG-20106,Instrument(PG),C,PRESERVATION SHALL BE DONE,PL-29004
2000-02,IN,PG-20106,Instrument(PG),C,Cleaning SHALL BE DONE,PL-29005
2000-02,IN,PG-20108,Instrument(PG),A,Calibration Shall Be Done.,PL-29006
